<?xml version="1.0" encoding="UTF-8"?>
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:naritech="http://www.naritech.cn" xmlns:sznari="http://www.sznari.com" xmlns:ext="http://www.sgepri.sgcc.com.cn">
	<Private type="Substation virtual terminal conection CRC">085E4624</Private>
	<Header id="Default Substation" nameStructure="IEDName" version="1.0" revision="1.0" toolID="NariConfigTool">
		<History>
			<Hitem version="1.2" revision="1.0" when="2018-07-02 23:27:15" who="" what="" why=""/>
			<Hitem version="1.2" revision="1.0" when="2018-07-02 23:28:52" who="lds" what="db" why="release"/>
		</History>
	</Header>
	<Communication desc="communication">
		<SubNetwork name="SubNetwork_Stationbus" type="8-MMS">
			<ConnectedAP iedName="TEMPLATE" apName="S1" desc="站控层">
				<Address>
					<P type="IP">10.100.100.20</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="IP-GATEWAY">10.100.100.1</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="MEAS" cbName="GO_Gcb1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-01-11</P>
						<P type="VLAN-ID">000</P>
						<P type="APPID">0111</P>
						<P type="VLAN-PRIORITY">4</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<GSE ldInst="CTRL" cbName="GO_Gcb2">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-01-11</P>
						<P type="VLAN-ID">000</P>
						<P type="APPID">0111</P>
						<P type="VLAN-PRIORITY">4</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Cable">TW</P>
					<P type="Plug">RJ45</P>
					<P type="Port">1-A</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
				<PhysConn type="Connection">
					<P type="Cable">TW</P>
					<P type="Plug">RJ45</P>
					<P type="Port">1-B</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">TW</P>
					<P type="Plug">RJ45</P>
					<P type="Port">1-C</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="NS3560" type="NS3560-G-1" desc="间隔测控" manufacturer="GDNR" configVersion="V1.00">
		<Private type="IED virtual terminal conection CRC">557AC5C5</Private>
		<Services>
			<DynAssociation/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="12" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="8"/>
			<GetCBValues/>
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" logEna="Dyn" trgOps="Fix" intgPd="Fix"/>
			<GOOSE max="2"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1" desc="站控层">
			<Server timeout="30">
				<Authentication/>
				<LDevice inst="LD0" desc="公用">
					<LN0 lnClass="LLN0" lnType="CK6_LD0_V01_LLN0" inst="" desc="管理逻辑节点">
						<DataSet name="dsRelayEna" desc="软压板">
							<FCDA ldInst="LD0" lnClass="LLN0" doName="FunEna1" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="FunEna2" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="FunEna3" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="FunEna4" fc="ST"/>
						</DataSet>
						<DataSet name="dsAlarm" desc="故障信号">
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号">
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostTPortAlm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostTSrvAlm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostContAlm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
						</DataSet>
						<DataSet name="dsCommState" desc="通信工况">
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
						</DataSet>
						<DataSet name="dsAin" desc="遥测">
							<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Vol3" fc="MX"/>
							<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Vol4" fc="MX"/>
							<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Vol5" fc="MX"/>
							<FCDA ldInst="LD0" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
						</DataSet>
						<ReportControl name="brcbRelayEna" desc="软压板" datSet="dsRelayEna" intgPd="0" rptID="NULL" confRev="1" buffered="true" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbAlarm" desc="故障信号" datSet="dsAlarm" intgPd="0" rptID="NULL" confRev="1" buffered="true" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbWarning" desc="告警信号" datSet="dsWarning" intgPd="0" rptID="NULL" confRev="1" buffered="true" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbCommState" desc="通信工况" datSet="dsCommState" intgPd="0" rptID="NULL" confRev="1" buffered="true" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbAin" desc="遥测" datSet="dsAin" intgPd="10000" rptID="NULL" confRev="1" buffered="false" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="管理逻辑节点">
							<DAI name="vendor">
								<Val>GDNR</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="复归信号">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归信号</Val>
							</DAI>
						</DOI>
						<DOI name="TimeMode" desc="对时方式">
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="EquipTime" desc="当前时钟">
							<DAI name="dU">
								<Val>当前时钟</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="EquipVer" desc="版本号">
							<DAI name="dU">
								<Val>版本号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FunEna1" desc="PT断线告警压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.YCProt.ptOpenEna1:128"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.YCProt.ptOpenEna1:128"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.YCProt.ptOpenEna1:128"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.YCProt.ptOpenEna1"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线告警压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FunEna2" desc="CT断线告警1压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.YCProt.ectOpenEna1:128"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.YCProt.ectOpenEna1:128"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.YCProt.ectOpenEna1:128"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.YCProt.ectOpenEna1"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线告警1压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FunEna3" desc="CT断线告警2压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.YCProt.mctOpenEna1:128"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.YCProt.mctOpenEna1:128"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.YCProt.mctOpenEna1:128"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.YCProt.mctOpenEna1"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线告警2压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FunEna4" desc="零序越限告警压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.YCProt.ptVolUPEna1:128"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.YCProt.ptVolUPEna1:128"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.YCProt.ptVolUPEna1:128"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.YCProt.ptVolUPEna1"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序越限告警压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="CK6_LD0_V01_LPHD" inst="1" desc="物理设备逻辑节点">
						<DOI name="PhyNam" desc="物理设备铭牌">
							<DAI name="vendor">
								<Val>GDNR</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>CK V1.00 2017.05.25 40B0</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>CK</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="物理设备健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy" desc="代理设置">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI name="SASPinCrc" desc="全站过程层虚端子配置CRC版本">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinCrc" desc="IED过程层虚端子配置CRC版本">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DevAlm" lnClass="GGIO" lnType="CK6_LD0_V01_DevAlmGGIO1" inst="1" desc="装置告警">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="装置异常">
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.bsj_all">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTSM" lnType="CK6_LD0_V01_LTSM1" inst="1" desc="对时状态">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="对时状态">
							<DAI name="dU">
								<Val>对时状态</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="HostTPortAlm" desc="对时信号状态">
							<DAI name="stVal" sAddr="B02.Time_Monitor_Block.timeSigSt">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="HostTSrvAlm" desc="对时服务状态">
							<DAI name="stVal" sAddr="B02.Time_Monitor_Block.timeServiceSt">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="HostContAlm" desc="时间跳变侦测状态">
							<DAI name="stVal" sAddr="B02.Time_Monitor_Block.timeSlipSt">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="CK6_LD0_V01_AlmGGIO1" inst="1" desc="事件告警">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="PT断线">
							<DAI name="stVal" sAddr="B02.YCProt.ptOpenAct1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="CT断线1">
							<DAI name="stVal" sAddr="B02.YCProt.ectOpenAct1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="CT断线2">
							<DAI name="stVal" sAddr="B02.YCProt.mctOpenAct1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线2</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="3U0越限">
							<DAI name="stVal" sAddr="B02.YCProt.VolZSUpAct1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>3U0越限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="3I0越限1">
							<DAI name="stVal" sAddr="B02.YCProt.ectCurZSUpAct1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>3I0越限1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="3I0越限2">
							<DAI name="stVal" sAddr="B02.YCProt.mctCurZSUpAct1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>3I0越限2</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="同期无压条件不满足">
							<DAI name="stVal" sAddr="B02.MCU_Result.cResultYx4">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期无压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="同期有压条件不满足">
							<DAI name="stVal" sAddr="B01.calculate.syn_hv_alm">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期有压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="同期压差不满足">
							<DAI name="stVal" sAddr="B02.MCU_Result.cResultYx8">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期压差不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="同期频差不满足">
							<DAI name="stVal" sAddr="B02.MCU_Result.cResultYx9">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期频差不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="同期角差不满足">
							<DAI name="stVal" sAddr="B02.MCU_Result.cResultYx11">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期角差不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="同期频率滑差不满足">
							<DAI name="stVal" sAddr="B02.MCU_Result.cResultYx10">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期频率滑差不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="同期PT断线闭锁">
							<DAI name="stVal" sAddr="B02.MCU_Result.cResultYx12">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期PT断线闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="同期数据异常">
							<DAI name="stVal" sAddr="B01.calculate.syn_data_alm">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期数据异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="CK6_LD0_V01_GOAlmGGIO1" inst="1" desc="站控层GS链路告警">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="站控层GOOSE总告警">
							<DAI name="stVal" sAddr="B01.calculate.goalm_s">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="站控层GO01-A网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb00_a_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO01-A网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="站控层GO01-B网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb00_b_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO01-B网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="站控层GO02-A网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb01_a_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO02-A网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="站控层GO02-B网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb01_b_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO02-B网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="站控层GO03-A网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb02_a_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO03-A网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="站控层GO03-B网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb02_b_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO03-B网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="站控层GO04-A网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb03_a_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO04-A网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="站控层GO04-B网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb03_b_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO04-B网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="站控层GO05-A网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb04_a_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO05-A网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="站控层GO05-B网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb04_b_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO05-B网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="站控层GO06-A网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb05_a_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO06-A网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="站控层GO06-B网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb05_b_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO06-B网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="站控层GO07-A网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb06_a_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO07-A网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="站控层GO07-B网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb06_b_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO07-B网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="站控层GO08-A网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb07_a_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO08-A网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="站控层GO08-B网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb07_b_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO08-B网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="站控层GO09-A网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb08_a_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO09-A网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="站控层GO09-B网中断">
							<DAI name="stVal" sAddr="B01.goose.gocb08_b_link_down">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO09-B网中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SPVT" lnType="CK6_LD0_V01_SPVT1" inst="1" desc="电源电压">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="电源电压">
							<DAI name="dU">
								<Val>电源电压</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Vol1" desc="内部工作电压1">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.fl_out3">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1000</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>20.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>15.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>4.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>3.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>6</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>内部工作电压1</Val>
							</DAI>
						</DOI>
						<DOI name="Vol2" desc="内部工作电压2">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC1:B01.Run2.CDin-1.RLT00000000">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1000</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>100.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>75.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>20.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>15.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>6</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>内部工作电压2</Val>
							</DAI>
						</DOI>
						<DOI name="Vol3" desc="内部工作电压3">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC2:B01.Run3.CDin-1.RLT00000000">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1000</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>100.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>75.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>20.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>15.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>6</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>内部工作电压3</Val>
							</DAI>
						</DOI>
						<DOI name="Vol4" desc="内部工作电压4">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC3:B01.Run4.CDin-1.RLT00000000">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1000</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>100.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>75.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>20.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>15.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>6</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>内部工作电压4</Val>
							</DAI>
						</DOI>
						<DOI name="Vol5" desc="内部工作电压5">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC4:B01.Run5.CDin-1.RLT00000000">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1000</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>100.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>75.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>20.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>15.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>6</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>内部工作电压5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="STMP" lnType="CK6_LD0_V01_STMP1" inst="1" desc="装置温度">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="装置温度">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.Stat_Monitor_Block.Temperature_out">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1200.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>900.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>90.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>75.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>80</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CTRL" desc="遥信遥控">
					<LN0 lnClass="LLN0" lnType="CK6_CTRL_V01_LLN0" inst="" desc="管理逻辑节点">
						<DataSet name="dsParameter" desc="装置参数">
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="Phase" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="LinVRtgSnd" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="SynVRtgSnd" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="LivVal" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="DeaVal" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="RteHz" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="DifHz" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="DifV" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="DifAng" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="BkrTmms" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="AngOfs" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="PTFBlkEna" fc="SP"/>
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="SynRsTmms" fc="SP"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值数据集">
							<FCDA ldInst="CTRL" lnClass="LLN0" doName="DPFCStr" fc="SG"/>
						</DataSet>
						<DataSet name="dsInterLock" desc="联锁状态">
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="1" doName="EnaOp" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="2" doName="EnaOp" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="3" doName="EnaOp" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="4" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="4" doName="EnaCls" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="4" doName="EnaOp" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="5" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="5" doName="EnaCls" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="5" doName="EnaOp" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="6" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="6" doName="EnaCls" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="6" doName="EnaOp" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="7" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="7" doName="EnaCls" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="7" doName="EnaOp" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="8" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="8" doName="EnaCls" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="8" doName="EnaOp" fc="ST"/>
						</DataSet>
						<DataSet name="dsDin" desc="遥信">
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind17" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="PosA" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="PosB" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="PosC" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="5" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="6" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="7" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="8" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="ATCC" lnInst="1" doName="TapChg" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE2" desc="GOOSE发送">
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="PosA" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="PosB" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="PosC" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="4" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="5" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="6" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="7" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="8" doName="Pos" daName="stVal" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbInterLock" desc="联锁状态" datSet="dsInterLock" intgPd="0" rptID="NULL" confRev="1" buffered="true" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbDin" desc="遥信" datSet="dsDin" intgPd="0" rptID="NULL" confRev="1" buffered="true" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="管理逻辑节点">
							<DAI name="vendor">
								<Val>GDNR</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Phase" desc="同期抽取电压">
							<DAI name="setVal" sAddr="B02.ctrlPro00.ptPara_Usaref">
								<Val/>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期抽取电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LinVRtgSnd" desc="测量侧额定电压">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_Ue1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>测量侧额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SynVRtgSnd" desc="抽取侧额定电压">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_Ue2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>抽取侧额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LivVal" desc="同期有压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_Uhv">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期有压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaVal" desc="同期无压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_Unv">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期无压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RteHz" desc="滑差定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_DfDt">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>滑差定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DifHz" desc="频差定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_Df">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>频差定值</Val>
							</DAI>
						</DOI>
						<DOI name="DifV" desc="压差定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_Du">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>压差定值</Val>
							</DAI>
						</DOI>
						<DOI name="DifAng" desc="角差定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_Sita">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>角差定值</Val>
							</DAI>
						</DOI>
						<DOI name="BkrTmms" desc="导前时间">
							<DAI name="setVal" sAddr="B02.ctrlPro00.ptPara_Tdq">
								<Val/>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>导前时间</Val>
							</DAI>
						</DOI>
						<DOI name="AngOfs" desc="固有相角差">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_ClkAngle">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>360.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>固有相角差</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="PTFBlkEna" desc="PT断线闭锁使能">
							<DAI name="setVal" sAddr="B02.ctrlPro00.ptPara_PtAlm">
								<Val/>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线闭锁使能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SynRsTmms" desc="同期复归时间">
							<DAI name="setVal" sAddr="B02.ctrlPro00.ptPara_Ttq">
								<Val/>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期复归时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DPFCStr" desc="变化量启动电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_Ttq"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.ctrlPro00.ptPara_Ttq">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.ctrlPro00.ptPara_Ttq"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.ctrlPro00.ptPara_Ttq"/>
								<DAI name="offset" sAddr="B02.ctrlPro00.ptPara_Ttq"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_Ttq">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.ctrlPro00.ptPara_Ttq">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.PickUp.orig_set_diqd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.ctrlPro00.ptPara_Ttq">
								<Val>变化量启动电流定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.ctrlPro00.ptPara_Ttq">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<GSEControl name="GO_Gcb2" desc="GOOSE发送" datSet="dsGOOSE2" confRev="1" type="GOOSE" appID="CTRL/LLN0.GO_Gcb2"/>
						<SettingControl numOfSGs="30" actSG="1"/>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="CK6_V01_LPHD" inst="1" desc="物理设备逻辑节点">
						<DOI name="PhyNam" desc="物理设备铭牌">
							<DAI name="vendor">
								<Val>GDNR</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>CK V1.00 2017.05.25 40B0</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>CK</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="物理设备健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy" desc="代理设置">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BinIn" lnClass="GGIO" lnType="CK6_CTRL_V01_BinInGGIO1" inst="1" desc="硬开入1">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="检修状态">
							<DAI name="stVal" sAddr="B15.soe_digital_in_01">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>检修状态</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="就地状态">
							<DAI name="stVal" sAddr="B15.soe_digital_in_02">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>就地状态</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="解锁状态">
							<DAI name="stVal" sAddr="B15.soe_digital_in_03">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>解锁状态</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="手合同期">
							<DAI name="stVal" sAddr="B15.soe_digital_in_04">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>手合同期</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="硬开入状态05">
							<DAI name="stVal" sAddr="B01.iec61850.test_yx_000">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态05</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="硬开入状态06">
							<DAI name="stVal" sAddr="B01.iec61850.test_yx_001">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态06</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="硬开入状态07">
							<DAI name="stVal" sAddr="B15.soe_digital_in_07">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态07</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="硬开入状态08">
							<DAI name="stVal" sAddr="B15.soe_digital_in_08">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态08</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="硬开入状态09">
							<DAI name="stVal" sAddr="B15.soe_digital_in_09">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态09</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="硬开入状态10">
							<DAI name="stVal" sAddr="B15.soe_digital_in_10">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="硬开入状态11">
							<DAI name="stVal" sAddr="B15.soe_digital_in_11">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="硬开入状态12">
							<DAI name="stVal" sAddr="B15.soe_digital_in_12">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="硬开入状态13">
							<DAI name="stVal" sAddr="B15.soe_digital_in_13">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="硬开入状态14">
							<DAI name="stVal" sAddr="B15.soe_digital_in_14">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="硬开入状态15">
							<DAI name="stVal" sAddr="B15.soe_digital_in_15">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="硬开入状态16">
							<DAI name="stVal" sAddr="B15.soe_digital_in_16">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="硬开入状态17">
							<DAI name="stVal" sAddr="B15.soe_digital_in_17">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="硬开入状态18">
							<DAI name="stVal" sAddr="B15.soe_digital_in_18">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="硬开入状态19">
							<DAI name="stVal" sAddr="B15.soe_digital_in_19">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="硬开入状态20">
							<DAI name="stVal" sAddr="B15.soe_digital_in_20">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="硬开入状态21">
							<DAI name="stVal" sAddr="B15.soe_digital_in_21">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="硬开入状态22">
							<DAI name="stVal" sAddr="B15.soe_digital_in_22">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="硬开入状态23">
							<DAI name="stVal" sAddr="B15.soe_digital_in_23">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="硬开入状态24">
							<DAI name="stVal" sAddr="B15.soe_digital_in_24">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="硬开入状态25">
							<DAI name="stVal" sAddr="B15.soe_digital_in_25">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="硬开入状态26">
							<DAI name="stVal" sAddr="B15.soe_digital_in_26">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="硬开入状态27">
							<DAI name="stVal" sAddr="B15.soe_digital_in_27">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="硬开入状态28">
							<DAI name="stVal" sAddr="B14.soe_digital_in_01">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="硬开入状态29">
							<DAI name="stVal" sAddr="B14.soe_digital_in_02">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="硬开入状态30">
							<DAI name="stVal" sAddr="B14.soe_digital_in_03">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="硬开入状态31">
							<DAI name="stVal" sAddr="B14.soe_digital_in_04">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="硬开入状态32">
							<DAI name="stVal" sAddr="B14.soe_digital_in_05">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" lnType="CK6_CTRL_V01_CILO1" inst="1" desc="断路器逻辑">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="断路器分允许">
							<DAI name="stVal" sAddr="B01.interlock.order00_PermF">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>断路器分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="断路器合允许">
							<DAI name="stVal" sAddr="B01.interlock.order00_PermH">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="断路器操作允许">
							<DAI name="stVal" sAddr="B02.ctrlPro00.wBsCtrlBits">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" lnType="CK6_CTRL_V01_CILO1" inst="2" desc="对象02逻辑">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="对象02分允许">
							<DAI name="stVal" sAddr="B01.interlock.order01_PermF">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="对象02合允许">
							<DAI name="stVal" sAddr="B01.interlock.order01_PermH">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="对象02操作允许">
							<DAI name="stVal" sAddr="B02.ctrlPro01.wBsCtrlBits">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" lnType="CK6_CTRL_V01_CILO1" inst="3" desc="对象03逻辑">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="对象03分允许">
							<DAI name="stVal" sAddr="B01.interlock.order02_PermF">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="对象03合允许">
							<DAI name="stVal" sAddr="B01.interlock.order02_PermH">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="对象03操作允许">
							<DAI name="stVal" sAddr="B02.ctrlPro02.wBsCtrlBits">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" lnType="CK6_CTRL_V01_CILO1" inst="4" desc="对象04逻辑">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="对象04分允许">
							<DAI name="stVal" sAddr="B01.interlock.order03_PermF">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="对象04合允许">
							<DAI name="stVal" sAddr="B01.interlock.order03_PermH">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="对象04操作允许">
							<DAI name="stVal" sAddr="B02.ctrlPro03.wBsCtrlBits">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" lnType="CK6_CTRL_V01_CILO1" inst="5" desc="对象05逻辑">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="对象05分允许">
							<DAI name="stVal" sAddr="B01.interlock.order04_PermF">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="对象05合允许">
							<DAI name="stVal" sAddr="B01.interlock.order04_PermH">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="对象05操作允许">
							<DAI name="stVal" sAddr="B02.ctrlPro04.wBsCtrlBits">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" lnType="CK6_CTRL_V01_CILO1" inst="6" desc="对象06逻辑">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="对象06分允许">
							<DAI name="stVal" sAddr="B01.interlock.order05_PermF">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="对象06合允许">
							<DAI name="stVal" sAddr="B01.interlock.order05_PermH">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="对象06操作允许">
							<DAI name="stVal" sAddr="B02.ctrlPro05.wBsCtrlBits">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" lnType="CK6_CTRL_V01_CILO1" inst="7" desc="对象07逻辑">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="对象07分允许">
							<DAI name="stVal" sAddr="B01.interlock.order06_PermF">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="对象07合允许">
							<DAI name="stVal" sAddr="B01.interlock.order06_PermH">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="对象07操作允许">
							<DAI name="stVal" sAddr="B02.ctrlPro06.wBsCtrlBits">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" lnType="CK6_CTRL_V01_CILO1" inst="8" desc="对象08逻辑">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="对象08分允许">
							<DAI name="stVal" sAddr="B01.interlock.order07_PermF">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="对象08合允许">
							<DAI name="stVal" sAddr="B01.interlock.order07_PermH">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="对象08操作允许">
							<DAI name="stVal" sAddr="B02.ctrlPro07.wBsCtrlBits">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BinIn" lnClass="GGIO" lnType="CK6_CTRL_V01_BinInGGIO1" inst="2" desc="硬开入2">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="硬开入状态33">
							<DAI name="stVal" sAddr="B14.soe_digital_in_06">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态33</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="硬开入状态34">
							<DAI name="stVal" sAddr="B14.soe_digital_in_07">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态34</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="硬开入状态35">
							<DAI name="stVal" sAddr="B14.soe_digital_in_08">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态35</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="硬开入状态36">
							<DAI name="stVal" sAddr="B14.soe_digital_in_09">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态36</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="硬开入状态37">
							<DAI name="stVal" sAddr="B14.soe_digital_in_10">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态37</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="硬开入状态38">
							<DAI name="stVal" sAddr="B14.soe_digital_in_11">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态38</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="硬开入状态39">
							<DAI name="stVal" sAddr="B14.soe_digital_in_12">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态39</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="硬开入状态40">
							<DAI name="stVal" sAddr="B14.soe_digital_in_13">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态40</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="硬开入状态41">
							<DAI name="stVal" sAddr="B14.soe_digital_in_14">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态41</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="硬开入状态42">
							<DAI name="stVal" sAddr="B14.soe_digital_in_15">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态42</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="硬开入状态43">
							<DAI name="stVal" sAddr="B14.soe_digital_in_16">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态43</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="硬开入状态44">
							<DAI name="stVal" sAddr="B14.soe_digital_in_17">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态44</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="硬开入状态45">
							<DAI name="stVal" sAddr="B14.soe_digital_in_18">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态45</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="硬开入状态46">
							<DAI name="stVal" sAddr="B14.soe_digital_in_19">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态46</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="硬开入状态47">
							<DAI name="stVal" sAddr="B14.soe_digital_in_20">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态47</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="硬开入状态48">
							<DAI name="stVal" sAddr="B14.soe_digital_in_21">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态48</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="硬开入状态49">
							<DAI name="stVal" sAddr="B14.soe_digital_in_22">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态49</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="硬开入状态50">
							<DAI name="stVal" sAddr="B14.soe_digital_in_23">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态50</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="硬开入状态51">
							<DAI name="stVal" sAddr="B14.soe_digital_in_24">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态51</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="硬开入状态52">
							<DAI name="stVal" sAddr="B14.soe_digital_in_25">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态52</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="硬开入状态53">
							<DAI name="stVal" sAddr="B14.soe_digital_in_26">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态53</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="硬开入状态54">
							<DAI name="stVal" sAddr="B14.soe_digital_in_27">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态54</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="硬开入状态55">
							<DAI name="stVal" sAddr="B13.soe_digital_in_01">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态55</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="硬开入状态56">
							<DAI name="stVal" sAddr="B13.soe_digital_in_02">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态56</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="硬开入状态57">
							<DAI name="stVal" sAddr="B13.soe_digital_in_03">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态57</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="硬开入状态58">
							<DAI name="stVal" sAddr="B13.soe_digital_in_04">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态58</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="硬开入状态59">
							<DAI name="stVal" sAddr="B13.soe_digital_in_05">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态59</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="硬开入状态60">
							<DAI name="stVal" sAddr="B13.soe_digital_in_06">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态60</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="硬开入状态61">
							<DAI name="stVal" sAddr="B13.soe_digital_in_07">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态61</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="硬开入状态62">
							<DAI name="stVal" sAddr="B13.soe_digital_in_08">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态62</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="硬开入状态63">
							<DAI name="stVal" sAddr="B13.soe_digital_in_09">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态63</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="硬开入状态64">
							<DAI name="stVal" sAddr="B13.soe_digital_in_10">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态64</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BinIn" lnClass="GGIO" lnType="CK6_CTRL_V01_BinInGGIO3" inst="3" desc="硬开入3">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="硬开入状态65">
							<DAI name="stVal" sAddr="B13.soe_digital_in_11">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态65</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="硬开入状态66">
							<DAI name="stVal" sAddr="B13.soe_digital_in_12">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态66</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="硬开入状态67">
							<DAI name="stVal" sAddr="B13.soe_digital_in_13">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态67</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="硬开入状态68">
							<DAI name="stVal" sAddr="B13.soe_digital_in_14">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态68</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="硬开入状态69">
							<DAI name="stVal" sAddr="B13.soe_digital_in_15">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态69</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="硬开入状态70">
							<DAI name="stVal" sAddr="B13.soe_digital_in_16">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态70</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="硬开入状态71">
							<DAI name="stVal" sAddr="B13.soe_digital_in_17">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态71</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="硬开入状态72">
							<DAI name="stVal" sAddr="B13.soe_digital_in_18">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态72</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="硬开入状态73">
							<DAI name="stVal" sAddr="B13.soe_digital_in_19">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态73</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="硬开入状态74">
							<DAI name="stVal" sAddr="B13.soe_digital_in_20">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态74</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="硬开入状态75">
							<DAI name="stVal" sAddr="B13.soe_digital_in_21">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态75</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="硬开入状态76">
							<DAI name="stVal" sAddr="B13.soe_digital_in_22">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态76</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="硬开入状态77">
							<DAI name="stVal" sAddr="B13.soe_digital_in_23">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态77</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="硬开入状态78">
							<DAI name="stVal" sAddr="B13.soe_digital_in_24">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态78</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="硬开入状态79">
							<DAI name="stVal" sAddr="B13.soe_digital_in_25">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态79</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="硬开入状态80">
							<DAI name="stVal" sAddr="B13.soe_digital_in_26">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态80</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="硬开入状态81">
							<DAI name="stVal" sAddr="B13.soe_digital_in_27">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态81</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CBDea" lnClass="CSWI" lnType="CK6_CTRL_V01_CSWI1" inst="1" desc="断路器无压合">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="断路器无压合">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:131">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:131">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:131">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_output001">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器无压合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CBSyn" lnClass="CSWI" lnType="CK6_CTRL_V01_CSWI1" inst="1" desc="断路器同期合">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="断路器同期合">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:130">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:130">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:130">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_output001">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器同期合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CB" lnClass="CSWI" lnType="CK6_CTRL_V01_CBCSWI1" inst="1" desc="断路器强制合">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="断路器">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_output001">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器</Val>
							</DAI>
						</DOI>
						<DOI name="PosA" desc="断路器A相位置">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_a_output001">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器A相位置</Val>
							</DAI>
						</DOI>
						<DOI name="PosB" desc="断路器B相位置">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_b_output001">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器B相位置</Val>
							</DAI>
						</DOI>
						<DOI name="PosC" desc="断路器C相位置">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_c_output001">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器C相位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" lnType="CK6_CTRL_V01_CSWI1" inst="2" desc="对象02控制">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="对象02">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder01:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder01:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder01:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_output002">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" lnType="CK6_CTRL_V01_CSWI1" inst="3" desc="对象03控制">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="对象03">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder02:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder02:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder02:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_output003">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" lnType="CK6_CTRL_V01_CSWI1" inst="4" desc="对象04控制">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="对象04">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder03:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder03:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder03:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_output004">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" lnType="CK6_CTRL_V01_CSWI1" inst="5" desc="对象05控制">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="对象05">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder04:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder04:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder04:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_output005">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" lnType="CK6_CTRL_V01_CSWI1" inst="6" desc="对象06控制">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="对象06">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder05:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder05:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder05:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_output006">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" lnType="CK6_CTRL_V01_CSWI1" inst="7" desc="对象07控制">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="对象07">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder06:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder06:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder06:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_output007">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" lnType="CK6_CTRL_V01_CSWI1" inst="8" desc="对象08控制">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="对象08">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder07:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder07:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder07:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_output008">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" lnType="CK6_CTRL_V01_GAPC1" inst="1" desc="复归1">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO" desc="复归1">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder10:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="">
								<Val>0</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" lnType="CK6_CTRL_V01_GAPC1" inst="2" desc="复归2">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO" desc="复归2">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder11:129">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="">
								<Val>0</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="ATCC" lnType="CK6_CTRL_V01_ATCC1" inst="1" desc="调压">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="CtlV" desc="CtlV描述">
							<DAI name="dU">
								<Val>CtlV描述</Val>
							</DAI>
						</DOI>
						<DOI name="TapChg" desc="第一组档位">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder08:128">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder08:128">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder08:128">
									<Val/>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum"/>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>第一组档位</Val>
							</DAI>
							<SDI name="valWTr" desc="">
								<DAI name="posVal" desc="" sAddr="B01.iec61850.test_yx_004"/>
							</SDI>
						</DOI>
						<DOI name="ParOp" desc="ParOp描述">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>ParOp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="CK6_CTRL_V01_GOGGIO1" inst="1" desc="互锁状态输出">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="互锁单点备用输出">
							<DAI name="stVal" sAddr="B15.soe_digital_in_04">
								<Val>0</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点备用输出</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="互锁双点备用输出">
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.dbi_output001">
								<Val>01</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点备用输出</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="CK6_CTRL_V01_GOINGGIO3" inst="3" desc="互锁双点输入">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="互锁双点输入1">
							<DAI name="stVal" sAddr="B01.iec61850.test_yx_003"/>
							<DAI name="q" sAddr=""/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入1</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="互锁双点输入2">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_002"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_002_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入2</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="互锁双点输入3">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_003"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_003_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入3</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="互锁双点输入4">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_004"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_004_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入4</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="互锁双点输入5">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_005"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_005_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入5</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="互锁双点输入6">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_006"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_006_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入6</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="互锁双点输入7">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_007"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_007_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入7</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="互锁双点输入8">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_008"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_008_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入8</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO9" desc="互锁双点输入9">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_009"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_009_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入9</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO10" desc="互锁双点输入10">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_010"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_010_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入10</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO11" desc="互锁双点输入11">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_011"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_011_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入11</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO12" desc="互锁双点输入12">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_012"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_012_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入12</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO13" desc="互锁双点输入13">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_013"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_013_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入13</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO14" desc="互锁双点输入14">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_014"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_014_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入14</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO15" desc="互锁双点输入15">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_015"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_015_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入15</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO16" desc="互锁双点输入16">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_016"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_016_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入16</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO17" desc="互锁双点输入17">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_017"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_017_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入17</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO18" desc="互锁双点输入18">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_018"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_018_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入18</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO19" desc="互锁双点输入19">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_019"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_019_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入19</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO20" desc="互锁双点输入20">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_020"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_020_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入20</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO21" desc="互锁双点输入21">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_021"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_021_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入21</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO22" desc="互锁双点输入22">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_022"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_022_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入22</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO23" desc="互锁双点输入23">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_023"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_023_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入23</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO24" desc="互锁双点输入24">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_024"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_024_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入24</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO25" desc="互锁双点输入25">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_025"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_025_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入25</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO26" desc="互锁双点输入26">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_026"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_026_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入26</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO27" desc="互锁双点输入27">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_027"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_027_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入27</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO28" desc="互锁双点输入28">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_028"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_028_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入28</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO29" desc="互锁双点输入29">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_029"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_029_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入29</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO30" desc="互锁双点输入30">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_030"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_030_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入30</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO31" desc="互锁双点输入31">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_031"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_031_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入31</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO32" desc="互锁双点输入32">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_dps_out_032"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_dps_out_032_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="CK6_CTRL_V01_GOINGGIO2" inst="2" desc="互锁单点输入">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="互锁单点输入1">
							<DAI name="stVal" sAddr=""/>
							<DAI name="q" sAddr=""/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="互锁单点输入2">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_002"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_002_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="互锁单点输入3">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_003"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_003_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="互锁单点输入4">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_004"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_004_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="互锁单点输入5">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_005"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_005_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="互锁单点输入6">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_006"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_006_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="互锁单点输入7">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_007"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_007_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="互锁单点输入8">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_008"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_008_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="互锁单点输入9">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_009"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_009_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="互锁单点输入10">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_010"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_010_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="互锁单点输入11">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_011"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_011_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="互锁单点输入12">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_012"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_012_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="互锁单点输入13">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_013"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_013_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="互锁单点输入14">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_014"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_014_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="互锁单点输入15">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_015"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_015_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="互锁单点输入16">
							<DAI name="stVal" sAddr="&lt;B01.goose.sgo_sps_out_016"/>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_sps_out_016_q"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="CK6_CTRL_V01_GOINGGIO1" inst="1" desc="互锁浮点输入">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1" desc="互锁浮点输入1">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B01.goose.sgo_float_out_001"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_float_out_001_q"/>
							<DAI name="dU">
								<Val>互锁浮点输入1</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2" desc="互锁浮点输入2">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B01.goose.sgo_float_out_002"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_float_out_002_q"/>
							<DAI name="dU">
								<Val>互锁浮点输入2</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3" desc="互锁浮点输入3">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B01.goose.sgo_float_out_003"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_float_out_003_q"/>
							<DAI name="dU">
								<Val>互锁浮点输入3</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4" desc="互锁浮点输入4">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B01.goose.sgo_float_out_004"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_float_out_004_q"/>
							<DAI name="dU">
								<Val>互锁浮点输入4</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn5" desc="互锁浮点输入5">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B01.goose.sgo_float_out_005"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_float_out_005_q"/>
							<DAI name="dU">
								<Val>互锁浮点输入5</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn6" desc="互锁浮点输入6">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B01.goose.sgo_float_out_006"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_float_out_006_q"/>
							<DAI name="dU">
								<Val>互锁浮点输入6</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn7" desc="互锁浮点输入7">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B01.goose.sgo_float_out_007"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_float_out_007_q"/>
							<DAI name="dU">
								<Val>互锁浮点输入7</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn8" desc="互锁浮点输入8">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B01.goose.sgo_float_out_008"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B01.goose.sgo_float_out_008_q"/>
							<DAI name="dU">
								<Val>互锁浮点输入8</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="MEAS" desc="测量">
					<LN0 lnClass="LLN0" lnType="CK6_MEAS_V01_LLN0" inst="" desc="管理逻辑节点">
						<DataSet name="dsParameter" desc="装置参数">
							<FCDA ldInst="MEAS" lnClass="LLN0" doName="StrVal1" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="LLN0" doName="StrVal2" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="LLN0" doName="StrVal3" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="LLN0" doName="StrVal4" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="LLN0" doName="StrVal5" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="LLN0" doName="StrVal6" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TVTR" lnInst="1" doName="VRtg" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TVTR" lnInst="1" doName="VRtgSnd" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TVTR" lnInst="2" doName="VRtg" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TVTR" lnInst="2" doName="VRtgSnd" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TVTR" lnInst="3" doName="VRtg" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TVTR" lnInst="3" doName="VRtgSnd" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TCTR" lnInst="2" doName="ARtg" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TCTR" lnInst="2" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TCTR" lnInst="3" doName="ARtg" fc="SP"/>
							<FCDA ldInst="MEAS" lnClass="TCTR" lnInst="3" doName="ARtgSnd" fc="SP"/>
						</DataSet>
						<DataSet name="dsAin" desc="遥测">
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="2" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="2" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="2" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="2" doName="TotW" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="2" doName="TotVAr" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="2" doName="TotPF" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="1" doName="A.neut" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="CB" lnClass="MMXU" lnInst="2" doName="A.neut" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.neut" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Rsyn" lnClass="MMXN" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Rsyn" lnClass="MMXN" lnInst="1" doName="Hz1" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DC" lnClass="GGIO" lnInst="1" doName="Ain1" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DC" lnClass="GGIO" lnInst="1" doName="Ain2" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DC" lnClass="GGIO" lnInst="1" doName="Ain3" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DC" lnClass="GGIO" lnInst="1" doName="Ain4" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DC" lnClass="GGIO" lnInst="1" doName="Ain5" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DC" lnClass="GGIO" lnInst="1" doName="Ain6" fc="MX"/>
						</DataSet>
						<DataSet name="dsGOOSE1" desc="GOOSE浮点发送">
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="1" doName="AnIn1" daName="mag.f" fc="MX"/>
						</DataSet>
						<ReportControl name="urcbAin" desc="遥测" datSet="dsAin" intgPd="10000" rptID="NULL" confRev="1" buffered="false" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="管理逻辑节点">
							<DAI name="vendor">
								<Val>GDNR</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal1" desc="电流电压变化死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc_UI_db">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电流电压变化死区</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal2" desc="电流电压归零死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc_UI_zeroDb">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电流电压归零死区</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3" desc="功率变化死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc_PQ_db">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>功率变化死区</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal4" desc="功率归零死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc_PQ_zeroDb">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>功率归零死区</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal5" desc="功率因数变化死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc_COS_db">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>功率因数变化死区</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal6" desc="频率变化死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.FREQ_BLOCK01.freqDb">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>频率变化死区</Val>
							</DAI>
						</DOI>
						<GSEControl name="GO_Gcb1" desc="GOOSE发送" datSet="dsGOOSE1" confRev="1" type="GOOSE" appID="MEAS/LLN0.GO_Gcb1"/>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="CK6_V01_LPHD" inst="1" desc="物理设备逻辑节点">
						<DOI name="PhyNam" desc="物理设备铭牌">
							<DAI name="vendor">
								<Val>GDNR</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>CK V1.00 2017.05.25 40B0</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>CK</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="物理设备健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy" desc="代理设置">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" lnType="CK6_MEAS_V01_TVTR1" inst="1" desc="PT">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="PT额定一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_pt1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="PT额定二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_pt2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" lnType="CK6_MEAS_V01_TVTR1" inst="2" desc="抽取PT">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="同期侧PT额定一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_usa_pt1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期侧PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="同期侧PT额定二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_usa_pt2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期侧PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" lnType="CK6_MEAS_V01_TVTR1" inst="3" desc="零序PT">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="零序PT额定一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_u0_pt1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="零序PT额定二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_u0_pt2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" lnType="CK6_MEAS_V01_TCTR1" inst="1" desc="1#CT">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="1#CT额定一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_ct1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>1#CT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="1#CT额定二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_ct2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>1#CT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" lnType="CK6_MEAS_V01_TCTR1" inst="2" desc="零序CT">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="零序CT额定一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_i0_ct1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="零序CT额定二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_i0_ct2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" lnType="CK6_MEAS_V01_TCTR1" inst="3" desc="2#CT">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="2#CT额定一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_mi_ct1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>2#CT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="2#CT额定二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_mi_ct2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>2#CT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="MMXU" lnType="CK6_MEAS_V01_LinMMXU1" inst="1" desc="线路测量">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="和功率P">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.iec61850.test_f_yc_000">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>4000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>3000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>259.829987</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>216.524994</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-460</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>460</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>和功率P</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="和功率Q">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.iec61850.test_f_yc_001">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>4000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>3000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>259.829987</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>216.524994</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-460</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>460</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>和功率Q</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="和功率COS">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.nCosAve01">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>4.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>3.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>和功率COS</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="F">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.FREQ_BLOCK01.wFUa1Ave">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>400.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>300.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>40.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>30.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>44</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>56</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>F</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="测量三相线电压">
							<SDI name="phsAB" desc="Uab">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wUabAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>400.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>300.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>30.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>25.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>137</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wUbcAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>400.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>300.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>30.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>25.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>137</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wUcaAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>400.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>300.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>30.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>25.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>137</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Vab</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量三相线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="测量三相电压">
							<SDI name="phsA" desc="Ua">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wUaAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>200.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>150.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>17.322001</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>14.435000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>79.4</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wUbAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>200.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>150.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>17.322001</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>14.435000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>79.4</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wUcAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>200.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>150.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>17.322001</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>14.435000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>79.4</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3U0">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wU0Ave01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>200.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>150.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>17.322001</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>14.435000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>79.4</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>3U0</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量三相电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="测量三相电流3">
							<SDI name="phsA" desc="和电流Ia">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B01.iec61850.test_f_yc_003">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2500</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>和电流Ia</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="和电流Ib">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wIbAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2500</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>和电流Ib</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="和电流Ic">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wIcAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2500</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>和电流Ic</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量三相电流3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CB" lnClass="MMXU" lnType="CK6_MEAS_V01_CBMMXU1" inst="1" desc="断路器1测量">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P1">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.nEPAve01">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>4000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>3000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>259.829987</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>216.524994</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-230</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>230</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>P1</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q1">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.iec61850.test_f_yc_002">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>4000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>3000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>259.829987</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>216.524994</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-230</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>230</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Q1</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="COS1">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.nECosAve01">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>4.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>3.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>COS1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="测量三相电流1">
							<SDI name="phsA" desc="Ia1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wEIaAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1250</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ia1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ib1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wEIbAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1250</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ib1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Ic1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wEIcAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1250</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ic1</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3I01">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wI0Ave01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>60.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>45.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>3.750000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1250</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>3I01</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量三相电流1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CB" lnClass="MMXU" lnType="CK6_MEAS_V01_CBMMXU1" inst="2" desc="断路器2测量">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P2">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.nMPAve01">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>4000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>3000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>259.829987</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>216.524994</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-230</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>230</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>P2</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q2">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.nMQAve01">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>4000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>3000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>259.829987</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>216.524994</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-230</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>230</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Q2</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="COS2">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.nMCosAve01">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>4.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>3.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>COS2</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="测量三相电流2">
							<SDI name="phsA" desc="Ia2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wMIaAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1250</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ia2</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ib2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wMIbAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1250</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ib2</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Ic2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wMIcAve01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1250</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ic2</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3I02">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wMI0Ave01">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>5</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>5</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>60.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>45.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>3.750000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1250</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>4000</Val>
								</DAI>
								<DAI name="dU">
									<Val>3I02</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量三相电流2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Rsyn" lnClass="MMXN" lnType="CK6_MEAS_V01_RsynMMXN1" inst="1" desc="抽取测量">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Vol1" desc="Usyn">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.wUsaAve01">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>200.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>150.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>17.322001</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>14.435000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>79.4</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Usyn</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1" desc="Fsyn">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.FREQ_BLOCK01.wFUsa1Ave">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>400.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>300.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>40.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>30.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>44</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>56</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Fsyn</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC" lnClass="GGIO" lnType="CK6_MEAS_V01_DCGGIO1" inst="1" desc="直流测量">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Ain1" desc="直流量1">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_AI_Block.ai_val_f01">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1200.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>900.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>90.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>75.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>24</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Ain2" desc="直流量2">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_AI_Block.ai_val_f02">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1200.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>900.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>90.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>75.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>24</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Ain3" desc="直流量3">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_AI_Block.ai_val_f03">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1200.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>900.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>90.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>75.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>24</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Ain4" desc="直流量4">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_AI_Block.ai_val_f04">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1200.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>900.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>90.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>75.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>24</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Ain5" desc="直流量5">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_AI_Block.ai_val_f05">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1200.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>900.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>90.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>75.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>24</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Ain6" desc="直流量6">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_AI_Block.ai_val_f06">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>5</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>5</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1200.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>900.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>90.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>75.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>24</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="CK6_MEAS_V01_GOGGIO1" inst="1" desc="互锁浮点输出">
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1" desc="互锁浮点备用输出">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.wUaAve01">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点备用输出</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD" desc="录波">
					<LN0 desc="LLN0" lnType="GDNR_V2_LLN0_NSR-303GAU-G-RYK" lnClass="LLN0" inst="">
						<DataSet name="dsRelayRec" desc="保护故障报告信息">
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="FltValV" fc="MX"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="FltValA" fc="MX"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="FltValA0" fc="MX"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="FltDifA" fc="MX"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="FltLoop" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="300000" rptID="NULL" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="装置物理信息" lnType="GDNR_V1_LPHD_NSR-303GAU-G-RYK" lnClass="LPHD" inst="1">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="录波" lnType="GDNR_BASIC_V1_RDRE_NSR-303GAU-G-RYK" lnClass="RDRE" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="录波完成">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信息" lnType="GDNR_V3_RFLO_NSR-303GAU-G-RYK" lnClass="RFLO" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="FltDiskm" desc="故障测距结果">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.DifMoni.locate_length"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.DifMoni.locate_length">
								<Val>故障测距结果</Val>
							</DAI>
						</DOI>
						<DOI name="FltLoop" desc="故障相别">
							<DAI name="stVal" sAddr="B02.FaultLocate.flg_sp_for_cj_use"/>
							<DAI name="dU" sAddr="B02.FaultLocate.flg_sp_for_cj_use">
								<Val>故障相别</Val>
							</DAI>
						</DOI>
						<DOI name="FltValA" desc="故障电流">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.FaultLocate.fault_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.FaultLocate.fault_i">
								<Val>故障电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FltValV" desc="故障电压">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.FaultLocate.fault_u"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.FaultLocate.fault_u">
								<Val>故障电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FltDifA" desc="最大差动电流">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.DifMoni.fsicd_report_max"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.DifMoni.fsicd_report_max">
								<Val>最大差动电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FltValA0" desc="零序故障电流">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.FaultLocate.fault_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.FaultLocate.fault_i0">
								<Val>零序故障电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="CK6_CTRL_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV"/>
			<DO name="AnIn2" type="CN_MV"/>
			<DO name="AnIn3" type="CN_MV"/>
			<DO name="AnIn4" type="CN_MV"/>
			<DO name="AnIn5" type="CN_MV"/>
			<DO name="AnIn6" type="CN_MV"/>
			<DO name="AnIn7" type="CN_MV"/>
			<DO name="AnIn8" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="SPCSO2" type="CN_SPC"/>
			<DO name="SPCSO3" type="CN_SPC"/>
			<DO name="SPCSO4" type="CN_SPC"/>
			<DO name="SPCSO5" type="CN_SPC"/>
			<DO name="SPCSO6" type="CN_SPC"/>
			<DO name="SPCSO7" type="CN_SPC"/>
			<DO name="SPCSO8" type="CN_SPC"/>
			<DO name="SPCSO9" type="CN_SPC"/>
			<DO name="SPCSO10" type="CN_SPC"/>
			<DO name="SPCSO11" type="CN_SPC"/>
			<DO name="SPCSO12" type="CN_SPC"/>
			<DO name="SPCSO13" type="CN_SPC"/>
			<DO name="SPCSO14" type="CN_SPC"/>
			<DO name="SPCSO15" type="CN_SPC"/>
			<DO name="SPCSO16" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_GOINGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
			<DO name="DPCSO18" type="CN_DPC"/>
			<DO name="DPCSO19" type="CN_DPC"/>
			<DO name="DPCSO20" type="CN_DPC"/>
			<DO name="DPCSO21" type="CN_DPC"/>
			<DO name="DPCSO22" type="CN_DPC"/>
			<DO name="DPCSO23" type="CN_DPC"/>
			<DO name="DPCSO24" type="CN_DPC"/>
			<DO name="DPCSO25" type="CN_DPC"/>
			<DO name="DPCSO26" type="CN_DPC"/>
			<DO name="DPCSO27" type="CN_DPC"/>
			<DO name="DPCSO28" type="CN_DPC"/>
			<DO name="DPCSO29" type="CN_DPC"/>
			<DO name="DPCSO30" type="CN_DPC"/>
			<DO name="DPCSO31" type="CN_DPC"/>
			<DO name="DPCSO32" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="DPCSO1" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_ATCC1" lnClass="ATCC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="CtlV" type="CN_MV"/>
			<DO name="TapChg" type="CN_BSC"/>
			<DO name="ParOp" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_GAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
			<DO name="PosA" type="CN_DPC"/>
			<DO name="PosB" type="CN_DPC"/>
			<DO name="PosC" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Phase" type="CN_ING_SP_EX"/>
			<DO name="LinVRtgSnd" type="CN_ASG_SP_EX"/>
			<DO name="SynVRtgSnd" type="CN_ASG_SP_EX"/>
			<DO name="LivVal" type="CN_ASG_SP_EX"/>
			<DO name="DeaVal" type="CN_ASG_SP_EX"/>
			<DO name="RteHz" type="CN_ASG_SP_EX"/>
			<DO name="DifHz" type="CN_ASG_SP"/>
			<DO name="DifV" type="CN_ASG_SP"/>
			<DO name="DifAng" type="CN_ASG_SP"/>
			<DO name="BkrTmms" type="CN_ING_SP"/>
			<DO name="AngOfs" type="CN_ASG_SP_EX"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_EX"/>
			<DO name="SynRsTmms" type="CN_ING_SP_EX"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_DCGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ain1" type="CN_MV_EX"/>
			<DO name="Ain2" type="CN_MV_EX"/>
			<DO name="Ain3" type="CN_MV_EX"/>
			<DO name="Ain4" type="CN_MV_EX"/>
			<DO name="Ain5" type="CN_MV_EX"/>
			<DO name="Ain6" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_RsynMMXN1" lnClass="MMXN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Vol1" type="CN_MV"/>
			<DO name="Hz1" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_CBMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV"/>
			<DO name="TotVAr" type="CN_MV"/>
			<DO name="TotPF" type="CN_MV"/>
			<DO name="A" type="CN_WYE_ALL"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV"/>
			<DO name="TotVAr" type="CN_MV"/>
			<DO name="TotPF" type="CN_MV"/>
			<DO name="Hz" type="CN_MV"/>
			<DO name="PPV" type="CN_DEL"/>
			<DO name="PhV" type="CN_WYE_ALL"/>
			<DO name="A" type="CN_WYE_ALL"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="ARtg" type="CN_ASG_SP"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="VRtg" type="CN_ASG_SP"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CK6_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="StrVal1" type="CN_ASG_SP"/>
			<DO name="StrVal2" type="CN_ASG_SP"/>
			<DO name="StrVal3" type="CN_ASG_SP"/>
			<DO name="StrVal4" type="CN_ASG_SP"/>
			<DO name="StrVal5" type="CN_ASG_SP"/>
			<DO name="StrVal6" type="CN_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Tmp" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV"/>
			<DO name="Vol2" type="CN_MV"/>
			<DO name="Vol3" type="CN_MV"/>
			<DO name="Vol4" type="CN_MV"/>
			<DO name="Vol5" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_EX"/>
			<DO name="HostContAlm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="FunEna1" type="CN_SPC_EX"/>
			<DO name="FunEna2" type="CN_SPC_EX"/>
			<DO name="FunEna3" type="CN_SPC_EX"/>
			<DO name="FunEna4" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType id="GDNR_V2_LLN0_NSR-303GAU-G-RYK" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌"/>
		</LNodeType>
		<LNodeType id="GDNR_V1_LPHD_NSR-303GAU-G-RYK" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL" desc="物理装置铭牌"/>
			<DO name="PhyHealth" type="CN_INS_Health" desc="物理装置健康状况"/>
			<DO name="Proxy" type="GDNR_NSV_V1_SPS" desc="该逻辑节点是否为代理"/>
			<DO name="SettingGrp" type="CN_ING_SP_EX" desc="定值区号"/>
			<DO name="DeviceName" type="CN_STG_SP_EX" desc="被保护设备"/>
		</LNodeType>
		<LNodeType id="GDNR_BASIC_V1_RDRE_NSR-303GAU-G-RYK" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="RcdMade" type="CN_SPS" desc="装置录波状态"/>
			<DO name="FltNum" type="CN_INS" desc="录波文件序号"/>
		</LNodeType>
		<LNodeType id="GDNR_V3_RFLO_NSR-303GAU-G-RYK" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="FltZ" type="CN_CMV" desc="故障阻抗"/>
			<DO name="FltDiskm" type="CN_MV" desc="故障距离(单位km)"/>
			<DO name="FltLoop" type="CN_INS_FltLoop" desc="故障相别"/>
			<DO name="FltValA" type="CN_MV_EX" desc="故障电流"/>
			<DO name="FltValV" type="CN_MV_EX" desc="故障电压"/>
			<DO name="FltDifA" type="CN_MV_EX" desc="故障差动电流"/>
			<DO name="FltValA0" type="CN_MV_EX" desc="零序故障电流"/>
		</LNodeType>
		<DOType id="CN_SPC" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="CtlModels" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_BSC" cdc="BSC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_BSC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_BSC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_BSC" fc="CO"/>
			<DA name="valWTr" bType="Struct" type="CN_ValWithTrans" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Struct" type="CN_ValWithTrans" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="persistent" bType="BOOLEAN" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="CtlModels" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="minVal" bType="INT8" fc="CF"/>
			<DA name="maxVal" bType="INT8" fc="CF"/>
			<DA name="stepSize" bType="INT8U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="CtlModels" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_DPC" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Dbpos" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="CtlModels" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<SDO name="neut" type="CN_CMV"/>
			<SDO name="net" type="CN_CMV"/>
			<SDO name="res" type="CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_CMV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_DEL" cdc="DEL">
			<SDO name="phsAB" type="CN_CMV"/>
			<SDO name="phsBC" type="CN_CMV"/>
			<SDO name="phsCA" type="CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_MV_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPS_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL_EX" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPC_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="CtlModels" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SP" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="GDNR_NSV_V1_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="ENS_Health" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="ENS_Beh" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="ENC_Mod" cdc="ENC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="CtlModels" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CN_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="CtlModels" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS_FltLoop" cdc="INS">
			<DA name="stVal" bType="Enum" type="FltLoop" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="FltLoop" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DAType id="CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA name="mag" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_BSC">
			<BDA name="ctlVal" bType="Tcmd"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CN_Cancel_BSC">
			<BDA name="ctlVal" bType="Tcmd"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CN_ValWithTrans">
			<BDA name="posVal" bType="INT8"/>
		</DAType>
		<EnumType id="angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
			<EnumVal ord="11">Synchrophasor</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="CtlModels">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="FltLoop">
			<EnumVal ord="1">test</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
