<?xml version="1.0" encoding="UTF-8"?>
<SCL revision="A" version="2007" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:dfe="http://www.dongfang-china.com" xmlns:ext="http://www.sgepri.sgcc.com.cn" xmlns:naritech="http://www.naritech.cn" xmlns:sac="http://www.sac-china.com" xmlns:schemaLocation="http://www.iec.ch/61850/2003/SCL" xmlns:sznari="http://www.sznari.com" xmlns:xj="http://www.xjec.com" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL">
	<Private type="Substation virtual terminal conection CRC">2723D6EF</Private>
	<Header id="SCDFILE" nameStructure="IEDName" toolID="XJ_SCDTOOL">
		<History>
			<Hitem revision="1.0" version="1.01" what="" when="2018-01-22 22:46:42" who="" why=""/>
			<Hitem revision="1.1" version="1.0" when="2018- 1-24 10: 8: 4"/>
			<Hitem revision="1.1" version="1.0" when="2018- 1-24 10:28:41"/>
			<Hitem revision="1.1" version="1.0" when="2018- 1-24 10:29: 6"/>
			<Hitem revision="1.0" version="1.1" when="2018- 1-24 14:15:43"/>
			<Hitem revision="1.1" version="1.1" what="" when="2019-10-24 20:11:17" who="" why=""/>
			<Hitem revision="1.2" version="1.1" when="2019-10-24 20:13:33"/>
			<Hitem revision="1.3" version="1.1" what="" when="2019-10-24 20:14:13" who="" why=""/>
		</History>
	</Header>
	<Communication>
		<SubNetwork desc="GOOSE" name="SubNetwork_Processbus" type="IECGOOSE">
			<ConnectedAP apName="G1" desc="" iedName="PE1001">
				<GSE cbName="gocb1" ldInst="PIGO">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-B3</P>
						<P type="VLAN-ID">001</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">00B3</P>
					</Address>
					<MinTime multiplier="m" unit="s">2</MinTime>
					<MaxTime multiplier="m" unit="s">5000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork desc="MMS" name="MMS" type="8-MMS">
			<ConnectedAP apName="S1" desc="" iedName="PE1001">
				<Address>
                    <P type="IP">127.0.0.1</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="OSI-PSEL">00 00 00 01</P>
					<P type="OSI-SSEL">00 01</P>
					<P type="OSI-TSEL">00 01</P>
					<P type="OSI-AP-Title">1 3 9999 33</P>
					<P type="OSI-AE-Qualifier">33</P>
				</Address>
				<GSE cbName="gocb1" ldInst="CTRL">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-01-B3</P>
						<P type="VLAN-ID">001</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">01B3</P>
					</Address>
					<MinTime multiplier="m" unit="s">2</MinTime>
					<MaxTime multiplier="m" unit="s">5000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED configVersion="V1.10" desc="东方电子母联分段" manufacturer="DFDZ" name="PE1001" type="PE1001">
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
				<ConfSG/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="30" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="30"/>
			<GetCBValues/>
			<ConfLogControl max="10"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Conf" rptID="Dyn"/>
			<LogSettings cbName="Fix" datSet="Conf" intgPd="Conf" logEna="Dyn" trgOps="Fix"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
			<GSEDir/>
			<GOOSE max="4"/>
			<GSSE max="4"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true"/>
		</Services>
		<AccessPoint desc="" name="S1">
			<Server>
				<Authentication/>
				<LDevice desc="测量LD" inst="MEAS">
					<LN0 desc="" inst="" lnClass="LLN0" lnType="DFE_LLN0_COMMON_EPS31_V10_EPS3121DAG">
						<DataSet desc="测量数据集" name="dsAin">
							<FCDA doName="PhV.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="TotW" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="TotVAr" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="TotPF" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="Hz" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.net" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsAin" intgPd="0" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<SampledValueControl smvID="PE1001MEAS/LLN0.msvcb1" name="msvcb1" datSet="dsAin" confRev="1" nofASDU="1" smpRate="80" multicast="true" desc="">
							<SmvOpts refreshTime="false" sampleRate="true" sampleSynchronized="true" security="false" dataRef="false"></SmvOpts>
						</SampledValueControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理节点" inst="1" lnClass="LPHD" lnType="DFE_LPHD_COMMON_EPS31_V10_EPS3121DAG">
						<DOI desc="物理装置铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>V1.10</Val>
							</DAI>
							<DAI name="swRev">
								<Val>EPS-3123A-G V1.10 20180110 A8DB</Val>
							</DAI>
							<DAI name="model">
								<Val>EPS-3123A-G</Val>
							</DAI>
						</DOI>
						<DOI desc="物理装置健康状况" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="是否为代理" name="Proxy">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="MMXU" lnType="DFE_MMXU_MEAS_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI desc="A相电压" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Uca" name="f" sAddr="GL:INT.YC.8U7I.68"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="B相电压" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ucb" name="f" sAddr="GL:INT.YC.8U7I.69"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="C相电压" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ucc" name="f" sAddr="GL:INT.YC.8U7I.70"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="Ucx" name="net">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ucx" name="f" sAddr="GL:INT.YC.8U7I.83"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ucx</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="线电压" name="PPV">
							<SDI desc="AB线电压" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ucab" name="f" sAddr="GL:INT.YC.8U7I.80"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>AB线电压</Val>
								</DAI>
							</SDI>
							<SDI desc="BC线电压" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ucbc" name="f" sAddr="GL:INT.YC.8U7I.81"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>BC线电压</Val>
								</DAI>
							</SDI>
							<SDI desc="CA线电压" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ucca" name="f" sAddr="GL:INT.YC.8U7I.82"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>CA线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="相电流" name="A">
							<SDI desc="A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ica" name="f" sAddr="GL:INT.YC.8U7I.8"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Icb" name="f" sAddr="GL:INT.YC.8U7I.9"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Icc" name="f" sAddr="GL:INT.YC.8U7I.10"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电流</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="TotW">
							<SDI name="mag">
								<DAI name="f" sAddr="GL:INT.YC.8U7I.71"/>
							</SDI>
							<DAI name="dU">
								<Val>P</Val>
							</DAI>
						</DOI>
						<DOI desc="Q" name="TotVAr">
							<SDI name="mag">
								<DAI name="f" sAddr="GL:INT.YC.8U7I.72"/>
							</SDI>
							<DAI name="dU">
								<Val>Q</Val>
							</DAI>
						</DOI>
						<DOI desc="COS" name="TotPF">
							<SDI name="mag">
								<DAI name="f" sAddr="GL:INT.YC.8U7I.73"/>
							</SDI>
							<DAI name="dU">
								<Val>COS</Val>
							</DAI>
						</DOI>
						<DOI desc="F" name="Hz">
							<SDI name="mag">
								<DAI name="f" sAddr="GL:INT.YC.8U7I.66"/>
							</SDI>
							<DAI name="dU">
								<Val>F</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="控制LD" inst="CTRL">
					<LN0 desc="" inst="" lnClass="LLN0" lnType="DFE_LLN0_COMMON_EPS31_V10_EPS3121DAG">
						<DataSet desc="单点遥信数据集" name="dsDin1">
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind32" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind32" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="双点遥信数据集" name="dsDin2">
							<FCDA doName="DPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO28" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO29" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO30" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO31" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO32" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="DPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix=""/>
						</DataSet>
						<DataSet desc="Goose输出数据集" name="dsGOOSE">
							<FCDA daName="stVal" doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="7" prefix=""/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsDin1" intgPd="0" name="brcbDinA" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsDin2" intgPd="0" name="brcbDinB" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<GSEControl appID="PE1001CTRL/LLN0$GO$gocb1" confRev="1" datSet="dsGOOSE" name="gocb1" type="GOOSE"/>
					</LN0>
					<LN desc="物理节点" inst="1" lnClass="LPHD" lnType="DFE_LPHD_COMMON_EPS31_V10_EPS3121DAG">
						<DOI desc="物理装置铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>V1.10</Val>
							</DAI>
							<DAI name="swRev">
								<Val>EPS-3123A-G V1.10 20180110 A8DB</Val>
							</DAI>
							<DAI name="model">
								<Val>EPS-3123A-G</Val>
							</DAI>
						</DOI>
						<DOI desc="物理装置健康状况" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="是否为代理" name="Proxy">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="GGIO" lnType="DFE_GGIO_YX_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入1" name="Ind1">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.0"/>
							<DAI name="dU">
								<Val>遥信开入1</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入2" name="Ind2">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.1"/>
							<DAI name="dU">
								<Val>遥信开入2</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入3" name="Ind3">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.2"/>
							<DAI name="dU">
								<Val>遥信开入3</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入4" name="Ind4">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.3"/>
							<DAI name="dU">
								<Val>遥信开入4</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入5" name="Ind5">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.4"/>
							<DAI name="dU">
								<Val>遥信开入5</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入6" name="Ind6">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.5"/>
							<DAI name="dU">
								<Val>遥信开入6</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入7" name="Ind7">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.6"/>
							<DAI name="dU">
								<Val>遥信开入7</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入8" name="Ind8">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.7"/>
							<DAI name="dU">
								<Val>遥信开入8</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入9" name="Ind9">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.8"/>
							<DAI name="dU">
								<Val>遥信开入9</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入10" name="Ind10">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.9"/>
							<DAI name="dU">
								<Val>遥信开入10</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入11" name="Ind11">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.10"/>
							<DAI name="dU">
								<Val>遥信开入11</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入12" name="Ind12">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.11"/>
							<DAI name="dU">
								<Val>遥信开入12</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入13" name="Ind13">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.12"/>
							<DAI name="dU">
								<Val>遥信开入13</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入14" name="Ind14">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.13"/>
							<DAI name="dU">
								<Val>遥信开入14</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入15" name="Ind15">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.14"/>
							<DAI name="dU">
								<Val>遥信开入15</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入16" name="Ind16">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.15"/>
							<DAI name="dU">
								<Val>遥信开入16</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入17" name="Ind17">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.16"/>
							<DAI name="dU">
								<Val>遥信开入17</Val>
							</DAI>
						</DOI>
						<DOI desc="手合同期开入" name="Ind18">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.17"/>
							<DAI name="dU">
								<Val>手合同期开入</Val>
							</DAI>
						</DOI>
						<DOI desc="测控远方操作硬压板" name="Ind19">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.21"/>
							<DAI name="dU">
								<Val>测控远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入1" name="Ind20">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.0"/>
							<DAI name="dU">
								<Val>互锁单点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入2" name="Ind21">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.1"/>
							<DAI name="dU">
								<Val>互锁单点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入3" name="Ind22">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.2"/>
							<DAI name="dU">
								<Val>互锁单点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入4" name="Ind23">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.3"/>
							<DAI name="dU">
								<Val>互锁单点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入5" name="Ind24">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.4"/>
							<DAI name="dU">
								<Val>互锁单点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入6" name="Ind25">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.5"/>
							<DAI name="dU">
								<Val>互锁单点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入7" name="Ind26">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.6"/>
							<DAI name="dU">
								<Val>互锁单点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入8" name="Ind27">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.7"/>
							<DAI name="dU">
								<Val>互锁单点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入9" name="Ind28">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.8"/>
							<DAI name="dU">
								<Val>互锁单点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入10" name="Ind29">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.9"/>
							<DAI name="dU">
								<Val>互锁单点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入11" name="Ind30">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.10"/>
							<DAI name="dU">
								<Val>互锁单点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入12" name="Ind31">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.11"/>
							<DAI name="dU">
								<Val>互锁单点输入12</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入13" name="Ind32">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.12"/>
							<DAI name="dU">
								<Val>互锁单点输入13</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="2" lnClass="GGIO" lnType="DFE_GGIO_YX_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入14" name="Ind1">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.13"/>
							<DAI name="dU">
								<Val>互锁单点输入14</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入15" name="Ind2">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.14"/>
							<DAI name="dU">
								<Val>互锁单点输入15</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入16" name="Ind3">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.15"/>
							<DAI name="dU">
								<Val>互锁单点输入16</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入17" name="Ind4">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.16"/>
							<DAI name="dU">
								<Val>互锁单点输入17</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入18" name="Ind5">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.17"/>
							<DAI name="dU">
								<Val>互锁单点输入18</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入19" name="Ind6">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.18"/>
							<DAI name="dU">
								<Val>互锁单点输入19</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入20" name="Ind7">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.19"/>
							<DAI name="dU">
								<Val>互锁单点输入20</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入21" name="Ind8">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.20"/>
							<DAI name="dU">
								<Val>互锁单点输入21</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入22" name="Ind9">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.21"/>
							<DAI name="dU">
								<Val>互锁单点输入22</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入23" name="Ind10">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.22"/>
							<DAI name="dU">
								<Val>互锁单点输入23</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入24" name="Ind11">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.23"/>
							<DAI name="dU">
								<Val>互锁单点输入24</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入25" name="Ind12">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.24"/>
							<DAI name="dU">
								<Val>互锁单点输入25</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入26" name="Ind13">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.25"/>
							<DAI name="dU">
								<Val>互锁单点输入26</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入27" name="Ind14">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.26"/>
							<DAI name="dU">
								<Val>互锁单点输入27</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入28" name="Ind15">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.27"/>
							<DAI name="dU">
								<Val>互锁单点输入28</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入29" name="Ind16">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.28"/>
							<DAI name="dU">
								<Val>互锁单点输入29</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入30" name="Ind17">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.29"/>
							<DAI name="dU">
								<Val>互锁单点输入30</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入31" name="Ind18">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.30"/>
							<DAI name="dU">
								<Val>互锁单点输入31</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入32" name="Ind19">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.31"/>
							<DAI name="dU">
								<Val>互锁单点输入32</Val>
							</DAI>
						</DOI>
						<DOI desc="同期失败" name="Ind20">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.0"/>
							<DAI name="dU">
								<Val>同期失败</Val>
							</DAI>
						</DOI>
						<DOI desc="同期成功" name="Ind21">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.1"/>
							<DAI name="dU">
								<Val>同期成功</Val>
							</DAI>
						</DOI>
						<DOI desc="无压失败" name="Ind22">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.2"/>
							<DAI name="dU">
								<Val>无压失败</Val>
							</DAI>
						</DOI>
						<DOI desc="无压成功" name="Ind23">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.3"/>
							<DAI name="dU">
								<Val>无压成功</Val>
							</DAI>
						</DOI>
						<DOI desc="强合成功" name="Ind24">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.4"/>
							<DAI name="dU">
								<Val>强合成功</Val>
							</DAI>
						</DOI>
						<DOI desc="同期无压条件不满足" name="Ind25">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.5"/>
							<DAI name="dU">
								<Val>同期无压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期有压条件不满足" name="Ind26">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.6"/>
							<DAI name="dU">
								<Val>同期有压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期压差不满足" name="Ind27">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.7"/>
							<DAI name="dU">
								<Val>同期压差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期频差不满足" name="Ind28">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.8"/>
							<DAI name="dU">
								<Val>同期频差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期角差不满足" name="Ind29">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.9"/>
							<DAI name="dU">
								<Val>同期角差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期频率滑差不满足" name="Ind30">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.10"/>
							<DAI name="dU">
								<Val>同期频率滑差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期PT断线闭锁" name="Ind31">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.11"/>
							<DAI name="dU">
								<Val>同期PT断线闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="同期数据品质异常" name="Ind32">
							<DAI name="stVal" sAddr="GL:Bool.YX.TQ_R.12"/>
							<DAI name="dU">
								<Val>同期数据品质异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="3" lnClass="GGIO" lnType="DFE_GGIO_YX_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器操作允许" name="Ind1">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.103"/>
							<DAI name="dU">
								<Val>断路器操作允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02操作允许" name="Ind2">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.104"/>
							<DAI name="dU">
								<Val>对象02操作允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03操作允许" name="Ind3">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.105"/>
							<DAI name="dU">
								<Val>对象03操作允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04操作允许" name="Ind4">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.106"/>
							<DAI name="dU">
								<Val>对象04操作允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05操作允许" name="Ind5">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.107"/>
							<DAI name="dU">
								<Val>对象05操作允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06操作允许" name="Ind6">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.108"/>
							<DAI name="dU">
								<Val>对象06操作允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07操作允许" name="Ind7">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.109"/>
							<DAI name="dU">
								<Val>对象07操作允许</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="4" lnClass="GGIO" lnType="DFE_GGIO_DYX_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="DPCSO1">
							<DAI name="stVal" sAddr="GL:BString2.DYX.DI1.0"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入1" name="DPCSO2">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.0"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入2" name="DPCSO3">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入3" name="DPCSO4">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入4" name="DPCSO5">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入5" name="DPCSO6">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.4"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入6" name="DPCSO7">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.5"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入7" name="DPCSO8">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.6"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入8" name="DPCSO9">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.7"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入9" name="DPCSO10">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.8"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入10" name="DPCSO11">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.9"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入11" name="DPCSO12">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.10"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入12" name="DPCSO13">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.11"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入12</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入13" name="DPCSO14">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.12"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入13</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入14" name="DPCSO15">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.13"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入14</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入15" name="DPCSO16">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.14"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入15</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入16" name="DPCSO17">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.15"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入16</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入17" name="DPCSO18">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.16"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入17</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入18" name="DPCSO19">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.17"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入18</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入19" name="DPCSO20">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.18"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入19</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入20" name="DPCSO21">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.19"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入20</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入21" name="DPCSO22">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.20"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入21</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入22" name="DPCSO23">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.21"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入22</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入23" name="DPCSO24">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.22"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入23</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入24" name="DPCSO25">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.23"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入24</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入25" name="DPCSO26">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.24"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入25</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入26" name="DPCSO27">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.25"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入26</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入27" name="DPCSO28">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.26"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入27</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入28" name="DPCSO29">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.27"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入28</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入29" name="DPCSO30">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.28"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入29</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入30" name="DPCSO31">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.29"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入30</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入31" name="DPCSO32">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.30"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="5" lnClass="GGIO" lnType="DFE_GGIO_DYX_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入32" name="DPCSO1">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.31"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入32</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信2" name="DPCSO2">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信2</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信3" name="DPCSO3">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信3</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信4" name="DPCSO4">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信4</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信5" name="DPCSO5">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信5</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信6" name="DPCSO6">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信6</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信7" name="DPCSO7">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信7</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信8" name="DPCSO8">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信8</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信9" name="DPCSO9">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信9</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信10" name="DPCSO10">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信10</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信11" name="DPCSO11">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信11</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信12" name="DPCSO12">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信12</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信13" name="DPCSO13">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信13</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信14" name="DPCSO14">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信14</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信15" name="DPCSO15">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信15</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信16" name="DPCSO16">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信16</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信17" name="DPCSO17">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信17</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信18" name="DPCSO18">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信18</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信19" name="DPCSO19">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信19</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信20" name="DPCSO20">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信20</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信21" name="DPCSO21">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信21</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信22" name="DPCSO22">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信22</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信23" name="DPCSO23">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信23</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信24" name="DPCSO24">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信24</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信25" name="DPCSO25">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信25</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信26" name="DPCSO26">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信26</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信27" name="DPCSO27">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信27</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信28" name="DPCSO28">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信28</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信29" name="DPCSO29">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信29</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信30" name="DPCSO30">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信30</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信31" name="DPCSO31">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信31</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信32" name="DPCSO32">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="6" lnClass="GGIO" lnType="DFE_GGIO_YX_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输出1" name="Ind8">
							<DAI name="stVal" sAddr="GL:Bool.YX.InterlockOut.0"/>
							<DAI name="dU">
								<Val>互锁单点输出1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="7" lnClass="GGIO" lnType="DFE_GGIO_DYX_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信1" name="DPCSO1">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输出1" name="DPCSO2">
							<DAI name="stVal" sAddr="GL:BString2.DYX.InterlockOut.0"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输出1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输出2" name="DPCSO3">
							<DAI name="stVal" sAddr="GL:BString2.DYX.InterlockOut.1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输出2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输出3" name="DPCSO4">
							<DAI name="stVal" sAddr="GL:BString2.DYX.InterlockOut.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输出3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输出4" name="DPCSO5">
							<DAI name="stVal" sAddr="GL:BString2.DYX.InterlockOut.3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输出4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输出5" name="DPCSO6">
							<DAI name="stVal" sAddr="GL:BString2.DYX.InterlockOut.4"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输出5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输出6" name="DPCSO7">
							<DAI name="stVal" sAddr="GL:BString2.DYX.InterlockOut.5"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输出6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输出7" name="DPCSO8">
							<DAI name="stVal" sAddr="GL:BString2.DYX.InterlockOut.6"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输出7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输出8" name="DPCSO9">
							<DAI name="stVal" sAddr="GL:BString2.DYX.InterlockOut.7"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输出8</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信10" name="DPCSO10">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信10</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信11" name="DPCSO11">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信11</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信12" name="DPCSO12">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信12</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信13" name="DPCSO13">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信13</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信14" name="DPCSO14">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信14</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信15" name="DPCSO15">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信15</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信16" name="DPCSO16">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信16</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信17" name="DPCSO17">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信17</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信18" name="DPCSO18">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信18</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信19" name="DPCSO19">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信19</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信20" name="DPCSO20">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信20</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信21" name="DPCSO21">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信21</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信22" name="DPCSO22">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信22</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信23" name="DPCSO23">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信23</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信24" name="DPCSO24">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信24</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信25" name="DPCSO25">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信25</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信26" name="DPCSO26">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信26</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信27" name="DPCSO27">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信27</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信28" name="DPCSO28">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信28</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信29" name="DPCSO29">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信29</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信30" name="DPCSO30">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信30</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信31" name="DPCSO31">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信31</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信32" name="DPCSO32">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控" inst="1" lnClass="CSWI" lnType="DFE_CSWI_DO_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器遥控" name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="GL:Bool.YK.InterDO1.2"/>
							</SDI>
							<DAI name="stVal" sAddr="GL:BString2.DYX.DI1.0"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器遥控</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控" inst="2" lnClass="CSWI" lnType="DFE_CSWI_DO_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控1" name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="GL:Bool.YK.DO1.6"/>
							</SDI>
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.0"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控" inst="3" lnClass="CSWI" lnType="DFE_CSWI_DO_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控2" name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="GL:Bool.YK.DO1.8"/>
							</SDI>
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.1"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控" inst="4" lnClass="CSWI" lnType="DFE_CSWI_DO_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控3" name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="GL:Bool.YK.DO1.10"/>
							</SDI>
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控" inst="5" lnClass="CSWI" lnType="DFE_CSWI_DO_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="检同期合闸" name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="GL:Bool.YK.TQ_R.0"/>
							</SDI>
							<DAI name="stVal" sAddr="GL:BString2.DYX.DI1.0"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>检同期合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控" inst="6" lnClass="CSWI" lnType="DFE_CSWI_DO_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="检无压合闸" name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="GL:Bool.YK.TQ_R.2"/>
							</SDI>
							<DAI name="stVal" sAddr="GL:BString2.DYX.DI1.0"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>检无压合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控" inst="7" lnClass="CSWI" lnType="DFE_CSWI_DO_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="强合" name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="GL:Bool.YK.TQ_R.4"/>
							</SDI>
							<DAI name="stVal" sAddr="GL:BString2.DYX.DI1.0"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>强合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE数据输入" inst="1" lnClass="GGIO" lnType="DFE_GGIO_SPC_EPS31_V10" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入1" name="SPCSO1">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.0"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.0"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入2" name="SPCSO2">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.1"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入3" name="SPCSO3">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.2"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入4" name="SPCSO4">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.3"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入5" name="SPCSO5">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.4"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.4"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入6" name="SPCSO6">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.5"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.5"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入7" name="SPCSO7">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.6"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.6"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入8" name="SPCSO8">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.7"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.7"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE数据输入" inst="2" lnClass="GGIO" lnType="DFE_GGIO_SPC_EPS31_V10" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入9" name="SPCSO1">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.8"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.8"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入10" name="SPCSO2">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.9"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.9"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入11" name="SPCSO3">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.10"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.10"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入12" name="SPCSO4">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.11"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.11"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入12</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入13" name="SPCSO5">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.12"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.12"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入13</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入14" name="SPCSO6">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.13"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.13"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入14</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入15" name="SPCSO7">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.14"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.14"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入15</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入16" name="SPCSO8">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.15"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.15"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE数据输入" inst="3" lnClass="GGIO" lnType="DFE_GGIO_SPC_EPS31_V10" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入17" name="SPCSO1">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.16"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.16"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入17</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入18" name="SPCSO2">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.17"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.17"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入18</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入19" name="SPCSO3">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.18"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.18"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入19</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入20" name="SPCSO4">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.19"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.19"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入20</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入21" name="SPCSO5">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.20"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.20"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入21</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入22" name="SPCSO6">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.21"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.21"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入22</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入23" name="SPCSO7">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.22"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.22"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入23</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入24" name="SPCSO8">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.23"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.23"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入24</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE数据输入" inst="4" lnClass="GGIO" lnType="DFE_GGIO_SPC_EPS31_V10" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入25" name="SPCSO1">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.24"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.24"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入25</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入26" name="SPCSO2">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.25"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.25"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入26</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入27" name="SPCSO3">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.26"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.26"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入27</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入28" name="SPCSO4">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.27"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.27"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入28</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入29" name="SPCSO5">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.28"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.28"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入29</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入30" name="SPCSO6">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.29"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.29"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入30</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入31" name="SPCSO7">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.30"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.30"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入31</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入32" name="SPCSO8">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoInCK.31"/>
							<DAI name="q" sAddr="GL:q.YX.GoInCK.31"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE双点遥信开入" inst="5" lnClass="GGIO" lnType="DFE_GGIO_DYX_EPS31_V10_EPS3121DAG" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入1" name="DPCSO1">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.0"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入2" name="DPCSO2">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.1"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入3" name="DPCSO3">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.2"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入4" name="DPCSO4">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.3"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入5" name="DPCSO5">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.4"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入6" name="DPCSO6">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.5"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入7" name="DPCSO7">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.6"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入8" name="DPCSO8">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.7"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入9" name="DPCSO9">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.8"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入10" name="DPCSO10">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.9"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入11" name="DPCSO11">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.10"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入12" name="DPCSO12">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.11"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入12</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入13" name="DPCSO13">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.12"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入13</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入14" name="DPCSO14">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.13"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入14</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入15" name="DPCSO15">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.14"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入15</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入16" name="DPCSO16">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.15"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入16</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入17" name="DPCSO17">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.16"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入17</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入18" name="DPCSO18">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.17"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入18</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入19" name="DPCSO19">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.18"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入19</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入20" name="DPCSO20">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.19"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入20</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入21" name="DPCSO21">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.20"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入21</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入22" name="DPCSO22">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.21"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入22</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入23" name="DPCSO23">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.22"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入23</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入24" name="DPCSO24">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.23"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入24</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入25" name="DPCSO25">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.24"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入25</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入26" name="DPCSO26">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.25"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入26</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入27" name="DPCSO27">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.26"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入27</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入28" name="DPCSO28">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.27"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入28</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入29" name="DPCSO29">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.28"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入29</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入30" name="DPCSO30">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.29"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入30</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入31" name="DPCSO31">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.30"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入31</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入32" name="DPCSO32">
							<DAI name="stVal" sAddr="GL:BString2.DYX.GoInCK.31"/>
							<DAI name="q" sAddr=""/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入32</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="公用LD" inst="LD0">
					<LN0 desc="" inst="" lnClass="LLN0" lnType="DFE_LLN0_COMMON_EPS31_V10_EPS3121DAG">
						<DataSet desc="通信工况数据集" name="dsCommState">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm18" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm20" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm22" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm23" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm25" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm28" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm29" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm30" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm31" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm32" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm18" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm20" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm22" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm23" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm25" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm28" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm29" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm30" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm31" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm32" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm18" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm20" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm22" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm23" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm25" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm28" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm29" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm30" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm31" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm32" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm18" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm20" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm22" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm23" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm25" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm28" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm29" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm30" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm31" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm32" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix=""/>
						</DataSet>
						<DataSet desc="装置在线监测数据集" name="dsWarning">
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix=""/>
						</DataSet>
						<DataSet desc="内部状态监视数据集" name="dsAin">
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
							<FCDA doName="Vol" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="时间测试遥信数据集" name="dsDiTime">
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsCommState" intgPd="0" name="brcbCommState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsWarning" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsAin" intgPd="0" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsDiTime" intgPd="0" name="brcbDiTime" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl datSet="dsWarning" desc="装置告警事件日志" intgPd="0" logEna="true" logName="LD0" name="lcbLog">
                            <TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理节点" inst="1" lnClass="LPHD" lnType="DFE_LPHD_COMMON_EPS31_V10_EPS3121DAG">
						<DOI desc="物理装置铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>V1.10</Val>
							</DAI>
							<DAI name="swRev">
								<Val>EPS-3123A-G V1.10 20180124 2CA1</Val>
							</DAI>
							<DAI name="model">
								<Val>EPS-3123A-G</Val>
							</DAI>
						</DOI>
						<DOI desc="物理装置健康状况" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="是否为代理" name="Proxy">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="GGIO" lnType="DFE_GGIO_Alm32_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="数据库配置错误" name="Alm1">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.0"/>
							<DAI name="dU">
								<Val>数据库配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="61850配置错误" name="Alm2">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.1"/>
							<DAI name="dU">
								<Val>61850配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="同步信号丢失" name="Alm3">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.2"/>
							<DAI name="dU">
								<Val>同步信号丢失</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="Alm4">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.3"/>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB1:网络A断链" name="Alm5">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.80"/>
							<DAI name="dU">
								<Val>保护GOCB1:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB1:网络B断链" name="Alm6">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.81"/>
							<DAI name="dU">
								<Val>保护GOCB1:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB1:端口配置错误" name="Alm7">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.82"/>
							<DAI name="dU">
								<Val>保护GOCB1:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB1:接收异常" name="Alm8">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.83"/>
							<DAI name="dU">
								<Val>保护GOCB1:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB1:控制块告警" name="Alm9">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.84"/>
							<DAI name="dU">
								<Val>保护GOCB1:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB1:检修告警" name="Alm10">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.85"/>
							<DAI name="dU">
								<Val>保护GOCB1:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB2:网络A断链" name="Alm11">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.86"/>
							<DAI name="dU">
								<Val>保护GOCB2:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB2:网络B断链" name="Alm12">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.87"/>
							<DAI name="dU">
								<Val>保护GOCB2:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB2:端口配置错误" name="Alm13">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.88"/>
							<DAI name="dU">
								<Val>保护GOCB2:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB2:接收异常" name="Alm14">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.89"/>
							<DAI name="dU">
								<Val>保护GOCB2:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB2:控制块告警" name="Alm15">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.90"/>
							<DAI name="dU">
								<Val>保护GOCB2:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB2:检修告警" name="Alm16">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.91"/>
							<DAI name="dU">
								<Val>保护GOCB2:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB3:网络A断链" name="Alm17">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.92"/>
							<DAI name="dU">
								<Val>保护GOCB3:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB3:网络B断链" name="Alm18">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.93"/>
							<DAI name="dU">
								<Val>保护GOCB3:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB3:端口配置错误" name="Alm19">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.94"/>
							<DAI name="dU">
								<Val>保护GOCB3:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB3:接收异常" name="Alm20">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.95"/>
							<DAI name="dU">
								<Val>保护GOCB3:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB3:控制块告警" name="Alm21">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.96"/>
							<DAI name="dU">
								<Val>保护GOCB3:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB3:检修告警" name="Alm22">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.97"/>
							<DAI name="dU">
								<Val>保护GOCB3:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB4:网络A断链" name="Alm23">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.98"/>
							<DAI name="dU">
								<Val>保护GOCB4:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB4:网络B断链" name="Alm24">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.99"/>
							<DAI name="dU">
								<Val>保护GOCB4:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB4:端口配置错误" name="Alm25">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.100"/>
							<DAI name="dU">
								<Val>保护GOCB4:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB4:接收异常" name="Alm26">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.101"/>
							<DAI name="dU">
								<Val>保护GOCB4:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB4:控制块告警" name="Alm27">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.102"/>
							<DAI name="dU">
								<Val>保护GOCB4:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB4:检修告警" name="Alm28">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.103"/>
							<DAI name="dU">
								<Val>保护GOCB4:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB5:网络A断链" name="Alm29">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.104"/>
							<DAI name="dU">
								<Val>保护GOCB5:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB5:网络B断链" name="Alm30">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.105"/>
							<DAI name="dU">
								<Val>保护GOCB5:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB5:端口配置错误" name="Alm31">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.106"/>
							<DAI name="dU">
								<Val>保护GOCB5:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB5:接收异常" name="Alm32">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.107"/>
							<DAI name="dU">
								<Val>保护GOCB5:接收异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="2" lnClass="GGIO" lnType="DFE_GGIO_Alm32_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB5:控制块告警" name="Alm1">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.108"/>
							<DAI name="dU">
								<Val>保护GOCB5:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB5:检修告警" name="Alm2">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.109"/>
							<DAI name="dU">
								<Val>保护GOCB5:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB6:网络A断链" name="Alm3">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.110"/>
							<DAI name="dU">
								<Val>保护GOCB6:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB6:网络B断链" name="Alm4">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.111"/>
							<DAI name="dU">
								<Val>保护GOCB6:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB6:端口配置错误" name="Alm5">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.112"/>
							<DAI name="dU">
								<Val>保护GOCB6:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB6:接收异常" name="Alm6">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.113"/>
							<DAI name="dU">
								<Val>保护GOCB6:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB6:控制块告警" name="Alm7">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.114"/>
							<DAI name="dU">
								<Val>保护GOCB6:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB6:检修告警" name="Alm8">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.115"/>
							<DAI name="dU">
								<Val>保护GOCB6:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB7:网络A断链" name="Alm9">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.116"/>
							<DAI name="dU">
								<Val>保护GOCB7:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB7:网络B断链" name="Alm10">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.117"/>
							<DAI name="dU">
								<Val>保护GOCB7:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB7:端口配置错误" name="Alm11">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.118"/>
							<DAI name="dU">
								<Val>保护GOCB7:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB7:接收异常" name="Alm12">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.119"/>
							<DAI name="dU">
								<Val>保护GOCB7:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB7:控制块告警" name="Alm13">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.120"/>
							<DAI name="dU">
								<Val>保护GOCB7:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB7:检修告警" name="Alm14">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.121"/>
							<DAI name="dU">
								<Val>保护GOCB7:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB8:网络A断链" name="Alm15">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.122"/>
							<DAI name="dU">
								<Val>保护GOCB8:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB8:网络B断链" name="Alm16">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.123"/>
							<DAI name="dU">
								<Val>保护GOCB8:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB8:端口配置错误" name="Alm17">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.124"/>
							<DAI name="dU">
								<Val>保护GOCB8:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB8:接收异常" name="Alm18">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.125"/>
							<DAI name="dU">
								<Val>保护GOCB8:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB8:控制块告警" name="Alm19">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.126"/>
							<DAI name="dU">
								<Val>保护GOCB8:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB8:检修告警" name="Alm20">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.127"/>
							<DAI name="dU">
								<Val>保护GOCB8:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB9:网络A断链" name="Alm21">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.128"/>
							<DAI name="dU">
								<Val>保护GOCB9:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB9:网络B断链" name="Alm22">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.129"/>
							<DAI name="dU">
								<Val>保护GOCB9:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB9:端口配置错误" name="Alm23">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.130"/>
							<DAI name="dU">
								<Val>保护GOCB9:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB9:接收异常" name="Alm24">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.131"/>
							<DAI name="dU">
								<Val>保护GOCB9:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB9:控制块告警" name="Alm25">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.132"/>
							<DAI name="dU">
								<Val>保护GOCB9:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB9:检修告警" name="Alm26">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.133"/>
							<DAI name="dU">
								<Val>保护GOCB9:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB10:网络A断链" name="Alm27">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.134"/>
							<DAI name="dU">
								<Val>保护GOCB10:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB10:网络B断链" name="Alm28">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.135"/>
							<DAI name="dU">
								<Val>保护GOCB10:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB10:端口配置错误" name="Alm29">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.136"/>
							<DAI name="dU">
								<Val>保护GOCB10:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB10:接收异常" name="Alm30">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.137"/>
							<DAI name="dU">
								<Val>保护GOCB10:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB10:控制块告警" name="Alm31">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.138"/>
							<DAI name="dU">
								<Val>保护GOCB10:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB10:检修告警" name="Alm32">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.139"/>
							<DAI name="dU">
								<Val>保护GOCB10:检修告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="3" lnClass="GGIO" lnType="DFE_GGIO_Alm32_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB11:网络A断链" name="Alm1">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.140"/>
							<DAI name="dU">
								<Val>保护GOCB11:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB11:网络B断链" name="Alm2">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.141"/>
							<DAI name="dU">
								<Val>保护GOCB11:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB11:端口配置错误" name="Alm3">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.142"/>
							<DAI name="dU">
								<Val>保护GOCB11:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB11:接收异常" name="Alm4">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.143"/>
							<DAI name="dU">
								<Val>保护GOCB11:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB11:控制块告警" name="Alm5">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.144"/>
							<DAI name="dU">
								<Val>保护GOCB11:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB11:检修告警" name="Alm6">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.145"/>
							<DAI name="dU">
								<Val>保护GOCB11:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB12:网络A断链" name="Alm7">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.146"/>
							<DAI name="dU">
								<Val>保护GOCB12:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB12:网络B断链" name="Alm8">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.147"/>
							<DAI name="dU">
								<Val>保护GOCB12:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB12:端口配置错误" name="Alm9">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.148"/>
							<DAI name="dU">
								<Val>保护GOCB12:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB12:接收异常" name="Alm10">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.149"/>
							<DAI name="dU">
								<Val>保护GOCB12:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB12:控制块告警" name="Alm11">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.150"/>
							<DAI name="dU">
								<Val>保护GOCB12:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护GOCB12:检修告警" name="Alm12">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.151"/>
							<DAI name="dU">
								<Val>保护GOCB12:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB1:网络A断链" name="Alm13">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.152"/>
							<DAI name="dU">
								<Val>测控GOCB1:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB1:网络B断链" name="Alm14">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.153"/>
							<DAI name="dU">
								<Val>测控GOCB1:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB1:端口配置错误" name="Alm15">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.154"/>
							<DAI name="dU">
								<Val>测控GOCB1:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB1:接收异常" name="Alm16">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.155"/>
							<DAI name="dU">
								<Val>测控GOCB1:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB1:控制块告警" name="Alm17">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.156"/>
							<DAI name="dU">
								<Val>测控GOCB1:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB1:检修告警" name="Alm18">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.157"/>
							<DAI name="dU">
								<Val>测控GOCB1:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB2:网络A断链" name="Alm19">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.158"/>
							<DAI name="dU">
								<Val>测控GOCB2:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB2:网络B断链" name="Alm20">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.159"/>
							<DAI name="dU">
								<Val>测控GOCB2:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB2:端口配置错误" name="Alm21">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.160"/>
							<DAI name="dU">
								<Val>测控GOCB2:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB2:接收异常" name="Alm22">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.161"/>
							<DAI name="dU">
								<Val>测控GOCB2:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB2:控制块告警" name="Alm23">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.162"/>
							<DAI name="dU">
								<Val>测控GOCB2:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB2:检修告警" name="Alm24">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.163"/>
							<DAI name="dU">
								<Val>测控GOCB2:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB3:网络A断链" name="Alm25">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.164"/>
							<DAI name="dU">
								<Val>测控GOCB3:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB3:网络B断链" name="Alm26">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.165"/>
							<DAI name="dU">
								<Val>测控GOCB3:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB3:端口配置错误" name="Alm27">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.166"/>
							<DAI name="dU">
								<Val>测控GOCB3:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB3:接收异常" name="Alm28">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.167"/>
							<DAI name="dU">
								<Val>测控GOCB3:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB3:控制块告警" name="Alm29">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.168"/>
							<DAI name="dU">
								<Val>测控GOCB3:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB3:检修告警" name="Alm30">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.169"/>
							<DAI name="dU">
								<Val>测控GOCB3:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB4:网络A断链" name="Alm31">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.170"/>
							<DAI name="dU">
								<Val>测控GOCB4:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB4:网络B断链" name="Alm32">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.171"/>
							<DAI name="dU">
								<Val>测控GOCB4:网络B断链</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="4" lnClass="GGIO" lnType="DFE_GGIO_Alm32_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB4:端口配置错误" name="Alm1">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.172"/>
							<DAI name="dU">
								<Val>测控GOCB4:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB4:接收异常" name="Alm2">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.173"/>
							<DAI name="dU">
								<Val>测控GOCB4:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB4:控制块告警" name="Alm3">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.174"/>
							<DAI name="dU">
								<Val>测控GOCB4:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB4:检修告警" name="Alm4">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.175"/>
							<DAI name="dU">
								<Val>测控GOCB4:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB5:网络A断链" name="Alm5">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.176"/>
							<DAI name="dU">
								<Val>测控GOCB5:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB5:网络B断链" name="Alm6">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.177"/>
							<DAI name="dU">
								<Val>测控GOCB5:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB5:端口配置错误" name="Alm7">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.178"/>
							<DAI name="dU">
								<Val>测控GOCB5:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB5:接收异常" name="Alm8">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.179"/>
							<DAI name="dU">
								<Val>测控GOCB5:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB5:控制块告警" name="Alm9">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.180"/>
							<DAI name="dU">
								<Val>测控GOCB5:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB5:检修告警" name="Alm10">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.181"/>
							<DAI name="dU">
								<Val>测控GOCB5:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB6:网络A断链" name="Alm11">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.182"/>
							<DAI name="dU">
								<Val>测控GOCB6:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB6:网络B断链" name="Alm12">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.183"/>
							<DAI name="dU">
								<Val>测控GOCB6:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB6:端口配置错误" name="Alm13">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.184"/>
							<DAI name="dU">
								<Val>测控GOCB6:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB6:接收异常" name="Alm14">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.185"/>
							<DAI name="dU">
								<Val>测控GOCB6:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB6:控制块告警" name="Alm15">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.186"/>
							<DAI name="dU">
								<Val>测控GOCB6:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB6:检修告警" name="Alm16">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.187"/>
							<DAI name="dU">
								<Val>测控GOCB6:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB7:网络A断链" name="Alm17">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.188"/>
							<DAI name="dU">
								<Val>测控GOCB7:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB7:网络B断链" name="Alm18">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.189"/>
							<DAI name="dU">
								<Val>测控GOCB7:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB7:端口配置错误" name="Alm19">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.190"/>
							<DAI name="dU">
								<Val>测控GOCB7:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB7:接收异常" name="Alm20">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.191"/>
							<DAI name="dU">
								<Val>测控GOCB7:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB7:控制块告警" name="Alm21">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.192"/>
							<DAI name="dU">
								<Val>测控GOCB7:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB7:检修告警" name="Alm22">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.193"/>
							<DAI name="dU">
								<Val>测控GOCB7:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB8:网络A断链" name="Alm23">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.194"/>
							<DAI name="dU">
								<Val>测控GOCB8:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB8:网络B断链" name="Alm24">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.195"/>
							<DAI name="dU">
								<Val>测控GOCB8:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB8:端口配置错误" name="Alm25">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.196"/>
							<DAI name="dU">
								<Val>测控GOCB8:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB8:接收异常" name="Alm26">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.197"/>
							<DAI name="dU">
								<Val>测控GOCB8:接收异常</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB8:控制块告警" name="Alm27">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.198"/>
							<DAI name="dU">
								<Val>测控GOCB8:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB8:检修告警" name="Alm28">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.199"/>
							<DAI name="dU">
								<Val>测控GOCB8:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB9:网络A断链" name="Alm29">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.200"/>
							<DAI name="dU">
								<Val>测控GOCB9:网络A断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB9:网络B断链" name="Alm30">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.201"/>
							<DAI name="dU">
								<Val>测控GOCB9:网络B断链</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB9:端口配置错误" name="Alm31">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.202"/>
							<DAI name="dU">
								<Val>测控GOCB9:端口配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB9:接收异常" name="Alm32">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.203"/>
							<DAI name="dU">
								<Val>测控GOCB9:接收异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="5" lnClass="GGIO" lnType="DFE_GGIO_Alm32_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB9:控制块告警" name="Alm1">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.204"/>
							<DAI name="dU">
								<Val>测控GOCB9:控制块告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测控GOCB9:检修告警" name="Alm2">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.205"/>
							<DAI name="dU">
								<Val>测控GOCB9:检修告警</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE检修不一致" name="Alm3">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.51"/>
							<DAI name="dU">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度越上限遥信" name="Alm4">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.211"/>
							<DAI name="dU">
								<Val>装置温度越上限遥信</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度越下限遥信" name="Alm5">
							<DAI name="stVal" sAddr="GL:Bool.YX.WarnInfo.212"/>
							<DAI name="dU">
								<Val>装置温度越下限遥信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="STMP" lnType="DFE_STMP_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="GL:INT.YC.WarnInfo.0"/>
							</SDI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="SPVT" lnType="DFE_SPVT_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="装置工作电压1" name="Vol">
							<SDI name="mag">
								<DAI name="f" sAddr="GL:INT.YC.WarnInfo.2"/>
							</SDI>
							<DAI name="dU">
								<Val>装置工作电压1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="LTSM" lnType="DFE_LTSM_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlarm">
							<DAI name="stVal" sAddr="GL:Bool.YX.Time.0"/>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlarm">
							<DAI name="stVal" sAddr="GL:Bool.YX.Time.1"/>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlarm">
							<DAI name="stVal" sAddr="GL:Bool.YX.Time.2"/>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="保护LD" inst="PROT">
					<LN0 desc="" inst="" lnClass="LLN0" lnType="DFE_LLN0_PROT32_EPS31_V10_EPS3121DAG">
						<DataSet desc="交流采样数据集" name="dsRelayAin">
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="OthV" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.neut" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="OthV" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="A.neut" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="A.neut" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="SeqA.c2" fc="MX" ldInst="PROT" lnClass="MSQI" lnInst="1" prefix=""/>
							<FCDA doName="A.neut" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix=""/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.neut" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="SeqV.c2" fc="MX" ldInst="PROT" lnClass="MSQI" lnInst="1" prefix=""/>
							<FCDA doName="PhV.neut" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="定值区号数据集" name="dsSetGrpNum">
							<FCDA doName="AnIn1" fc="MX" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="保护遥信数据集" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="告警信号数据集" name="dsWarning">
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
							<FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
							<FCDA doName="FuFail" fc="ST" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
						</DataSet>
						<DataSet desc="故障信号数据集" name="dsAlarm">
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
						</DataSet>
						<DataSet desc="保护事件数据集" name="dsTripInfo">
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="StrBF" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Zero"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7" prefix=""/>
						</DataSet>
						<DataSet desc="保护压板数据集" name="dsRelayEna">
							<FCDA doName="FuncEna9" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="装置参数数据集" name="dsParameter">
							<FCDA doName="SettingGrp" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1" prefix=""/>
							<FCDA doName="DeviceName" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="2" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="保护定值数据集" name="dsSetting">
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="ph"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="ph"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="ph"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="ph"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Zero"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="ph"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="ph"/>
							<FCDA doName="PhyCombVal" fc="SG" ldInst="PROT" lnClass="TCTR" lnInst="4" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Zero"/>
							<FCDA doName="TVFailChkEna" fc="SG" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="保护功能闭锁数据集" name="dsRelayBlk">
							<FCDA doName="Alm15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
						</DataSet>
						<DataSet desc="保护功能状态数据集" name="dsRelayState">
							<FCDA doName="Ind24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="装置运行状态数据集" name="dsDeviceState">
							<FCDA doName="Ind27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="远方操作保护功能投退数据集" name="dsRelayFunEn">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="保护日志数据集" name="dsLog">
							<FCDA doName="FuncEna9" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
							<FCDA doName="Ind27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
							<FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
							<FCDA doName="FuFail" fc="ST" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="R"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="StrBF" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Zero"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="B"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsRelayAin" intgPd="0" name="urcbRelayAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsSetGrpNum" intgPd="0" name="brcbSetGrpNum" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayDin" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsWarning" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsAlarm" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsTripInfo" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayEna" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayBlk" intgPd="0" name="brcbRelayBlk" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayState" intgPd="0" name="brcbRelayState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsDeviceState" intgPd="0" name="brcbDeviceState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayFunEn" intgPd="0" name="brcbRelayFunEn" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="装置告警事件日志" intgPd="0" logEna="true" logName="PROT" name="lcbLog">
                            <TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="LEDRs">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr=""/>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板1" name="FuncEna1">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板1</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板2" name="FuncEna2">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板2</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板3" name="FuncEna3">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板3</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板4" name="FuncEna4">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板4</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板5" name="FuncEna5">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板5</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板6" name="FuncEna6">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板6</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板7" name="FuncEna7">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板7</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板8" name="FuncEna8">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板8</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流保护软压板" name="FuncEna9">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="GL:Bool.ENa.RelayReal.8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.296"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流保护软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板软压板" name="RemGoEna">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.279"/>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区软压板" name="RemGrpEna">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.280"/>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板10" name="FuncEna10">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板10</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板11" name="FuncEna11">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板11</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板12" name="FuncEna12">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板12</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板13" name="FuncEna13">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板13</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板14" name="FuncEna14">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板14</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板15" name="FuncEna15">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板15</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板16" name="FuncEna16">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板16</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板17" name="FuncEna17">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板17</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板18" name="FuncEna18">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板18</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板19" name="FuncEna19">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板19</Val>
							</DAI>
						</DOI>
						<DOI desc="功能软压板20" name="FuncEna20">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>功能软压板20</Val>
							</DAI>
						</DOI>
						<DOI desc="事故总信号及人工复归" name="CBFlt">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>事故总信号及人工复归</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值软压板" name="RemSetEna">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.281"/>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" desc="DFESetting" numOfSGs="15"/>
					</LN0>
					<LN inst="1" lnClass="MMXU" lnType="DFE_MMXU_MEAS_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI desc="Ua1" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ua1" name="f" sAddr="GL:INT.YC.8U7I.0"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Ua1" name="f" sAddr="GL:INT.YC.8U7I.41"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ua1</Val>
								</DAI>
							</SDI>
							<SDI desc="Ub1" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ub1" name="f" sAddr="GL:INT.YC.8U7I.1"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Ub1" name="f" sAddr="GL:INT.YC.8U7I.42"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ub1</Val>
								</DAI>
							</SDI>
							<SDI desc="Uc1" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Uc1" name="f" sAddr="GL:INT.YC.8U7I.2"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Uc1" name="f" sAddr="GL:INT.YC.8U7I.43"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Uc1</Val>
								</DAI>
							</SDI>
							<SDI desc="3U0zc" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="3U0zc" name="f" sAddr="GL:INT.YC.8U7I.38"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠3U0zc" name="f" sAddr="GL:INT.YC.8U7I.63"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>3U0zc</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="Ux1" name="OthV">
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" sAddr="GL:INT.YC.8U7I.3"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" sAddr="GL:INT.YC.8U7I.44"/>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>Ux1</Val>
							</DAI>
						</DOI>
						<DOI desc="相电流" name="A">
							<SDI desc="Ia1" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ia1" name="f" sAddr="GL:INT.YC.8U7I.12"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Ia1" name="f" sAddr="GL:INT.YC.8U7I.45"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ia1</Val>
								</DAI>
							</SDI>
							<SDI desc="Ib1" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ib1" name="f" sAddr="GL:INT.YC.8U7I.13"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Ib1" name="f" sAddr="GL:INT.YC.8U7I.46"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ib1</Val>
								</DAI>
							</SDI>
							<SDI desc="Ic1" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ic1" name="f" sAddr="GL:INT.YC.8U7I.14"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Ic1" name="f" sAddr="GL:INT.YC.8U7I.47"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ic1</Val>
								</DAI>
							</SDI>
							<SDI desc="3I01" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="3I01" name="f" sAddr="GL:INT.YC.8U7I.11"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠3I01" name="f" sAddr="GL:INT.YC.8U7I.48"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>3I01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电流</Val>
							</DAI>
						</DOI>
						<DOI desc="线电压" name="PPV">
							<SDI desc="Uab" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Uab" name="f" sAddr="GL:INT.YC.8U7I.35"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Uab" name="f" sAddr="GL:INT.YC.8U7I.60"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Uab</Val>
								</DAI>
							</SDI>
							<SDI desc="Ubc" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ubc" name="f" sAddr="GL:INT.YC.8U7I.36"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Ubc" name="f" sAddr="GL:INT.YC.8U7I.61"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ubc</Val>
								</DAI>
							</SDI>
							<SDI desc="Uca" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Uca" name="f" sAddr="GL:INT.YC.8U7I.37"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Uca" name="f" sAddr="GL:INT.YC.8U7I.62"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Uca</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="2" lnClass="MMXU" lnType="DFE_MMXU_MEAS_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电压" name="PhV">
							<SDI desc="Ua2" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ua2" name="f" sAddr="GL:INT.YC.8U7I.16"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Ua2" name="f" sAddr="GL:INT.YC.8U7I.49"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ua2</Val>
								</DAI>
							</SDI>
							<SDI desc="Ub2" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ub2" name="f" sAddr="GL:INT.YC.8U7I.17"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Ub2" name="f" sAddr="GL:INT.YC.8U7I.50"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ub2</Val>
								</DAI>
							</SDI>
							<SDI desc="Uc2" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Uc2" name="f" sAddr="GL:INT.YC.8U7I.18"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Uc2" name="f" sAddr="GL:INT.YC.8U7I.51"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Uc2</Val>
								</DAI>
							</SDI>
							<SDI desc="3U05" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="3U05" name="f" sAddr="GL:INT.YC.8U7I.40"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠3U05" name="f" sAddr="GL:INT.YC.8U7I.65"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>3U05</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="Ux2" name="OthV">
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" sAddr="GL:INT.YC.8U7I.19"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" sAddr="GL:INT.YC.8U7I.52"/>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>Ux2</Val>
							</DAI>
						</DOI>
						<DOI desc="相电流" name="A">
							<SDI desc="Ia2" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ia2" name="f" sAddr="GL:INT.YC.8U7I.28"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Ia2" name="f" sAddr="GL:INT.YC.8U7I.53"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ia2</Val>
								</DAI>
							</SDI>
							<SDI desc="Ib2" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ib2" name="f" sAddr="GL:INT.YC.8U7I.29"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Ib2" name="f" sAddr="GL:INT.YC.8U7I.54"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ib2</Val>
								</DAI>
							</SDI>
							<SDI desc="Ic2" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ic2" name="f" sAddr="GL:INT.YC.8U7I.30"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠Ic2" name="f" sAddr="GL:INT.YC.8U7I.55"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ic2</Val>
								</DAI>
							</SDI>
							<SDI desc="3I02" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="3I02" name="f" sAddr="GL:INT.YC.8U7I.27"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠3I02" name="f" sAddr="GL:INT.YC.8U7I.56"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>3I02</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="3" lnClass="MMXU" lnType="DFE_MMXU_MEAS_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电流" name="A">
							<SDI desc="3I0zc" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="3I0zc" name="f" sAddr="GL:INT.YC.8U7I.32"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠3I0zc" name="f" sAddr="GL:INT.YC.8U7I.57"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>3I0zc</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="MSQI" lnType="DFE_MSQI_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="序分量电流" name="SeqA">
							<SDI desc="I2" name="c2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="I2" name="f" sAddr="GL:INT.YC.8U7I.33"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠I2" name="f" sAddr="GL:INT.YC.8U7I.58"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>I2</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>序分量电流</Val>
							</DAI>
						</DOI>
						<DOI desc="序分量电压" name="SeqV">
							<SDI desc="U2" name="c2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="U2" name="f" sAddr="GL:INT.YC.8U7I.39"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠U2" name="f" sAddr="GL:INT.YC.8U7I.64"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>U2</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>序分量电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="4" lnClass="MMXU" lnType="DFE_MMXU_MEAS_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="相电流" name="A">
							<SDI desc="3I05" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="3I05" name="f" sAddr="GL:INT.YC.8U7I.34"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="∠3I05" name="f" sAddr="GL:INT.YC.8U7I.59"/>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>3I05</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="GGIO" lnType="DFE_GGIO_DC_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="AnIn1">
							<SDI name="mag">
								<DAI name="f" sAddr="GL:INT.YC.RelayReal.0"/>
							</SDI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="2" lnClass="GGIO" lnType="DFE_GGIO_YX_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流保护硬压板" name="Ind1">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.18"/>
							<DAI name="dU">
								<Val>充电过流保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸位置" name="Ind2">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.26"/>
							<DAI name="dU">
								<Val>跳闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="合闸位置" name="Ind3">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.27"/>
							<DAI name="dU">
								<Val>合闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="合后位置" name="Ind4">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.24"/>
							<DAI name="dU">
								<Val>合后位置</Val>
							</DAI>
						</DOI>
						<DOI desc="弹簧未储能开入" name="Ind5">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.19"/>
							<DAI name="dU">
								<Val>弹簧未储能开入</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入1" name="Ind6">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.0"/>
							<DAI name="dU">
								<Val>跳闸开入1</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入2" name="Ind7">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.1"/>
							<DAI name="dU">
								<Val>跳闸开入2</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入3" name="Ind8">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.2"/>
							<DAI name="dU">
								<Val>跳闸开入3</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入4" name="Ind9">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.3"/>
							<DAI name="dU">
								<Val>跳闸开入4</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入5" name="Ind10">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.4"/>
							<DAI name="dU">
								<Val>跳闸开入5</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入6" name="Ind11">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.5"/>
							<DAI name="dU">
								<Val>跳闸开入6</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入7" name="Ind12">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.6"/>
							<DAI name="dU">
								<Val>跳闸开入7</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入8" name="Ind13">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.7"/>
							<DAI name="dU">
								<Val>跳闸开入8</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入9" name="Ind14">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.8"/>
							<DAI name="dU">
								<Val>跳闸开入9</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入10" name="Ind15">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.9"/>
							<DAI name="dU">
								<Val>跳闸开入10</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入11" name="Ind16">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.10"/>
							<DAI name="dU">
								<Val>跳闸开入11</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入12" name="Ind17">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.11"/>
							<DAI name="dU">
								<Val>跳闸开入12</Val>
							</DAI>
						</DOI>
						<DOI desc="合闸开入1" name="Ind18">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.12"/>
							<DAI name="dU">
								<Val>合闸开入1</Val>
							</DAI>
						</DOI>
						<DOI desc="合闸开入2" name="Ind19">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.13"/>
							<DAI name="dU">
								<Val>合闸开入2</Val>
							</DAI>
						</DOI>
						<DOI desc="保护远方操作硬压板" name="Ind20">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.20"/>
							<DAI name="dU">
								<Val>保护远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="检修状态硬压板" name="Ind21">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.23"/>
							<DAI name="dU">
								<Val>检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="Ind22">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.22"/>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE检修不一致" name="Ind23">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.39"/>
							<DAI name="dU">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段有效" name="Ind24">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.24"/>
							<DAI name="dU">
								<Val>充电过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段有效" name="Ind25">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.25"/>
							<DAI name="dU">
								<Val>充电过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流有效" name="Ind26">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.28"/>
							<DAI name="dU">
								<Val>充电零序过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind27">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.51"/>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind28">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.52"/>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="检修" name="Ind29">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.53"/>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸" name="Ind30">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.54"/>
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="跳位" name="Ind31">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.57"/>
							<DAI name="dU">
								<Val>跳位</Val>
							</DAI>
						</DOI>
						<DOI desc="合位" name="Ind32">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.58"/>
							<DAI name="dU">
								<Val>合位</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="2" lnClass="GGIO" lnType="DFE_GGIO_Alm32_EPS31_V10" prefix="R">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="弹簧未储能告警" name="Alm2">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.108"/>
							<DAI name="dU">
								<Val>弹簧未储能告警</Val>
							</DAI>
						</DOI>
						<DOI desc="TWJ异常" name="Alm9">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.98"/>
							<DAI name="dU">
								<Val>TWJ异常</Val>
							</DAI>
						</DOI>
						<DOI desc="控制回路断线" name="Alm1">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.99"/>
							<DAI name="dU">
								<Val>控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线" name="Alm3">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.142"/>
							<DAI name="dU">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="同期电压异常" name="Alm8">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.140"/>
							<DAI name="dU">
								<Val>同期电压异常</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁充电保护" name="Alm15">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.650"/>
							<DAI name="dU">
								<Val>闭锁充电保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="TVTR" lnType="DFE_TVTR_EPS31_V10_EPS3125AG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="External equipment health " name="EEHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线" name="FuFail">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.141"/>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="PT一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="GL:Float.SYS.RelayReal.4"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线自检" name="TVFailChkEna">
							<DAI name="setVal" sAddr="GL:INT.SG.RelayReal.77"/>
							<DAI name="dU">
								<Val>PT断线自检</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="GGIO" lnType="DFE_GGIO_Alm32_EPS31_V10" prefix="B">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="开入异常" name="Alm5">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.1"/>
							<DAI name="dU">
								<Val>开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm4">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.16"/>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI desc="SCL文件错误" name="Alm6">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.424"/>
							<DAI name="dU">
								<Val>SCL文件错误</Val>
							</DAI>
						</DOI>
						<DOI desc="CCD文件错误" name="Alm7">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.425"/>
							<DAI name="dU">
								<Val>CCD文件错误</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE总告警" name="Alm8">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.283"/>
							<DAI name="dU">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI desc="模拟量采集错" name="Alm3">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.18"/>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI desc="CPU插件异常" name="Alm2">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.15"/>
							<DAI name="dU">
								<Val>CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="开出异常" name="Alm1">
							<DAI name="stVal" sAddr="GL:Float.RelayWord.RelayReal.0"/>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="PTRC" lnType="DFE_PTRC_EPS31_V10_EPS3125AG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="Str">
							<DAI name="general" sAddr="GL:Float.RelayWord.RelayReal.20"/>
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板" name="TrStrp">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板" name="StrBFStrp">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合闸出口压板" name="BlkRecStrp">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸出口压板</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="Op">
							<DAI name="general" sAddr="GL:Float.RelayWord.RelayReal.148"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸失败" name="StrBF">
							<DAI name="general" sAddr="GL:Float.RelayWord.RelayReal.144"/>
							<DAI name="dU">
								<Val>跳闸失败</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="PTOC" lnType="DFE_PTOC_EPS31_V10_EPS3125AG" prefix="ph">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段动作" name="Op">
							<DAI name="general" sAddr="GL:Float.RelayWord.RelayReal.653"/>
							<DAI name="dU">
								<Val>充电过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="GL:Float.SG.RelayReal.135"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="GL:Float.SG.RelayReal.136"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流保护Ⅰ段" name="Enable">
							<DAI name="setVal" sAddr="GL:INT.SG.RelayReal.140"/>
							<DAI name="dU">
								<Val>充电过流保护Ⅰ段</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="2" lnClass="PTOC" lnType="DFE_PTOC_EPS31_V10_EPS3125AG" prefix="ph">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段动作" name="Op">
							<DAI name="general" sAddr="GL:Float.RelayWord.RelayReal.656"/>
							<DAI name="dU">
								<Val>充电过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="GL:Float.SG.RelayReal.137"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="GL:Float.SG.RelayReal.138"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流保护Ⅱ段" name="Enable">
							<DAI name="setVal" sAddr="GL:INT.SG.RelayReal.141"/>
							<DAI name="dU">
								<Val>充电过流保护Ⅱ段</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="PTOC" lnType="DFE_PTOC_EPS31_V10_EPS3125AG" prefix="Zero">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流动作" name="Op">
							<DAI name="general" sAddr="GL:Float.RelayWord.RelayReal.659"/>
							<DAI name="dU">
								<Val>充电零序过流动作</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="GL:Float.SG.RelayReal.139"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电零序过流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流" name="Enable">
							<DAI name="setVal" sAddr="GL:INT.SG.RelayReal.142"/>
							<DAI name="dU">
								<Val>充电零序过流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="6" lnClass="PTRC" lnType="DFE_PTRC_EPS31_V10_EPS3125AG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板" name="TrStrp">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板" name="StrBFStrp">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合闸出口压板" name="BlkRecStrp">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸出口压板</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开入跳闸动作" name="Op">
							<DAI name="general" sAddr="GL:Float.RelayWord.RelayReal.662"/>
							<DAI name="dU">
								<Val>GOOSE开入跳闸动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="7" lnClass="PTRC" lnType="DFE_PTRC_EPS31_V10_EPS3125AG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板" name="TrStrp">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板" name="StrBFStrp">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合闸出口压板" name="BlkRecStrp">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸出口压板</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开入合闸动作" name="Op">
							<DAI name="general" sAddr="GL:Float.RelayWord.RelayReal.665"/>
							<DAI name="dU">
								<Val>GOOSE开入合闸动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="LPHD" inst="1" lnClass="LPHD" lnType="DFE_LPHD_PROT_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="健康-physical device health" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="Reset device statistics" name="RsStat">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="SettingGrp">
							<DAI name="setVal" sAddr="GL:INT.SYS.RelayReal.0"/>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="setVal" sAddr="GL:INT.SYS.RelayReal.1">
								<Val>分段保护测控装置</Val>
							</DAI>
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护电流互感器" inst="1" lnClass="TCTR" lnType="DFE_TCTR_EPS31_V10_EPS3125AG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="External equipment health " name="EEHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="GL:INT.SYS.RelayReal.5"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>保护CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="GL:INT.SYS.RelayReal.6"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>保护CT二次值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序电流互感器" inst="2" lnClass="TCTR" lnType="DFE_TCTR_EPS31_V10_EPS3125AG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="External equipment health " name="EEHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="GL:INT.SYS.RelayReal.7"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="GL:INT.SYS.RelayReal.8"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序电流自产" inst="4" lnClass="TCTR" lnType="DFE_TCTR_ZroI_EPS31_V10_EPS3124AG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="External equipment health " name="EEHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流采用自产零流" name="PhyCombVal">
							<DAI name="setVal" sAddr="GL:INT.SG.RelayReal.48"/>
							<DAI name="dU">
								<Val>零序电流采用自产零流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="3" lnClass="GGIO" lnType="DFE_GGIO_YX_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流保护投入" name="Ind1">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.64"/>
							<DAI name="dU">
								<Val>充电过流保护投入</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波LD" inst="RCD">
					<LN0 desc="" inst="" lnClass="LLN0" lnType="DFE_LLN0_COMMON_EPS31_V10_EPS3121DAG">
						<DataSet desc="保护录波数据集" name="dsRelayRec">
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayRec" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理节点" inst="1" lnClass="LPHD" lnType="DFE_LPHD_COMMON_EPS31_V10_EPS3121DAG">
						<DOI desc="物理装置铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>V1.10</Val>
							</DAI>
							<DAI name="swRev">
								<Val>EPS-3123A-G V1.10 20180124 2CA1</Val>
							</DAI>
							<DAI name="model">
								<Val>EPS-3123A-G</Val>
							</DAI>
						</DOI>
						<DOI desc="物理装置健康状况" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="是否为代理" name="Proxy">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="RDRE" lnType="DFE_RDRE_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="触发录波" name="RcdTrg">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>触发录波</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="stVal" sAddr="GL:Float.Rcd.Rcd.0"/>
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="录波完成" name="RcdMade">
							<DAI name="stVal" sAddr="GL:Float.Rcd.Rcd.1"/>
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint desc="" name="G1">
			<Server>
				<Authentication/>
				<LDevice desc="GOOSE过程层访问点LD" inst="PIGO">
					<LN0 desc="" inst="" lnClass="LLN0" lnType="DFE_LLN0_COMMON_EPS31_V10_EPS3121DAG">
						<DataSet desc="Goose输出数据集" name="dsGOOSE">
							<FCDA daName="stVal" doName="Ind1" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA daName="stVal" doName="Ind2" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA daName="stVal" doName="Ind3" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA daName="stVal" doName="Ind4" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO1" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="2" prefix=""/>
						</DataSet>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef daName="general" doName="Tr" iedName="PX0001" intAddr="PIGO/GOINGGIO1.SPCSO1.stVal" ldInst="PIGO01" lnClass="PTRC" lnInst="1" prefix="Lin"/>
							<ExtRef daName="general" doName="Tr" iedName="PX0002" intAddr="PIGO/GOINGGIO1.SPCSO2.stVal" ldInst="PIGO" lnClass="PTRC" lnInst="2" prefix="go"/>
							<ExtRef daName="general" doName="Tr" iedName="PX0003" intAddr="PIGO/GOINGGIO1.SPCSO3.stVal" ldInst="PIGO01" lnClass="PTRC" lnInst="1" prefix=""/>
							<ExtRef daName="general" doName="Tr" iedName="PX0004" intAddr="PIGO/GOINGGIO1.SPCSO4.stVal" ldInst="PIGO01" lnClass="PTRC" lnInst="1" prefix="Lin"/>
							<ExtRef daName="general" doName="Tr" iedName="PX0005" intAddr="PIGO/GOINGGIO1.SPCSO5.stVal" ldInst="PIGO01" lnClass="PTRC" lnInst="1" prefix=""/>
							<ExtRef daName="general" doName="Tr" iedName="PX0006" intAddr="PIGO/GOINGGIO1.SPCSO6.stVal" ldInst="PIGO" lnClass="PTRC" lnInst="1" prefix=""/>
							<ExtRef daName="general" doName="Tr" iedName="PX0007" intAddr="PIGO/GOINGGIO1.SPCSO7.stVal" ldInst="PIGO01" lnClass="PTRC" lnInst="1" prefix="jz"/>
							<ExtRef daName="general" doName="Tr" iedName="PX0008" intAddr="PIGO/GOINGGIO1.SPCSO8.stVal" ldInst="PIGO" lnClass="PTRC" lnInst="1" prefix=""/>
							<ExtRef daName="general" doName="Tr" iedName="PX0009" intAddr="PIGO/GOINGGIO2.SPCSO1.stVal" ldInst="PIGO" lnClass="PTRC" lnInst="1" prefix="GOUT"/>
							<ExtRef daName="general" doName="Tr" iedName="PX000A" intAddr="PIGO/GOINGGIO2.SPCSO2.stVal" ldInst="PIGO" lnClass="PTRC" lnInst="1" prefix=""/>
							<ExtRef daName="general" doName="Tr" iedName="PX000B" intAddr="PIGO/GOINGGIO2.SPCSO3.stVal" ldInst="PIGO" lnClass="PTRC" lnInst="1" prefix="GOUT"/>
							<ExtRef daName="general" doName="Tr" iedName="PX000C" intAddr="PIGO/GOINGGIO2.SPCSO4.stVal" ldInst="PIGO01" lnClass="PTRC" lnInst="1" prefix=""/>
							<ExtRef daName="general" doName="Op" iedName="PX0001" intAddr="PIGO/GOINGGIO2.SPCSO5.stVal" ldInst="PIGO01" lnClass="RREC" lnInst="1" prefix="Rec"/>
							<ExtRef daName="general" doName="Op" iedName="PX0002" intAddr="PIGO/GOINGGIO2.SPCSO6.stVal" ldInst="PIGO" lnClass="RREC" lnInst="3" prefix="go"/>
						</Inputs>
						<GSEControl appID="PE1001PIGO/LLN0$GO$gocb1" confRev="1" datSet="dsGOOSE" name="gocb1" type="GOOSE"/>
					</LN0>
					<LN desc="物理节点" inst="1" lnClass="LPHD" lnType="DFE_LPHD_COMMON_EPS31_V10_EPS3121DAG">
						<DOI desc="物理装置铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>V1.10</Val>
							</DAI>
							<DAI name="swRev">
								<Val>EPS-3123A-G V1.10 20180124 2CA1</Val>
							</DAI>
							<DAI name="model">
								<Val>EPS-3123A-G</Val>
							</DAI>
						</DOI>
						<DOI desc="物理装置健康状况" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="是否为代理" name="Proxy">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="GGIO" lnType="DFE_GGIO_YX_EPS31_V10" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="Ind1">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.17"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="合闸动作" name="Ind2">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.18"/>
							<DAI name="dU">
								<Val>合闸动作</Val>
							</DAI>
						</DOI>
						<DOI desc="合后位置" name="Ind3">
							<DAI name="stVal" sAddr="GL:Bool.YX.DI1.24"/>
							<DAI name="dU">
								<Val>合后位置</Val>
							</DAI>
						</DOI>
						<DOI desc="手跳STJ" name="Ind4">
							<DAI name="stVal" sAddr="GL:Bool.YX.RelayReal.21"/>
							<DAI name="dU">
								<Val>手跳STJ</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="2" lnClass="GGIO" lnType="DFE_GGIO_DYX_EPS31_V10_EPS3121DAG" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="DPCSO1">
							<DAI name="stVal" sAddr="GL:BString2.DYX.DI1.0"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信2" name="DPCSO2">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信2</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信3" name="DPCSO3">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信3</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信4" name="DPCSO4">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信4</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信5" name="DPCSO5">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信5</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信6" name="DPCSO6">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信6</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信7" name="DPCSO7">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信7</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信8" name="DPCSO8">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信8</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信9" name="DPCSO9">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信9</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信10" name="DPCSO10">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信10</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信11" name="DPCSO11">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信11</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信12" name="DPCSO12">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信12</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信13" name="DPCSO13">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信13</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信14" name="DPCSO14">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信14</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信15" name="DPCSO15">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信15</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信16" name="DPCSO16">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信16</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信17" name="DPCSO17">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信17</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信18" name="DPCSO18">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信18</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信19" name="DPCSO19">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信19</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信20" name="DPCSO20">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信20</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信21" name="DPCSO21">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信21</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信22" name="DPCSO22">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信22</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信23" name="DPCSO23">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信23</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信24" name="DPCSO24">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信24</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信25" name="DPCSO25">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信25</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信26" name="DPCSO26">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信26</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信27" name="DPCSO27">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信27</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信28" name="DPCSO28">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信28</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信29" name="DPCSO29">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信29</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信30" name="DPCSO30">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信30</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信31" name="DPCSO31">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信31</Val>
							</DAI>
						</DOI>
						<DOI desc="双点遥信32" name="DPCSO32">
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点遥信32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE数据输入" inst="1" lnClass="GGIO" lnType="DFE_GGIO_SPC_EPS31_V10" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入1" name="SPCSO1">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.0"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.0"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入1</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入2" name="SPCSO2">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.1"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入2</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入3" name="SPCSO3">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.2"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入3</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入4" name="SPCSO4">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.3"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入4</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入5" name="SPCSO5">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.4"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.4"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入5</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入6" name="SPCSO6">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.5"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.5"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入6</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入7" name="SPCSO7">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.6"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.6"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入7</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入8" name="SPCSO8">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.7"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.7"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE数据输入" inst="2" lnClass="GGIO" lnType="DFE_GGIO_SPC_EPS31_V10" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="铭牌" name="NamPlt">
							<DAI name="vendor">
								<Val>DFDZ</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入9" name="SPCSO1">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.8"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.8"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入9</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入10" name="SPCSO2">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.9"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.9"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入10</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入11" name="SPCSO3">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.10"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.10"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入11</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入12" name="SPCSO4">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.11"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.11"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入12</Val>
							</DAI>
						</DOI>
						<DOI desc="合闸开入1" name="SPCSO5">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.12"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.12"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>合闸开入1</Val>
							</DAI>
						</DOI>
						<DOI desc="合闸开入2" name="SPCSO6">
							<DAI name="stVal" sAddr="GL:Bool.YX.GoIn.13"/>
							<DAI name="q" sAddr="GL:q.YX.GoIn.13"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>合闸开入2</Val>
							</DAI>
						</DOI>
						<DOI desc="单点控制信号7" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点控制信号7</Val>
							</DAI>
						</DOI>
						<DOI desc="单点控制信号8" name="SPCSO8">
							<SDI name="SBOw">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal"/>
							</SDI>
							<DAI name="stVal"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点控制信号8</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType desc="GGIO" id="DFE_GGIO_SPC_EPS31_V10" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="单点控制信号1" name="SPCSO1" type="CN_SPC_EPS3121DAG"/>
			<DO desc="单点控制信号2" name="SPCSO2" type="CN_SPC_EPS3121DAG"/>
			<DO desc="单点控制信号3" name="SPCSO3" type="CN_SPC_EPS3121DAG"/>
			<DO desc="单点控制信号4" name="SPCSO4" type="CN_SPC_EPS3121DAG"/>
			<DO desc="单点控制信号5" name="SPCSO5" type="CN_SPC_EPS3121DAG"/>
			<DO desc="单点控制信号6" name="SPCSO6" type="CN_SPC_EPS3121DAG"/>
			<DO desc="单点控制信号7" name="SPCSO7" type="CN_SPC_EPS3121DAG"/>
			<DO desc="单点控制信号8" name="SPCSO8" type="CN_SPC_EPS3121DAG"/>
		</LNodeType>
		<LNodeType desc="MSQI" id="DFE_MSQI_EPS31_V10_EPS3121DAG" lnClass="MSQI">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="序分量电流" name="SeqA" type="CN_SEQ_EPS3121DAG"/>
			<DO desc="序分量电压" name="SeqV" type="CN_SEQ_EPS3121DAG"/>
			<DO desc="轴分量" name="DQ0Seq" type="CN_SEQ_EPS3121DAG"/>
			<DO desc="不平衡电流" name="ImbA" type="CN_WYE_ALL_EPS3121DAG"/>
			<DO desc="不平衡负序电流" name="ImbNgA" type="CN_MV_EPS3121DAG"/>
			<DO desc="不平衡负序电压" name="ImbNgV" type="CN_MV_EPS3121DAG"/>
			<DO desc="不平衡线电压" name="ImbPPV" type="CN_DEL_EPS3121DAG"/>
			<DO desc="不平衡相电压" name="ImbV" type="CN_WYE_ALL_EPS3121DAG"/>
			<DO desc="不平衡零序电流" name="ImbZroA" type="CN_MV_EPS3121DAG"/>
			<DO desc="不平衡零序电压" name="ImbZroV" type="CN_MV_EPS3121DAG"/>
			<DO desc="最大不平衡电流" name="MaxImbA" type="CN_MV_EPS3121DAG"/>
			<DO desc="最大不平衡线电压" name="MaxImbPPV" type="CN_MV_EPS3121DAG"/>
			<DO desc="最大不平衡相电压" name="MaxImbV" type="CN_MV_EPS3121DAG"/>
		</LNodeType>
		<LNodeType desc="LPHD" id="DFE_LPHD_COMMON_EPS31_V10_EPS3121DAG" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_EPS3121DAG"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO desc="软件版本校验码" name="SwRevCRC" type="CN_STG_SP_EX"/>
			<DO desc="程序时间" name="MfgDate" type="CN_STG_SP_EX"/>
			<DO desc="全站虚端子CRC" name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO desc="装置虚端子CRC" name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType desc="TCTR" id="DFE_TCTR_EPS31_V10_EPS3125AG" lnClass="TCTR">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="External equipment health " name="EEHealth" type="CN_INS_Health"/>
			<DO desc="Current (Sampled value) " name="Amp" type="CN_SAV_EPS3121DAG"/>
			<DO desc="Current (Sampled value)1 " name="Amp1" type="CN_SAV_EPS3121DAG"/>
			<DO desc="Current (Sampled value)2 " name="Amp2" type="CN_SAV_EPS3121DAG"/>
			<DO desc="Rated Current" name="ARtg" type="CN_ASG_SP_EPS3121DAG"/>
			<DO desc="Rated Frequency" name="HzRtg" type="CN_ASG_SP_EPS3121DAG"/>
			<DO desc="Secondary Rated Current" name="ARtgSnd" type="CN_ASG_SP_EX_EPS3121DAG"/>
			<DO desc="ECVT Delay time" name="ECVTDelay" type="CN_ASG_SG_EX"/>
			<DO desc="CT Fail over current value" name="IROCCTFail" type="CN_ASG_SG_EX"/>
			<DO desc="CT Fail Block Protection" name="BlkCTFail" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="CT Phase AB" name="CTPAB" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="CT Phase BC" name="CTPBC" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="CT Phase CA" name="CTPCA" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="CT Fact" name="TAFact" type="CN_ASG_SG_EX"/>
			<DO desc="CT Failure Check Enable" name="TAFailChkEna" type="CN_SPG_SG_EX_EPS3125AG"/>
		</LNodeType>
		<LNodeType desc="MMXU" id="DFE_MMXU_MEAS_EPS31_V10_EPS3121DAG" lnClass="MMXU">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="总有功功率P" name="TotW" type="CN_MV_EPS3121DAG"/>
			<DO desc="总无功功率Q" name="TotVAr" type="CN_MV_EPS3121DAG"/>
			<DO desc="总视在功率S" name="TotVA" type="CN_MV_EPS3121DAG"/>
			<DO desc="平均功率因数PF" name="TotPF" type="CN_MV_EPS3121DAG"/>
			<DO desc="装置频率" name="Hz" type="CN_MV_EPS3121DAG"/>
			<DO desc="线电压" name="PPV" type="CN_DEL_EPS3121DAG"/>
			<DO desc="相电压" name="PhV" type="CN_WYE_ALL_EPS3121DAG"/>
			<DO desc="相电流" name="A" type="CN_WYE_ALL_EPS3121DAG"/>
			<DO desc="单相有功" name="W" type="CN_WYE_ALL_EPS3121DAG"/>
			<DO desc="单相无功" name="VAr" type="CN_WYE_ALL_EPS3121DAG"/>
			<DO desc="同期频率" name="HzBus" type="CN_MV_EX_EPS3121DAG"/>
			<DO desc="同期电压" name="OthV" type="CN_CMV_EX_EPS3121DAG"/>
		</LNodeType>
		<LNodeType desc="PTOC" id="DFE_PTOC_EPS31_V10_EPS3125AG" lnClass="PTOC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="电流定值" name="StrVal" type="CN_ASG_SG_EPS3121DAG"/>
			<DO desc="时间定值" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="投入" name="Enable" type="CN_SPG_SG_EX_EPS3125AG"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="DFE_LLN0_COMMON_EPS31_V10_EPS3121DAG" lnClass="LLN0">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="Rated Delay Time 1" name="DelayTRtg1" type="CN_SAV_EX"/>
			<DO desc="Rated Delay Time 2" name="DelayTRtg2" type="CN_SAV_EX"/>
			<DO desc="Rated Delay Time 3" name="DelayTRtg3" type="CN_SAV_EX"/>
			<DO desc="Rated Delay Time 4" name="DelayTRtg4" type="CN_SAV_EX"/>
			<DO desc="Rated Delay Time 5" name="DelayTRtg5" type="CN_SAV_EX"/>
			<DO desc="Rated Delay Time 6" name="DelayTRtg6" type="CN_SAV_EX"/>
		</LNodeType>
		<LNodeType desc="PTRC" id="DFE_PTRC_EPS31_V10_EPS3125AG" lnClass="PTRC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="跳闸出口压板" name="TrStrp" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="启动失灵出口压板" name="StrBFStrp" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="闭锁重合闸出口压板" name="BlkRecStrp" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="跳闸" name="Tr" type="CN_ACT"/>
			<DO desc="动作" name="Op" type="CN_ACT"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="启动失灵" name="StrBF" type="CN_ACT_EX"/>
			<DO desc="闭锁重合" name="BlkRecST" type="CN_SPS_EX"/>
			<DO desc="Ⅱ段保护闭锁重合闸" name="Z2BlkRec" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="多相故障闭锁重合闸" name="MPBlkRec" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="Ⅲ段及以上保护闭锁重合闸" name="Z3BlkRec" type="CN_SPG_SG_EX_EPS3125AG"/>
		</LNodeType>
		<LNodeType desc="二次设备温度监测" id="DFE_STMP_EPS31_V10_EPS3121DAG" lnClass="STMP">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_LN0_EX"/>
			<DO desc="告警" name="Alm" type="CN_SPS"/>
			<DO desc="预警" name="Wrn" type="CN_SPS_EX"/>
			<DO desc="跳闸" name="Trip" type="CN_SPS"/>
			<DO desc="温度裕度" name="TmpMrg" type="CN_INS_EX"/>
			<DO desc="温度（°C）" name="Tmp" type="CN_MV_EPS3121DAG"/>
			<DO desc="告警定值" name="TmpAlmSpt" type="CN_ASG_SG_EPS3121DAG"/>
			<DO desc="预警定值" name="TmpWrnSpt" type="CN_ASG_SG_EX"/>
			<DO desc="跳闸定值" name="TmpTripSpt" type="CN_ASG_SG_EPS3121DAG"/>
		</LNodeType>
		<LNodeType desc="直流量" id="DFE_GGIO_DC_EPS31_V10_EPS3121DAG" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn2" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn3" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn4" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn5" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn6" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn7" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn8" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn9" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn10" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn11" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn12" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn13" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn14" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn15" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn16" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn17" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn18" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn19" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn20" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn21" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn22" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn23" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn24" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn25" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn26" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn27" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn28" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn29" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn30" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn31" type="CN_MV_EPS3121DAG"/>
			<DO name="AnIn32" type="CN_MV_EPS3121DAG"/>
		</LNodeType>
		<LNodeType desc="RDRE" id="DFE_RDRE_EPS31_V10_EPS3121DAG" lnClass="RDRE">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="触发录波" name="RcdTrg" type="CN_SPC_EPS3121DAG"/>
			<DO desc="录波完成" name="RcdMade" type="CN_SPS"/>
			<DO desc="故障序号" name="FltNum" type="CN_INS"/>
			<DO desc="Grid fault number" name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType desc="二次设备电源电压监测" id="DFE_SPVT_EPS31_V10_EPS3121DAG" lnClass="SPVT">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_LN0_EX"/>
			<DO desc="告警" name="Alm" type="CN_SPS"/>
			<DO desc="预警" name="Wrn" type="CN_SPS_EX"/>
			<DO desc="电压裕度" name="VolMrg" type="CN_INS_EX"/>
			<DO desc="工作电压" name="Vol" type="CN_MV_EPS3121DAG"/>
			<DO desc="告警上限定值" name="VolAlmUSpt" type="CN_ASG_SG_EX"/>
			<DO desc="告警下限定值" name="VolAlmLSpt" type="CN_ASG_SG_EX"/>
			<DO desc="预警上限定值" name="VolWrnUSpt" type="CN_ASG_SG_EX"/>
			<DO desc="预警下限定值" name="VolWrnLSpt" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="GGIO" id="DFE_GGIO_Alm32_EPS31_V10" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="告警1" name="Alm1" type="CN_SPS"/>
			<DO desc="告警2" name="Alm2" type="CN_SPS"/>
			<DO desc="告警3" name="Alm3" type="CN_SPS"/>
			<DO desc="告警4" name="Alm4" type="CN_SPS"/>
			<DO desc="告警5" name="Alm5" type="CN_SPS"/>
			<DO desc="告警6" name="Alm6" type="CN_SPS"/>
			<DO desc="告警7" name="Alm7" type="CN_SPS"/>
			<DO desc="告警8" name="Alm8" type="CN_SPS"/>
			<DO desc="告警9" name="Alm9" type="CN_SPS"/>
			<DO desc="告警10" name="Alm10" type="CN_SPS"/>
			<DO desc="告警11" name="Alm11" type="CN_SPS"/>
			<DO desc="告警12" name="Alm12" type="CN_SPS"/>
			<DO desc="告警13" name="Alm13" type="CN_SPS"/>
			<DO desc="告警14" name="Alm14" type="CN_SPS"/>
			<DO desc="告警15" name="Alm15" type="CN_SPS"/>
			<DO desc="告警16" name="Alm16" type="CN_SPS"/>
			<DO desc="告警17" name="Alm17" type="CN_SPS"/>
			<DO desc="告警18" name="Alm18" type="CN_SPS"/>
			<DO desc="告警19" name="Alm19" type="CN_SPS"/>
			<DO desc="告警20" name="Alm20" type="CN_SPS"/>
			<DO desc="告警21" name="Alm21" type="CN_SPS"/>
			<DO desc="告警22" name="Alm22" type="CN_SPS"/>
			<DO desc="告警23" name="Alm23" type="CN_SPS"/>
			<DO desc="告警24" name="Alm24" type="CN_SPS"/>
			<DO desc="告警25" name="Alm25" type="CN_SPS"/>
			<DO desc="告警26" name="Alm26" type="CN_SPS"/>
			<DO desc="告警27" name="Alm27" type="CN_SPS"/>
			<DO desc="告警28" name="Alm28" type="CN_SPS"/>
			<DO desc="告警29" name="Alm29" type="CN_SPS"/>
			<DO desc="告警30" name="Alm30" type="CN_SPS"/>
			<DO desc="告警31" name="Alm31" type="CN_SPS"/>
			<DO desc="告警32" name="Alm32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="DFE_LLN0_PROT32_EPS31_V10_EPS3121DAG" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="就地位置" name="Loc" type="CN_SPS"/>
			<DO desc="LED RESET" name="LEDRs" type="CN_SPC_DC_EPS3121DAG"/>
			<DO desc="功能软压板1" name="FuncEna1" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板2" name="FuncEna2" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板3" name="FuncEna3" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板4" name="FuncEna4" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板5" name="FuncEna5" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板6" name="FuncEna6" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板7" name="FuncEna7" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板8" name="FuncEna8" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板9" name="FuncEna9" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板10" name="FuncEna10" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板11" name="FuncEna11" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板12" name="FuncEna12" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板13" name="FuncEna13" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板14" name="FuncEna14" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板15" name="FuncEna15" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板16" name="FuncEna16" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板17" name="FuncEna17" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板18" name="FuncEna18" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板19" name="FuncEna19" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="功能软压板20" name="FuncEna20" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="事故总信号及人工复归" name="CBFlt" type="CN_SPC_EX_EPS3121DAG"/>
			<DO desc="远方修改定值" name="RemSetEna" type="CN_SPS_EX"/>
			<DO desc="远方切换定值区" name="RemGrpEna" type="CN_SPS_EX"/>
			<DO desc="Remotely Control Goose" name="RemGoEna" type="CN_SPS_EX"/>
			<DO desc="自动复归事故总信号" name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO desc="电流突变量启动值" name="DPFCStr" type="CN_ASG_SG_EX"/>
			<DO desc="零序启动电流" name="ROCStr" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="GGIO" id="DFE_GGIO_DYX_EPS31_V10_EPS3121DAG" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="双点遥信1" name="DPCSO1" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信2" name="DPCSO2" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信3" name="DPCSO3" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信4" name="DPCSO4" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信5" name="DPCSO5" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信6" name="DPCSO6" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信7" name="DPCSO7" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信8" name="DPCSO8" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信9" name="DPCSO9" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信10" name="DPCSO10" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信11" name="DPCSO11" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信12" name="DPCSO12" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信13" name="DPCSO13" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信14" name="DPCSO14" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信15" name="DPCSO15" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信16" name="DPCSO16" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信17" name="DPCSO17" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信18" name="DPCSO18" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信19" name="DPCSO19" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信20" name="DPCSO20" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信21" name="DPCSO21" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信22" name="DPCSO22" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信23" name="DPCSO23" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信24" name="DPCSO24" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信25" name="DPCSO25" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信26" name="DPCSO26" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信27" name="DPCSO27" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信28" name="DPCSO28" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信29" name="DPCSO29" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信30" name="DPCSO30" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信31" name="DPCSO31" type="CN_DPC_EPS3121DAG"/>
			<DO desc="双点遥信32" name="DPCSO32" type="CN_DPC_EPS3121DAG"/>
		</LNodeType>
		<LNodeType desc="LPHD" id="DFE_LPHD_PROT_EPS31_V10_EPS3121DAG" lnClass="LPHD">
			<DO desc="名称-physical device name plate" name="PhyNam" type="CN_DPL_EPS3121DAG"/>
			<DO desc="健康-physical device health" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="Output communications buffer overflow" name="OutOv" type="CN_SPS"/>
			<DO desc="代理-indicate if this Lnis a proxy" name="Proxy" type="CN_SPS"/>
			<DO desc="Input communications buffer overflow" name="InOv" type="CN_SPS"/>
			<DO desc="Number of Power ups" name="NumPwrUp" type="CN_INS"/>
			<DO desc="Number of Warm Starts" name="WrmStr" type="CN_INS"/>
			<DO desc="Number of watchdog device resets detected" name="WacTrg" type="CN_INS"/>
			<DO desc="Power Up detected" name="PwrUp" type="CN_SPS"/>
			<DO desc="Power Down detected" name="PwrDn" type="CN_SPS"/>
			<DO desc="External power supply alarm" name="PwrSupAlm" type="CN_SPS"/>
			<DO desc="Reset device statistics" name="RsStat" type="CN_SPC_EPS3121DAG"/>
			<DO desc="Setting Group" name="SettingGrp" type="CN_ING_SP_EX"/>
			<DO desc="Device name" name="DeviceName" type="CN_STG_SP_EX"/>
			<DO desc="GOOSE DI Enable" name="GooseEna" type="CN_SPG_SP_EX"/>
			<DO desc="Other GOOSE DI Enable" name="OthGoEna" type="CN_SPG_SP_EX"/>
			<DO desc="Active Setting Group" name="ActSGST" type="CN_MV_EX_EPS3121DAG"/>
			<DO desc="软件版本校验码" name="SwRevCRC" type="CN_STG_SP_EX"/>
			<DO desc="程序时间" name="MfgDate" type="CN_STG_SP_EX"/>
			<DO desc="全站虚端子CRC" name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO desc="装置虚端子CRC" name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType desc="CSWI" id="DFE_CSWI_DO_EPS31_V10_EPS3121DAG" lnClass="CSWI">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Local operation" name="Loc" type="CN_SPS"/>
			<DO desc="控制" name="Pos" type="CN_DPC_EPS3121DAG"/>
		</LNodeType>
		<LNodeType desc="GGIO" id="DFE_GGIO_YX_EPS31_V10" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="单点遥信1" name="Ind1" type="CN_SPS"/>
			<DO desc="单点遥信2" name="Ind2" type="CN_SPS"/>
			<DO desc="单点遥信3" name="Ind3" type="CN_SPS"/>
			<DO desc="单点遥信4" name="Ind4" type="CN_SPS"/>
			<DO desc="单点遥信5" name="Ind5" type="CN_SPS"/>
			<DO desc="单点遥信6" name="Ind6" type="CN_SPS"/>
			<DO desc="单点遥信7" name="Ind7" type="CN_SPS"/>
			<DO desc="单点遥信8" name="Ind8" type="CN_SPS"/>
			<DO desc="单点遥信9" name="Ind9" type="CN_SPS"/>
			<DO desc="单点遥信10" name="Ind10" type="CN_SPS"/>
			<DO desc="单点遥信11" name="Ind11" type="CN_SPS"/>
			<DO desc="单点遥信12" name="Ind12" type="CN_SPS"/>
			<DO desc="单点遥信13" name="Ind13" type="CN_SPS"/>
			<DO desc="单点遥信14" name="Ind14" type="CN_SPS"/>
			<DO desc="单点遥信15" name="Ind15" type="CN_SPS"/>
			<DO desc="单点遥信16" name="Ind16" type="CN_SPS"/>
			<DO desc="单点遥信17" name="Ind17" type="CN_SPS"/>
			<DO desc="单点遥信18" name="Ind18" type="CN_SPS"/>
			<DO desc="单点遥信19" name="Ind19" type="CN_SPS"/>
			<DO desc="单点遥信20" name="Ind20" type="CN_SPS"/>
			<DO desc="单点遥信21" name="Ind21" type="CN_SPS"/>
			<DO desc="单点遥信22" name="Ind22" type="CN_SPS"/>
			<DO desc="单点遥信23" name="Ind23" type="CN_SPS"/>
			<DO desc="单点遥信24" name="Ind24" type="CN_SPS"/>
			<DO desc="单点遥信25" name="Ind25" type="CN_SPS"/>
			<DO desc="单点遥信26" name="Ind26" type="CN_SPS"/>
			<DO desc="单点遥信27" name="Ind27" type="CN_SPS"/>
			<DO desc="单点遥信28" name="Ind28" type="CN_SPS"/>
			<DO desc="单点遥信29" name="Ind29" type="CN_SPS"/>
			<DO desc="单点遥信30" name="Ind30" type="CN_SPS"/>
			<DO desc="单点遥信31" name="Ind31" type="CN_SPS"/>
			<DO desc="单点遥信32" name="Ind32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="TVTR" id="DFE_TVTR_EPS31_V10_EPS3125AG" lnClass="TVTR">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="External equipment health " name="EEHealth" type="CN_INS_Health"/>
			<DO desc="External equipment name plate " name="EEName" type="CN_DPL_EPS3121DAG"/>
			<DO desc="Operation time " name="OpTmh" type="CN_INS"/>
			<DO desc="Voltage (sampled value) " name="Vol" type="CN_SAV_EPS3121DAG"/>
			<DO desc="Voltage (sampled value)1 " name="Vol1" type="CN_SAV_EPS3121DAG"/>
			<DO desc="Voltage (sampled value)2 " name="Vol2" type="CN_SAV_EPS3121DAG"/>
			<DO desc="TVTR fuse failure " name="FuFail" type="CN_SPS"/>
			<DO desc="Rated Voltage" name="VRtg" type="CN_ASG_SP_EPS3121DAG"/>
			<DO desc="Rated frequency" name="HzRtg" type="CN_ASG_SP_EPS3121DAG"/>
			<DO desc="Secondary Rated Voltage" name="VRtgSnd" type="CN_ASG_SP_EX_EPS3121DAG"/>
			<DO desc="Line PT MODE" name="LinPTMod" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="TV Failure Check Enable" name="TVFailChkEna" type="CN_SPG_SG_EX_EPS3125AG"/>
		</LNodeType>
		<LNodeType desc="LTSM" id="DFE_LTSM_EPS31_V10" lnClass="LTSM">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL_LN0_EX"/>
			<DO desc="对时信号状态" name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO desc="对时服务状态" name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO desc="时间跳变侦测状态" name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType desc="TCTR" id="DFE_TCTR_ZroI_EPS31_V10_EPS3124AG" lnClass="TCTR">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="External equipment health " name="EEHealth" type="CN_INS_Health"/>
			<DO desc="Current (Sampled value) " name="Amp" type="CN_SAV_EPS3121DAG"/>
			<DO desc="Current (Sampled value)1 " name="Amp1" type="CN_SAV_EPS3121DAG"/>
			<DO desc="Current (Sampled value)2 " name="Amp2" type="CN_SAV_EPS3121DAG"/>
			<DO desc="Rated Current" name="ARtg" type="CN_ASG_SP_EPS3121DAG"/>
			<DO desc="Rated Frequency" name="HzRtg" type="CN_ASG_SP_EPS3121DAG"/>
			<DO desc="Secondary Rated Current" name="ARtgSnd" type="CN_ASG_SP_EX_EPS3121DAG"/>
			<DO desc="ECVT Delay time" name="ECVTDelay" type="CN_ASG_SG_EX"/>
			<DO desc="CT Fail over current value" name="IROCCTFail" type="CN_ASG_SG_EX"/>
			<DO desc="CT Fail Block Protection" name="BlkCTFail" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="CT Phase AB" name="CTPAB" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="CT Phase BC" name="CTPBC" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="CT Phase CA" name="CTPCA" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="CT Fact" name="TAFact" type="CN_ASG_SG_EX"/>
			<DO desc="CT Failure Check Enable" name="TAFailChkEna" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="零序电流自产" name="PhyCombVal" type="CN_SPG_SG_EX_EPS3125AG"/>
			<DO desc="相电流消零" name="PhaseClrI0" type="CN_SPG_SG_EX_EPS3125AG"/>
		</LNodeType>
		<DOType cdc="DEL" id="CN_DEL_EPS3121DAG">
			<SDO name="phsAB" type="CN_CMV_EPS3121DAG"/>
			<SDO name="phsBC" type="CN_CMV_EPS3121DAG"/>
			<SDO name="phsCA" type="CN_CMV_EPS3121DAG"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid_EPS3121DAG"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_EPS3121DAG">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_EPS3121DAG"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACD" id="CN_ACD">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPG" id="CN_SPG_SP_EX">
			<DA bType="BOOLEAN" fc="SP" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_EX_EPS3121DAG">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_EX">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_EPS3121DAG"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EPS3121DAG">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_EPS3121DAG"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_EPS3121DAG">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT_3P">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT_EX">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SP_EX">
			<DA bType="INT32" fc="SP" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EPS3121DAG">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_EPS3121DAG"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_EX_EPS3121DAG">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_EPS3121DAG"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SPS" id="CN_SPS_EX">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SPG" id="CN_SPG_SG_EX_EPS3125AG">
			<DA bType="BOOLEAN" fc="SG" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL_LN0">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="DC" name="configRev"/>
			<DA bType="VisString255" fc="EX" name="ldNs">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="CN_INS_Beh">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS">
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="INT32" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_EPS3121DAG">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_EPS3121DAG"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DPL" id="CN_DPL_EPS3121DAG">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="hwRev"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="serNum"/>
			<DA bType="VisString255" fc="DC" name="model"/>
			<DA bType="VisString255" fc="DC" name="location"/>
			<DA bType="VisString255" fc="DC" name="mRID"/>
		</DOType>
		<DOType cdc="STG" id="CN_STG_SP_EX">
			<DA bType="Unicode255" fc="SP" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="cdcNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="cdcName"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX_EPS3121DAG">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_EPS3121DAG"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX_EPS3121DAG">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_EPS3121DAG"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SPS" id="CN_SPS">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DPC" id="CN_DPC_EPS3121DAG">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Dbpos" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_Health">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="SEQ" id="CN_SEQ_EPS3121DAG">
			<SDO name="c1" type="CN_CMV_EPS3121DAG"/>
			<SDO name="c2" type="CN_CMV_EPS3121DAG"/>
			<SDO name="c3" type="CN_CMV_EPS3121DAG"/>
			<DA bType="Enum" fc="MX" name="seqT" type="seqT"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL_LN0_EX">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="DC" name="configRev"/>
			<DA bType="VisString255" fc="EX" name="lnNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_EPS3121DAG"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_EPS3121DAG">
			<SDO name="phsA" type="CN_CMV_EPS3121DAG"/>
			<SDO name="phsB" type="CN_CMV_EPS3121DAG"/>
			<SDO name="phsC" type="CN_CMV_EPS3121DAG"/>
			<SDO name="neut" type="CN_CMV_EPS3121DAG"/>
			<SDO name="net" type="CN_CMV_EPS3121DAG"/>
			<SDO name="res" type="CN_CMV_EPS3121DAG"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid_EPS3121DAG"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INC" id="CN_INC_Mod">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_DC_EPS3121DAG">
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_EX">
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="INT32" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EPS3121DAG">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_EPS3121DAG"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SG">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DAType id="CN_PulseConfig">
			<BDA bType="Enum" name="cmdQual" type="PulseConfigCmdQual"/>
			<BDA bType="INT32U" name="onDur"/>
			<BDA bType="INT32U" name="offDur"/>
			<BDA bType="INT32U" name="numPls"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA bType="FLOAT32" name="scaleFactor"/>
			<BDA bType="FLOAT32" name="offset"/>
		</DAType>
		<DAType id="CN_AnalogueValue">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA bType="Struct" name="hhLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="hLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="lLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="llLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="min" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="max" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="CN_AnalogueValue_I">
			<BDA bType="INT32" name="i"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA bType="Enum" name="orCat" type="orCategory"/>
			<BDA bType="Octet64" name="orIdent"/>
		</DAType>
		<DAType id="CN_units_EPS3121DAG">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_EPS3121DAG"/>
			<BDA bType="Enum" name="multiplier" type="multiplier"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA bType="Struct" name="mag" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="ang" type="CN_AnalogueValue"/>
		</DAType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">μ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="seqT">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="angid_EPS3121DAG">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_EPS3121DAG">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/s</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
