<?xml version="1.0" encoding="UTF-8" ?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:naritech="http://www.naritech.cn" xmlns:esg="http://www.esg.com" xmlns:sznari="http://www.sznari.com" xmlns:ext="http://www.sgepri.sgcc.com.cn" xmlns:csg="http://www.csg.cn" version="2007" revision="A" xmlns:dfe="http://www.dongfang-china.com" xmlns:IEC_60870_5_104="http://www.sgepri.sgcc.com.cn" xmlns:xj="http://www.xjec.com" xmlns:sf="http://www.sf-auto.com" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:ecim="http://www.Private.org/ecim" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xmlns:ieslab="http://www.ieslab.cn">
	<Private type="Substation virtual terminal conection CRC">5CBA920A</Private>
	<Header id="Default Substation" nameStructure="IEDName" version="14.2" revision="1.5" toolID="NARIConfigTool">
		<History>
			<Hitem version="1.0" revision="1.0" when="2021-01-19 20:20:25" who="" what="" why=""/>
			<Hitem version="1.0" revision="1.1" when="2021-01-20 19:43:39" who="" what="" why=""/>
			<Hitem version="1.1" revision="1.0" when="2021-01-20 19:46:26" who="" what="" why=""/>
			<Hitem version="1.2" revision="1.0" when="2021-01-20 20:09:24" who="" what="" why=""/>
			<Hitem version="1.2" revision="1.1" when="2021-01-20 20:10:40" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.0" when="2021-01-20 20:32:54" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.1" when="2021-01-20 20:33:53" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.2" when="2021-01-20 20:39:24" who="" what="" why=""/>
			<Hitem version="1.4" revision="1.0" when="2021-01-20 20:47:19" who="" what="" why=""/>
			<Hitem version="1.5" revision="1.0" when="2021-01-20 20:53:23" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.0" when="2021-01-20 20:55:21" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.1" when="2021-01-20 20:55:35" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.2" when="2021-01-20 20:55:43" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.0" when="2021-01-20 20:57:16" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.1" when="2021-01-20 20:57:34" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.2" when="2021-01-20 20:57:44" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.3" when="2021-01-20 20:58:37" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.0" when="2021-01-20 21:08:55" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.1" when="2021-01-20 21:09:13" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.2" when="2021-01-20 21:09:21" who="" what="" why=""/>
			<Hitem version="1.9" revision="1.0" when="2021-01-20 21:10:23" who="" what="" why=""/>
			<Hitem version="2.0" revision="1.0" when="2021-01-20 21:26:55" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2021-01-20 21:27:25" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.0" when="2021-01-20 21:37:01" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.1" when="2021-01-20 21:37:14" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.2" when="2021-01-20 21:37:23" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.3" when="2021-01-20 21:37:51" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.0" when="2021-01-20 21:49:00" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.1" when="2021-01-20 21:49:11" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.2" when="2021-01-20 21:49:18" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.3" when="2021-01-20 21:49:50" who="" what="" why=""/>
			<Hitem version="2.4" revision="1.0" when="2021-01-20 21:51:19" who="" what="" why=""/>
			<Hitem version="2.5" revision="1.0" when="2021-01-20 22:02:26" who="" what="" why=""/>
			<Hitem version="2.6" revision="1.0" when="2021-01-20 22:03:00" who="" what="" why=""/>
			<Hitem version="2.7" revision="1.0" when="2021-01-20 22:03:13" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.0" when="2021-01-20 22:03:28" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.1" when="2021-01-20 22:03:45" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.2" when="2021-01-20 22:09:10" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.3" when="2021-01-20 22:09:33" who="" what="" why=""/>
			<Hitem version="2.9" revision="1.0" when="2021-01-20 22:11:50" who="" what="" why=""/>
			<Hitem version="2.9" revision="1.1" when="2021-01-20 22:11:59" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2021-01-20 22:12:31" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2021-01-20 22:15:25" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.1" when="2021-01-20 22:17:46" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.2" when="2021-01-20 22:18:00" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.3" when="2021-01-20 22:56:53" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.4" when="2021-01-20 22:58:51" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.5" when="2021-01-20 23:04:09" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.6" when="2021-01-20 23:06:09" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.0" when="2021-01-21 15:44:25" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.1" when="2021-01-21 15:46:12" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.2" when="2021-01-21 15:46:54" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.0" when="2021-01-21 15:53:36" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.1" when="2021-01-21 15:53:53" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.2" when="2021-01-21 15:54:02" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.3" when="2021-01-21 15:54:44" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2021-01-21 16:01:01" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.1" when="2021-01-21 16:01:12" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.0" when="2021-01-21 16:05:20" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.1" when="2021-01-21 16:05:32" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.2" when="2021-01-21 16:05:42" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.3" when="2021-01-21 16:07:32" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.0" when="2021-01-21 16:22:49" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.1" when="2021-01-21 16:23:14" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.2" when="2021-01-21 16:23:24" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.3" when="2021-01-21 16:23:33" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.4" when="2021-01-21 16:23:40" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.5" when="2021-01-21 16:24:54" who="" what="" why=""/>
			<Hitem version="3.7" revision="1.0" when="2021-01-21 16:28:00" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.0" when="2021-01-21 16:35:52" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.1" when="2021-01-21 16:36:02" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.2" when="2021-01-21 16:36:08" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.3" when="2021-01-21 16:45:30" who="" what="" why=""/>
			<Hitem version="3.9" revision="1.0" when="2021-01-21 16:47:36" who="" what="" why=""/>
			<Hitem version="4.0" revision="1.0" when="2021-01-21 16:57:43" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2021-01-21 16:59:23" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.0" when="2021-01-21 17:04:26" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.1" when="2021-01-21 17:04:43" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.2" when="2021-01-21 17:04:50" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.3" when="2021-01-21 17:05:10" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.4" when="2021-01-21 17:05:42" who="" what="" why=""/>
			<Hitem version="4.3" revision="1.0" when="2021-01-21 17:06:14" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.0" when="2021-01-21 17:09:14" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.1" when="2021-01-21 17:09:51" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.2" when="2021-01-21 17:10:03" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.3" when="2021-01-21 17:10:33" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.0" when="2021-01-21 17:16:45" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.1" when="2021-01-21 17:17:23" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.2" when="2021-01-21 17:17:37" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.3" when="2021-01-21 17:17:47" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.4" when="2021-01-21 17:19:19" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.5" when="2021-01-21 17:20:11" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.6" when="2021-01-21 17:20:45" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.7" when="2021-01-21 17:21:47" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.0" when="2021-01-21 17:24:25" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.1" when="2021-01-21 17:25:16" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.2" when="2021-01-21 17:25:24" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.3" when="2021-01-21 17:25:32" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.4" when="2021-01-21 17:25:41" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.5" when="2021-01-21 17:25:48" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.6" when="2021-01-21 17:26:47" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.0" when="2021-01-21 17:31:23" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.1" when="2021-01-21 17:31:47" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.2" when="2021-01-21 17:31:57" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.3" when="2021-01-21 17:32:06" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.4" when="2021-01-21 17:32:55" who="" what="" why=""/>
			<Hitem version="4.8" revision="1.0" when="2021-01-21 17:34:47" who="" what="" why=""/>
			<Hitem version="4.9" revision="1.0" when="2021-01-21 17:35:41" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.0" when="2021-01-21 17:40:35" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.1" when="2021-01-21 17:40:49" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.2" when="2021-01-21 17:41:00" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.3" when="2021-01-21 17:41:28" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.4" when="2021-01-21 17:42:11" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.0" when="2021-01-21 17:44:11" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.1" when="2021-01-21 17:44:43" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.2" when="2021-01-21 17:44:51" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.3" when="2021-01-21 17:45:15" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.0" when="2021-01-21 17:52:30" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.1" when="2021-01-21 17:53:05" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.2" when="2021-01-21 17:53:44" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.3" when="2021-01-21 17:54:05" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.0" when="2021-01-21 19:45:33" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.1" when="2021-01-21 19:45:52" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.2" when="2021-01-21 19:46:02" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.3" when="2021-01-21 19:46:37" who="" what="" why=""/>
			<Hitem version="5.4" revision="1.0" when="2021-01-21 19:53:40" who="" what="" why=""/>
			<Hitem version="5.5" revision="1.0" when="2021-01-21 19:58:43" who="" what="" why=""/>
			<Hitem version="5.5" revision="1.1" when="2021-01-21 19:59:24" who="" what="" why=""/>
			<Hitem version="5.6" revision="1.0" when="2021-01-21 20:02:38" who="" what="" why=""/>
			<Hitem version="5.6" revision="1.1" when="2021-01-21 20:03:28" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.0" when="2021-01-21 20:06:02" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.1" when="2021-01-21 20:06:19" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.2" when="2021-01-21 20:06:45" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.3" when="2021-01-21 20:07:21" who="" what="" why=""/>
			<Hitem version="5.8" revision="1.0" when="2021-01-21 20:08:57" who="" what="" why=""/>
			<Hitem version="5.8" revision="1.1" when="2021-01-21 20:09:37" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2021-01-21 20:15:25" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.1" when="2021-01-21 20:15:38" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.0" when="2021-01-21 20:21:30" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.1" when="2021-01-21 20:22:01" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.2" when="2021-01-21 20:22:24" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.3" when="2021-01-21 20:23:25" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.0" when="2021-01-21 20:26:19" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.1" when="2021-01-21 20:26:43" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.2" when="2021-01-21 20:27:03" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.3" when="2021-01-21 20:27:30" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.0" when="2021-01-21 20:29:26" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.1" when="2021-01-21 20:29:49" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.0" when="2021-01-21 20:31:11" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.1" when="2021-01-21 20:31:45" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.2" when="2021-01-22 09:19:29" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.3" when="2021-01-22 09:36:25" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.4" when="2021-01-22 09:37:16" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.5" when="2021-01-22 09:45:48" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.6" when="2021-01-22 10:02:58" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.7" when="2021-01-22 10:11:11" who="" what="" why=""/>
			<Hitem version="6.4" revision="1.0" when="2021-01-22 10:13:56" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.0" when="2021-01-22 10:27:49" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.1" when="2021-01-22 10:28:22" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.2" when="2021-01-22 10:38:51" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.3" when="2021-01-22 10:40:48" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.4" when="2021-01-22 10:54:33" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.5" when="2021-01-22 11:03:16" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.6" when="2021-01-22 11:13:00" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.7" when="2021-01-22 11:26:02" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.8" when="2021-01-22 14:37:37" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.0" when="2021-01-22 14:49:26" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.1" when="2021-01-22 14:50:09" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.2" when="2021-01-22 14:51:01" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.0" when="2021-01-22 14:52:45" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.1" when="2021-01-22 14:53:25" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.2" when="2021-01-22 14:54:01" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.0" when="2021-01-22 14:59:40" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.1" when="2021-01-22 15:01:03" who="" what="" why=""/>
			<Hitem version="6.9" revision="1.0" when="2021-01-22 15:03:54" who="" what="" why=""/>
			<Hitem version="6.9" revision="1.1" when="2021-01-22 15:05:02" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.0" when="2021-01-22 15:08:39" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.1" when="2021-01-22 15:09:54" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.2" when="2021-01-22 15:10:59" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.3" when="2021-01-22 15:12:28" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.0" when="2021-01-22 15:15:23" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.1" when="2021-01-22 15:17:03" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.2" when="2021-01-22 15:18:30" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.0" when="2021-01-22 15:21:37" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.1" when="2021-01-22 15:24:46" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.2" when="2021-01-22 15:28:07" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.3" when="2021-01-22 15:30:57" who="" what="" why=""/>
			<Hitem version="7.3" revision="1.0" when="2021-01-22 15:34:33" who="" what="" why=""/>
			<Hitem version="7.3" revision="1.1" when="2021-01-22 15:38:37" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2021-01-22 15:41:50" who="" what="" why=""/>
			<Hitem version="7.5" revision="1.0" when="2021-01-22 16:11:30" who="" what="" why=""/>
			<Hitem version="7.5" revision="1.1" when="2021-01-22 16:16:34" who="" what="" why=""/>
			<Hitem version="7.6" revision="1.0" when="2021-01-22 17:13:33" who="" what="" why=""/>
			<Hitem version="7.7" revision="1.0" when="2021-01-22 17:14:02" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.0" when="2021-01-22 17:15:11" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.1" when="2021-01-22 17:15:35" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.2" when="2021-01-22 17:16:05" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.3" when="2021-01-22 17:53:53" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.4" when="2021-01-22 21:17:40" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.0" when="2021-01-22 21:46:28" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.1" when="2021-01-22 21:46:56" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.2" when="2021-01-22 21:47:20" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2021-01-22 21:48:57" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.1" when="2021-01-22 21:49:45" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.0" when="2021-01-22 21:52:24" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.1" when="2021-01-22 21:52:47" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.2" when="2021-01-22 21:53:23" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.3" when="2021-01-22 21:54:32" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.4" when="2021-01-22 21:55:06" who="" what="" why=""/>
			<Hitem version="8.2" revision="1.0" when="2021-01-22 21:56:20" who="" what="" why=""/>
			<Hitem version="8.3" revision="1.0" when="2021-01-22 21:56:53" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.0" when="2021-01-22 21:58:00" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.1" when="2021-01-22 22:40:42" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.2" when="2021-01-22 22:42:02" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.3" when="2021-01-22 22:44:16" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.4" when="2021-01-22 22:46:03" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.5" when="2021-01-22 22:47:10" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.6" when="2021-01-22 22:48:02" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.7" when="2021-01-22 22:49:15" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.8" when="2021-01-22 22:50:27" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.9" when="2021-01-22 22:53:00" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.0" when="2021-01-22 22:55:23" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.1" when="2021-01-22 22:57:23" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.2" when="2021-01-23 11:13:51" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.3" when="2021-01-23 22:48:39" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.4" when="2021-01-24 09:20:29" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.5" when="2021-01-24 09:26:40" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.6" when="2021-01-24 09:28:35" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.7" when="2021-01-24 09:30:46" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.8" when="2021-01-24 09:57:27" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.9" when="2021-01-24 10:03:28" who="" what="" why=""/>
			<Hitem version="8.4" revision="3.0" when="2021-01-24 10:14:00" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.0" when="2021-01-24 17:19:37" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.1" when="2021-01-24 17:20:17" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.2" when="2021-01-24 17:22:14" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.3" when="2021-01-24 17:27:41" who="" what="" why=""/>
			<Hitem version="8.6" revision="1.0" when="2021-01-24 19:19:31" who="" what="" why=""/>
			<Hitem version="8.6" revision="1.1" when="2021-01-24 19:20:01" who="" what="" why=""/>
			<Hitem version="8.7" revision="1.0" when="2021-01-24 19:21:23" who="" what="" why=""/>
			<Hitem version="8.7" revision="1.1" when="2021-01-24 19:22:43" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.0" when="2021-01-24 19:24:05" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.1" when="2021-01-24 19:25:49" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.2" when="2021-01-24 19:27:05" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.0" when="2021-01-24 21:02:50" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.1" when="2021-01-24 21:06:49" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.2" when="2021-01-24 21:12:09" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.3" when="2021-01-24 21:12:35" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.4" when="2021-01-24 21:13:18" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.5" when="2021-01-24 21:13:52" who="" what="" why=""/>
			<Hitem version="9.0" revision="1.0" when="2021-01-24 21:40:31" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.0" when="2021-01-24 21:42:25" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.1" when="2021-01-24 21:44:50" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.2" when="2021-01-24 22:15:07" who="" what="" why=""/>
			<Hitem version="9.2" revision="1.0" when="2021-01-25 14:05:47" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.0" when="2021-01-25 14:15:36" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.1" when="2021-01-25 14:16:28" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.2" when="2021-01-25 14:19:42" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.0" when="2021-01-25 21:53:11" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.1" when="2021-01-25 21:54:08" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.2" when="2021-01-25 21:54:29" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.3" when="2021-01-25 21:54:52" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.4" when="2021-01-26 09:14:42" who="" what="" why=""/>
			<Hitem version="9.5" revision="1.0" when="2021-01-26 11:24:08" who="" what="" why=""/>
			<Hitem version="9.6" revision="1.0" when="2021-01-26 11:25:29" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.0" when="2021-01-26 11:27:31" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.1" when="2021-01-26 11:29:21" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.2" when="2021-01-26 11:30:47" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.3" when="2021-01-26 11:33:25" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.0" when="2021-01-26 11:35:08" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.1" when="2021-01-26 11:36:17" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.2" when="2021-01-26 11:36:50" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.3" when="2021-01-26 14:15:35" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.4" when="2021-01-26 14:16:25" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.5" when="2021-01-26 14:19:47" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.6" when="2021-01-26 14:26:15" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.7" when="2021-01-26 14:32:35" who="" what="" why=""/>
			<Hitem version="9.9" revision="1.0" when="2021-01-26 15:41:24" who="" what="" why=""/>
			<Hitem version="10.0" revision="1.0" when="2021-01-26 15:46:18" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2021-01-26 15:47:45" who="" what="" why=""/>
			<Hitem version="10.2" revision="1.0" when="2021-01-26 15:49:13" who="" what="" why=""/>
			<Hitem version="10.3" revision="1.0" when="2021-01-26 15:50:08" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.0" when="2021-01-26 16:16:42" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.1" when="2021-01-26 16:18:08" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.2" when="2021-01-26 16:20:14" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.3" when="2021-01-26 16:20:56" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.4" when="2021-01-26 16:22:09" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.5" when="2021-01-26 16:23:19" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.6" when="2021-01-26 16:24:02" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.7" when="2021-01-26 16:35:04" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.8" when="2021-01-26 16:40:16" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.9" when="2021-01-26 16:44:38" who="" what="" why=""/>
			<Hitem version="10.4" revision="2.0" when="2021-01-26 16:46:44" who="" what="" why=""/>
			<Hitem version="10.5" revision="1.0" when="2021-01-26 21:05:11" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.0" when="2021-01-26 21:06:59" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.1" when="2021-01-26 21:07:45" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.2" when="2021-01-26 21:08:14" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.3" when="2021-01-26 21:10:00" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.4" when="2021-01-26 21:10:46" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.5" when="2021-01-26 21:14:00" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.6" when="2021-01-26 21:18:26" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.7" when="2021-01-26 21:20:39" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.8" when="2021-01-26 21:23:27" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.9" when="2021-01-26 21:39:06" who="" what="" why=""/>
			<Hitem version="10.7" revision="1.0" when="2021-01-26 21:45:11" who="" what="" why=""/>
			<Hitem version="10.8" revision="1.0" when="2021-01-26 21:45:57" who="" what="" why=""/>
			<Hitem version="10.9" revision="1.0" when="2021-01-26 21:46:44" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.0" when="2021-01-26 21:49:24" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.1" when="2021-01-26 21:49:54" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.2" when="2021-01-26 21:50:28" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.3" when="2021-01-26 21:53:19" who="" what="" why=""/>
			<Hitem version="11.1" revision="1.0" when="2021-01-26 22:06:45" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.0" when="2021-01-26 22:07:51" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.1" when="2021-01-26 22:08:23" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.2" when="2021-01-26 22:10:00" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.0" when="2021-01-26 22:15:02" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.1" when="2021-01-26 22:16:39" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.2" when="2021-01-26 23:34:23" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.3" when="2021-01-27 09:26:22" who="" what="" why=""/>
			<Hitem version="11.4" revision="1.0" when="2021-01-27 10:32:51" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.0" when="2021-01-27 10:33:29" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.1" when="2021-01-27 10:34:28" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.2" when="2021-01-27 10:36:55" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.3" when="2021-01-27 10:41:10" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.4" when="2021-01-27 10:46:30" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.5" when="2021-01-27 10:47:10" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.6" when="2021-01-27 10:48:59" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.7" when="2021-01-27 10:52:41" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.8" when="2021-01-27 10:57:10" who="" what="" why=""/>
			<Hitem version="11.6" revision="1.0" when="2021-01-27 14:34:52" who="" what="" why=""/>
			<Hitem version="11.7" revision="1.0" when="2021-01-27 14:36:11" who="" what="" why=""/>
			<Hitem version="11.7" revision="1.1" when="2021-01-27 14:36:50" who="" what="" why=""/>
			<Hitem version="11.8" revision="1.0" when="2021-01-27 14:37:40" who="" what="" why=""/>
			<Hitem version="11.9" revision="1.0" when="2021-01-27 14:41:10" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.0" when="2021-01-27 14:43:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.1" when="2021-01-27 14:44:18" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.2" when="2021-01-27 14:45:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.3" when="2021-01-27 14:45:57" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.4" when="2021-01-27 14:46:24" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.5" when="2021-01-27 14:47:03" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.6" when="2021-01-28 21:11:41" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.7" when="2021-01-28 21:13:01" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.8" when="2021-01-28 21:13:53" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.9" when="2021-01-28 21:14:57" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.0" when="2021-01-29 09:34:00" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.1" when="2021-01-29 11:28:27" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.2" when="2021-01-29 11:32:26" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.3" when="2021-01-29 11:34:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.4" when="2021-01-29 11:43:10" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.5" when="2021-01-29 11:43:50" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.6" when="2021-01-29 15:39:02" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.7" when="2021-01-29 16:32:27" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.8" when="2021-01-29 17:30:25" who="" what="" why=""/>
			<Hitem version="12.1" revision="1.0" when="2021-01-30 13:10:13" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.0" when="2021-01-30 13:11:28" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.1" when="2021-01-30 13:12:05" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.2" when="2021-01-30 13:12:51" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.3" when="2021-01-30 13:13:54" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.4" when="2021-01-30 13:14:37" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.5" when="2021-01-30 13:15:15" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.6" when="2021-01-30 13:19:08" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.7" when="2021-01-30 13:20:14" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.8" when="2021-01-30 13:22:17" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.9" when="2021-01-30 13:23:16" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.0" when="2021-01-30 13:27:15" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.1" when="2021-01-30 13:28:49" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.2" when="2021-01-30 14:43:06" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.3" when="2021-01-30 16:51:19" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.4" when="2021-01-30 17:22:12" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.0" when="2021-02-23 15:32:14" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.1" when="2021-02-23 15:41:19" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.2" when="2021-02-24 10:15:14" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.3" when="2021-02-24 13:09:58" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.4" when="2021-02-24 13:19:36" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.5" when="2021-02-24 13:22:28" who="" what="" why=""/>
			<Hitem version="12.5" revision="1.0" when="2021-02-25 21:44:14" who="" what="" why=""/>
			<Hitem version="12.6" revision="1.0" when="2021-02-25 21:48:44" who="" what="" why=""/>
			<Hitem version="12.7" revision="1.0" when="2021-02-26 10:51:16" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2021-02-26 14:23:58" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.1" when="2021-02-26 15:56:24" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.2" when="2021-02-26 18:37:46" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.3" when="2021-02-26 20:50:51" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.4" when="2021-03-01 11:21:17" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.5" when="2021-03-01 13:04:52" who="" what="" why=""/>
			<Hitem version="13.0" revision="1.0" when="2021-03-01 21:02:39" who="" what="" why=""/>
			<Hitem version="13.1" revision="1.0" when="2021-03-01 21:33:37" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.0" when="2021-03-02 14:54:01" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.1" when="2021-03-02 14:57:29" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.0" when="2021-03-02 15:07:52" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.1" when="2021-03-02 15:14:21" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.2" when="2021-03-02 16:47:08" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.3" when="2021-03-02 17:10:30" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.4" when="2021-03-02 20:01:17" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.5" when="2021-03-02 22:18:50" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.6" when="2021-03-04 09:05:20" who="" what="" why=""/>
			<Hitem version="13.4" revision="1.0" when="2021-03-04 10:29:28" who="" what="" why=""/>
			<Hitem version="13.5" revision="1.0" when="2021-03-04 14:49:10" who="" what="" why=""/>
			<Hitem version="13.7" revision="1.0" when="2021-03-04 20:05:55" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.0" when="2021-03-04 20:15:11" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.1" when="2021-03-04 20:47:45" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.2" when="2021-03-04 21:06:09" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.3" when="2021-03-04 22:27:19" who="" what="" why=""/>
			<Hitem version="13.9" revision="1.0" when="2021-03-05 00:19:48" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.0" when="2021-03-05 15:56:16" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.1" when="2021-03-05 16:46:54" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.2" when="2021-03-05 17:47:31" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.0" when="2021-03-05 19:41:26" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.1" when="2021-03-05 19:49:09" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.2" when="2021-03-05 21:34:44" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.3" when="2021-03-05 22:32:23" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.4" when="2021-03-05 22:47:40" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.5" when="2021-03-05 23:08:20" who="" what="" why=""/>
		</History>
	</Header>
	<Communication desc="communication">
		<SubNetwork name="MMS_A">
			<ConnectedAP iedName="PL1001" apName="S1" desc="StationbusA">
				<Address>
					<P type="IP">172.20.0.169</P>
					<P type="IP-SUBNET">255.255.0.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-AP-Title">1 1 9999 1</P>
					<P type="OSI-AE-Qualifier">101</P>
					<P type="OSI-AP-Invoke">102</P>
					<P type="OSI-AE-Invoke">103</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Port">3-A</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="MMS_B" type="8-MMS">
			<ConnectedAP iedName="PL1001" apName="S1" desc="StationbusA">
				<Address>
					<P type="IP">172.21.0.169</P>
					<P type="IP-SUBNET">255.255.0.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-AP-Title">1 1 9999 1</P>
					<P type="OSI-AE-Qualifier">101</P>
					<P type="OSI-AP-Invoke">102</P>
					<P type="OSI-AE-Invoke">103</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Port">3-A</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="GOOSE" desc="" type="">
			<ConnectedAP iedName="PL1001" apName="G1">
				<GSE ldInst="PIGO" cbName="gocb1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-01-63</P>
						<P type="APPID">0163</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Port">3-A</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">3-B</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="PL1001" type="SAL-35LA-GCN" desc="10kV学院Ⅰ线011" manufacturer="JCDZ" configVersion="V1.00">
		<Private type="IED virtual terminal conection CRC">7FF037D0</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="64" maxAttributes="256"/>
			<DynDataSet max="64" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="64"/>
			<GetCBValues/>
			<ConfLogControl max="10"/>
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" logEna="Dyn" trgOps="Fix" intgPd="Fix"/>
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix"/>
			<GOOSE max="12"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="LD0" desc="公用LD">
					<LN0 lnClass="LLN0" lnType="IESLAB_SAL35L_V1_LLN0_LD0" inst="" desc="逻辑节点零">
						<DataSet name="dsDeviceState" desc="装置运行状态">
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
						</DataSet>
						<DataSet name="dsAin" desc="内部状态监视">
							<FCDA ldInst="LD0" prefix="" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="SPVT" lnInst="1" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="SPVT" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="STMP" lnInst="2" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="SPVT" lnInst="2" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" prefix="Gq" lnClass="SCLI" lnInst="1" doName="LigIntesR" fc="MX"/>
							<FCDA ldInst="LD0" prefix="Gq" lnClass="SCLI" lnInst="1" doName="LigIntesS" fc="MX"/>
						</DataSet>
						<DataSet name="dsCommState" desc="通信工况">
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm26" fc="ST"/>
						</DataSet>
						<DataSet name="dsAlarm" desc="故障信号">
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog" desc="日志记录">
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DS" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="4" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号">
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostTPortAlarm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostTSrvAlarm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostContAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetGrpNum" desc="定值区号">
							<FCDA ldInst="LD0" prefix="" lnClass="LLN0" doName="SetMZone" fc="MX"/>
						</DataSet>
						<ReportControl name="brcbDeviceState" desc="装置运行状态" datSet="dsDeviceState" intgPd="0" rptID="PL1001LD0/LLN0$BR$brcbDeviceState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbWarning" desc="告警信号" datSet="dsWarning" intgPd="0" rptID="PL1001LD0/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbAlarm" desc="故障信号" datSet="dsAlarm" intgPd="0" rptID="PL1001LD0/LLN0$BR$brcbAlarm" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbCommState" desc="通信工况" datSet="dsCommState" intgPd="0" rptID="PL1001LD0/LLN0$BR$brcbCommState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="urcbAin" desc="内部状态监视" datSet="dsAin" intgPd="0" rptID="PL1001LD0/LLN0$RP$urcbAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbSetGrpNum" desc="定值区号" datSet="dsSetGrpNum" intgPd="0" rptID="PL1001LD0/LLN0$BR$brcbSetGrpNum" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl name="LD0LogControl" desc="日志控制块" datSet="dsLog" intgPd="0" logName="LD0" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="管理逻辑节点">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SetMZone" desc="定值区号">
							<SDI name="mag">
								<DAI name="f" sAddr="MON_ACTSG"/>
							</SDI>
							<DAI name="q" sAddr="MON_ACTSG"/>
							<DAI name="t" sAddr="MON_ACTSG"/>
							<DAI name="subEna" sAddr="MON_ACTSG"/>
							<SDI name="subMag">
								<DAI name="f" sAddr="MON_ACTSG"/>
							</SDI>
							<DAI name="subQ" sAddr="MON_ACTSG"/>
							<DAI name="subID" sAddr="MON_ACTSG"/>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<Log/>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="IESLAB_SAL35L_V1_LPHD" inst="1" desc="物理装置信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="vendor">
								<Val>JCDZ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev" sAddr="PHY_RDLD0SVERSION"/>
							<DAI name="serNum" sAddr="PHY_RDSERNUM"/>
							<DAI name="model">
								<Val>Line Protection</Val>
							</DAI>
						</DOI>
						<DOI name="SASPinCrc" desc="全站过程层虚端子配置CRC版本">
							<DAI name="setVal" sAddr="PHY_RDSASPINCRC"/>
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinCrc" desc="IED过程层虚端子配置CRC版本">
							<DAI name="setVal" sAddr="PHY_RDPROCESSPINCRC"/>
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="EquipTime" desc="装置时间">
							<DAI name="setVal" sAddr="PHY_RWTIME"/>
							<DAI name="dU">
								<Val>装置时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="TimeMode" desc="对时方式">
							<DAI name="setVal" sAddr="PHY_RWTIMESYNTYPE"/>
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DevAlm" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_ALM" inst="1" desc="装置故障">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="CPU插件异常">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_CHKMCPU"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_CHKMCPU"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_CHKMCPU"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_CHKMCPU"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_CHKMCPU"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_CHKMCPU"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_CHKMCPU"/>
							<DAI name="dU">
								<Val>CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="模拟量采集错">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_ADERR"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_ADERR"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_ADERR"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_ADERR"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_ADERR"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_ADERR"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_ADERR"/>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="开出异常">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_DOERR"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_DOERR"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_DOERR"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_DOERR"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_DOERR"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_DOERR"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_DOERR"/>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_GOALM" inst="1" desc="通信工况">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOOSE数据异常">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALMTYPE2_GOOSE"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALMTYPE2_GOOSE"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALMTYPE2_GOOSE"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALMTYPE2_GOOSE"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALMTYPE2_GOOSE"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALMTYPE2_GOOSE"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALMTYPE2_GOOSE"/>
							<DAI name="dU">
								<Val>GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOOSE链路中断">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALMTYPE1_GOOSE"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALMTYPE1_GOOSE"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALMTYPE1_GOOSE"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALMTYPE1_GOOSE"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALMTYPE1_GOOSE"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALMTYPE1_GOOSE"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALMTYPE1_GOOSE"/>
							<DAI name="dU">
								<Val>GOOSE链路中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_GOALM" inst="2" desc="通信工况2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOCB01组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01A"/>
							<DAI name="dU">
								<Val>GOCB01组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOCB01组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM01B"/>
							<DAI name="dU">
								<Val>GOCB01组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOCB01组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01A"/>
							<DAI name="dU">
								<Val>GOCB01组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOCB01组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA01B"/>
							<DAI name="dU">
								<Val>GOCB01组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOCB01检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST01"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST01"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST01"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST01"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST01"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST01"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST01"/>
							<DAI name="dU">
								<Val>GOCB01检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOCB02组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02A"/>
							<DAI name="dU">
								<Val>GOCB02组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOCB02组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM02B"/>
							<DAI name="dU">
								<Val>GOCB02组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOCB02组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02A"/>
							<DAI name="dU">
								<Val>GOCB02组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOCB02组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA02B"/>
							<DAI name="dU">
								<Val>GOCB02组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOCB02检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST02"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST02"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST02"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST02"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST02"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST02"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST02"/>
							<DAI name="dU">
								<Val>GOCB02检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOCB03组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03A"/>
							<DAI name="dU">
								<Val>GOCB03组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOCB03组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM03B"/>
							<DAI name="dU">
								<Val>GOCB03组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOCB03组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03A"/>
							<DAI name="dU">
								<Val>GOCB03组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOCB03组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA03B"/>
							<DAI name="dU">
								<Val>GOCB03组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOCB03检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST03"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST03"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST03"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST03"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST03"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST03"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST03"/>
							<DAI name="dU">
								<Val>GOCB03检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOCB04组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04A"/>
							<DAI name="dU">
								<Val>GOCB04组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOCB04组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM04B"/>
							<DAI name="dU">
								<Val>GOCB04组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOCB04组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04A"/>
							<DAI name="dU">
								<Val>GOCB04组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOCB04组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA04B"/>
							<DAI name="dU">
								<Val>GOCB04组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOCB04检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST04"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST04"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST04"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST04"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST04"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST04"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST04"/>
							<DAI name="dU">
								<Val>GOCB04检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOCB05组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05A"/>
							<DAI name="dU">
								<Val>GOCB05组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOCB05组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM05B"/>
							<DAI name="dU">
								<Val>GOCB05组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOCB05组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05A"/>
							<DAI name="dU">
								<Val>GOCB05组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOCB05组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA05B"/>
							<DAI name="dU">
								<Val>GOCB05组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOCB05检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST05"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST05"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST05"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST05"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST05"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST05"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST05"/>
							<DAI name="dU">
								<Val>GOCB05检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOCB06组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06A"/>
							<DAI name="dU">
								<Val>GOCB06组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="GOCB06组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM06B"/>
							<DAI name="dU">
								<Val>GOCB06组网口B链路中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_GOALM" inst="3" desc="通信工况3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOCB06组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06A"/>
							<DAI name="dU">
								<Val>GOCB06组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOCB06组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA06B"/>
							<DAI name="dU">
								<Val>GOCB06组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOCB06检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST06"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST06"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST06"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST06"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST06"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST06"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST06"/>
							<DAI name="dU">
								<Val>GOCB06检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOCB07组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07A"/>
							<DAI name="dU">
								<Val>GOCB07组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOCB07组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM07B"/>
							<DAI name="dU">
								<Val>GOCB07组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOCB07组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07A"/>
							<DAI name="dU">
								<Val>GOCB07组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOCB07组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA07B"/>
							<DAI name="dU">
								<Val>GOCB07组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOCB07检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST07"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST07"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST07"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST07"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST07"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST07"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST07"/>
							<DAI name="dU">
								<Val>GOCB07检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOCB08组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08A"/>
							<DAI name="dU">
								<Val>GOCB08组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOCB08组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM08B"/>
							<DAI name="dU">
								<Val>GOCB08组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOCB08组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08A"/>
							<DAI name="dU">
								<Val>GOCB08组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOCB08组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA08B"/>
							<DAI name="dU">
								<Val>GOCB08组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOCB08检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST08"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST08"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST08"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST08"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST08"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST08"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST08"/>
							<DAI name="dU">
								<Val>GOCB08检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOCB09组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09A"/>
							<DAI name="dU">
								<Val>GOCB09组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOCB09组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM09B"/>
							<DAI name="dU">
								<Val>GOCB09组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOCB09组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09A"/>
							<DAI name="dU">
								<Val>GOCB09组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOCB09组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA09B"/>
							<DAI name="dU">
								<Val>GOCB09组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOCB09检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST09"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST09"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST09"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST09"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST09"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST09"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST09"/>
							<DAI name="dU">
								<Val>GOCB09检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOCB10组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10A"/>
							<DAI name="dU">
								<Val>GOCB10组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOCB10组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM10B"/>
							<DAI name="dU">
								<Val>GOCB10组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOCB10组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10A"/>
							<DAI name="dU">
								<Val>GOCB10组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOCB10组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA10B"/>
							<DAI name="dU">
								<Val>GOCB10组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOCB10检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST10"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST10"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST10"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST10"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST10"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST10"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST10"/>
							<DAI name="dU">
								<Val>GOCB10检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOCB11组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11A"/>
							<DAI name="dU">
								<Val>GOCB11组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOCB11组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM11B"/>
							<DAI name="dU">
								<Val>GOCB11组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOCB11组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11A"/>
							<DAI name="dU">
								<Val>GOCB11组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="GOCB11组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA11B"/>
							<DAI name="dU">
								<Val>GOCB11组网口B数据异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_GOALM" inst="4" desc="通信工况4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOCB11检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST11"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST11"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST11"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST11"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST11"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST11"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST11"/>
							<DAI name="dU">
								<Val>GOCB11检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOCB12组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12A"/>
							<DAI name="dU">
								<Val>GOCB12组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOCB12组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM12B"/>
							<DAI name="dU">
								<Val>GOCB12组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOCB12组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12A"/>
							<DAI name="dU">
								<Val>GOCB12组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOCB12组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA12B"/>
							<DAI name="dU">
								<Val>GOCB12组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOCB12检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST12"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST12"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST12"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST12"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST12"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST12"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST12"/>
							<DAI name="dU">
								<Val>GOCB12检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOCB13组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13A"/>
							<DAI name="dU">
								<Val>GOCB13组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOCB13组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM13B"/>
							<DAI name="dU">
								<Val>GOCB13组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOCB13组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13A"/>
							<DAI name="dU">
								<Val>GOCB13组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOCB13组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA13B"/>
							<DAI name="dU">
								<Val>GOCB13组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOCB13检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST13"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST13"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST13"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST13"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST13"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST13"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST13"/>
							<DAI name="dU">
								<Val>GOCB13检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOCB14组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14A"/>
							<DAI name="dU">
								<Val>GOCB14组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOCB14组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM14B"/>
							<DAI name="dU">
								<Val>GOCB14组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOCB14组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14A"/>
							<DAI name="dU">
								<Val>GOCB14组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOCB14组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA14B"/>
							<DAI name="dU">
								<Val>GOCB14组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOCB14检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST14"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST14"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST14"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST14"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST14"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST14"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST14"/>
							<DAI name="dU">
								<Val>GOCB14检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOCB15组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15A"/>
							<DAI name="dU">
								<Val>GOCB15组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOCB15组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM15B"/>
							<DAI name="dU">
								<Val>GOCB15组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOCB15组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15A"/>
							<DAI name="dU">
								<Val>GOCB15组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOCB15组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA15B"/>
							<DAI name="dU">
								<Val>GOCB15组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOCB15检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST15"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST15"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST15"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST15"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST15"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST15"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST15"/>
							<DAI name="dU">
								<Val>GOCB15检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOCB16组网口A链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16A"/>
							<DAI name="dU">
								<Val>GOCB16组网口A链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOCB16组网口B链路中断">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE1_COMM16B"/>
							<DAI name="dU">
								<Val>GOCB16组网口B链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOCB16组网口A数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16A"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16A"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16A"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16A"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16A"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16A"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16A"/>
							<DAI name="dU">
								<Val>GOCB16组网口A数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOCB16组网口B数据异常">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16B"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16B"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16B"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16B"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16B"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16B"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE2_DATA16B"/>
							<DAI name="dU">
								<Val>GOCB16组网口B数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOCB16检修不一致">
							<DAI name="stVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST16"/>
							<DAI name="q" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST16"/>
							<DAI name="t" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST16"/>
							<DAI name="subEna" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST16"/>
							<DAI name="subVal" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST16"/>
							<DAI name="subQ" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST16"/>
							<DAI name="subID" sAddr="ALM_CN_GOOSE_ALMTYPE3_TEST16"/>
							<DAI name="dU">
								<Val>GOCB16检修不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_ALM" inst="1" desc="事件告警">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="同期无压条件不满足">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_SYN_VOLYX">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="ALM_CN_RLYALM_SYN_VOLYX"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_SYN_VOLYX"/>
							<DAI name="dU">
								<Val>同期无压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="同期有压条件不满足">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_SYN_ABNVOL">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="ALM_CN_RLYALM_SYN_ABNVOL"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_SYN_ABNVOL"/>
							<DAI name="dU">
								<Val>同期有压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="同期压差不满足">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_SYN_DU">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="ALM_CN_RLYALM_SYN_DU"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_SYN_DU"/>
							<DAI name="dU">
								<Val>同期压差不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="同期频差不满足">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_SYN_DF">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="ALM_CN_RLYALM_SYN_DF"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_SYN_DF"/>
							<DAI name="dU">
								<Val>同期频差不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="同期角差不满足">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_SYN_DA">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="ALM_CN_RLYALM_SYN_DA"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_SYN_DA"/>
							<DAI name="dU">
								<Val>同期角差不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="同期频率滑差不满足">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_SYN_DFDT">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="ALM_CN_RLYALM_SYN_DFDT"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_SYN_DFDT"/>
							<DAI name="dU">
								<Val>同期频率滑差不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="同期PT断线闭锁">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_SYN_PTBS">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="ALM_CN_RLYALM_SYN_PTBS"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_SYN_PTBS"/>
							<DAI name="dU">
								<Val>同期PT断线闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="同期频率不满足">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_SYN_ABNFR">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="ALM_CN_RLYALM_SYN_ABNFR"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_SYN_ABNFR"/>
							<DAI name="dU">
								<Val>同期频率不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="同期采样值异常闭锁同期">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_SYN_ANABS">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="ALM_CN_RLYALM_SYN_ANABS"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_SYN_ANABS"/>
							<DAI name="dU">
								<Val>同期采样值异常闭锁同期</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="同期开入异常闭锁同期">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_SYN_KIBS">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="ALM_CN_RLYALM_SYN_KIBS"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_SYN_KIBS"/>
							<DAI name="dU">
								<Val>同期开入异常闭锁同期</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="STMP" lnType="IESLAB_SAL35L_V1_STMP" inst="1" desc="装置温度">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="装置温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MON_RDBORADT_0"/>
							</SDI>
							<DAI name="q" sAddr="MON_RDBORADT_0"/>
							<DAI name="t" sAddr="MON_RDBORADT_0"/>
							<DAI name="subEna" sAddr="MON_RDBORADT_0"/>
							<SDI name="subMag">
								<DAI name="f" sAddr="MON_RDBORADT_0"/>
							</SDI>
							<DAI name="subQ" sAddr="MON_RDBORADT_0"/>
							<DAI name="subID" sAddr="MON_RDBORADT_0"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
						<DOI name="AmbientTmp" desc="环境温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MON_RDBORADT_1"/>
							</SDI>
							<DAI name="q" sAddr="MON_RDBORADT_1"/>
							<DAI name="t" sAddr="MON_RDBORADT_1"/>
							<DAI name="subEna" sAddr="MON_RDBORADT_1"/>
							<SDI name="subMag">
								<DAI name="f" sAddr="MON_RDBORADT_1"/>
							</SDI>
							<DAI name="subQ" sAddr="MON_RDBORADT_1"/>
							<DAI name="subID" sAddr="MON_RDBORADT_1"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>环境温度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="STMP" lnType="IESLAB_SAL35L_V1_STMP" inst="2" desc="光口温度">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="光口温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MON_RDBORADT_2"/>
							</SDI>
							<DAI name="q" sAddr="MON_RDBORADT_2"/>
							<DAI name="t" sAddr="MON_RDBORADT_2"/>
							<DAI name="subEna" sAddr="MON_RDBORADT_2"/>
							<SDI name="subMag">
								<DAI name="f" sAddr="MON_RDBORADT_2"/>
							</SDI>
							<DAI name="subQ" sAddr="MON_RDBORADT_2"/>
							<DAI name="subID" sAddr="MON_RDBORADT_2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>光口温度</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SPVT" lnType="IESLAB_SAL35L_V1_SPVT" inst="1" desc="电源电压">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="工作电压Ⅰ">
							<SDI name="mag">
								<DAI name="f" sAddr="MON_RD_BOARD_VOL_0"/>
							</SDI>
							<DAI name="q" sAddr="MON_RD_BOARD_VOL_0"/>
							<DAI name="t" sAddr="MON_RD_BOARD_VOL_0"/>
							<DAI name="subEna" sAddr="MON_RD_BOARD_VOL_0"/>
							<SDI name="subMag">
								<DAI name="f" sAddr="MON_RD_BOARD_VOL_0"/>
							</SDI>
							<DAI name="subQ" sAddr="MON_RD_BOARD_VOL_0"/>
							<DAI name="subID" sAddr="MON_RD_BOARD_VOL_0"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>工作电压Ⅰ</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Vol2" desc="工作电压Ⅱ">
							<SDI name="mag">
								<DAI name="f" sAddr="MON_RD_BOARD_VOL_1"/>
							</SDI>
							<DAI name="q" sAddr="MON_RD_BOARD_VOL_1"/>
							<DAI name="t" sAddr="MON_RD_BOARD_VOL_1"/>
							<DAI name="subEna" sAddr="MON_RD_BOARD_VOL_1"/>
							<SDI name="subMag">
								<DAI name="f" sAddr="MON_RD_BOARD_VOL_1"/>
							</SDI>
							<DAI name="subQ" sAddr="MON_RD_BOARD_VOL_1"/>
							<DAI name="subID" sAddr="MON_RD_BOARD_VOL_1"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>工作电压Ⅱ</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SPVT" lnType="IESLAB_SAL35L_V1_SPVT" inst="2" desc="供电电压">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="供电电压">
							<SDI name="mag">
								<DAI name="f" sAddr="MON_RD_BOARD_VOL_2"/>
							</SDI>
							<DAI name="q" sAddr="MON_RD_BOARD_VOL_2"/>
							<DAI name="t" sAddr="MON_RD_BOARD_VOL_2"/>
							<DAI name="subEna" sAddr="MON_RD_BOARD_VOL_2"/>
							<SDI name="subMag">
								<DAI name="f" sAddr="MON_RD_BOARD_VOL_2"/>
							</SDI>
							<DAI name="subQ" sAddr="MON_RD_BOARD_VOL_2"/>
							<DAI name="subID" sAddr="MON_RD_BOARD_VOL_2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>供电电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Gq" lnClass="SCLI" lnType="IESLAB_SAL35L_V1_SCLI" inst="1" desc="光强监测">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntesR" desc="接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MON_RD_BOARD_LIGHT_R_0"/>
							</SDI>
							<DAI name="q" sAddr="MON_RD_BOARD_LIGHT_R_0"/>
							<DAI name="t" sAddr="MON_RD_BOARD_LIGHT_R_0"/>
							<DAI name="subEna" sAddr="MON_RD_BOARD_LIGHT_R_0"/>
							<SDI name="subMag">
								<DAI name="f" sAddr="MON_RD_BOARD_LIGHT_R_0"/>
							</SDI>
							<DAI name="subQ" sAddr="MON_RD_BOARD_LIGHT_R_0"/>
							<DAI name="subID" sAddr="MON_RD_BOARD_LIGHT_R_0"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntesS" desc="发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MON_RD_BOARD_LIGHT_T_0"/>
							</SDI>
							<DAI name="q" sAddr="MON_RD_BOARD_LIGHT_T_0"/>
							<DAI name="t" sAddr="MON_RD_BOARD_LIGHT_T_0"/>
							<DAI name="subEna" sAddr="MON_RD_BOARD_LIGHT_T_0"/>
							<SDI name="subMag">
								<DAI name="f" sAddr="MON_RD_BOARD_LIGHT_T_0"/>
							</SDI>
							<DAI name="subQ" sAddr="MON_RD_BOARD_LIGHT_T_0"/>
							<DAI name="subID" sAddr="MON_RD_BOARD_LIGHT_T_0"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>发送光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTSM" lnType="IESLAB_SAL35L_V1_LTSM" inst="1" desc="对时">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="HostTPortAlarm" desc="对时信号状态">
							<DAI name="stVal" sAddr="ALM_CN_TMRUIrigB_ALMTYPE1"/>
							<DAI name="q" sAddr="ALM_CN_TMRUIrigB_ALMTYPE1"/>
							<DAI name="t" sAddr="ALM_CN_TMRUIrigB_ALMTYPE1"/>
							<DAI name="subEna" sAddr="ALM_CN_TMRUIrigB_ALMTYPE1"/>
							<DAI name="subVal" sAddr="ALM_CN_TMRUIrigB_ALMTYPE1"/>
							<DAI name="subQ" sAddr="ALM_CN_TMRUIrigB_ALMTYPE1"/>
							<DAI name="subID" sAddr="ALM_CN_TMRUIrigB_ALMTYPE1"/>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="HostTSrvAlarm" desc="对时服务状态">
							<DAI name="stVal" sAddr="ALM_CN_TMRUIrigB_ALMTYPE2"/>
							<DAI name="q" sAddr="ALM_CN_TMRUIrigB_ALMTYPE2"/>
							<DAI name="t" sAddr="ALM_CN_TMRUIrigB_ALMTYPE2"/>
							<DAI name="subEna" sAddr="ALM_CN_TMRUIrigB_ALMTYPE2"/>
							<DAI name="subVal" sAddr="ALM_CN_TMRUIrigB_ALMTYPE2"/>
							<DAI name="subQ" sAddr="ALM_CN_TMRUIrigB_ALMTYPE2"/>
							<DAI name="subID" sAddr="ALM_CN_TMRUIrigB_ALMTYPE2"/>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="HostContAlarm" desc="时间跳变侦测状态">
							<DAI name="stVal" sAddr="ALM_CN_TMRUIrigB_ALMTYPE3"/>
							<DAI name="q" sAddr="ALM_CN_TMRUIrigB_ALMTYPE3"/>
							<DAI name="t" sAddr="ALM_CN_TMRUIrigB_ALMTYPE3"/>
							<DAI name="subEna" sAddr="ALM_CN_TMRUIrigB_ALMTYPE3"/>
							<DAI name="subVal" sAddr="ALM_CN_TMRUIrigB_ALMTYPE3"/>
							<DAI name="subQ" sAddr="ALM_CN_TMRUIrigB_ALMTYPE3"/>
							<DAI name="subID" sAddr="ALM_CN_TMRUIrigB_ALMTYPE3"/>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DS" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_DI" inst="1" desc="装置状态">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="运行">
							<DAI name="stVal" sAddr="OKI_EN_KO_RUNLED"/>
							<DAI name="q" sAddr="OKI_EN_KO_RUNLED"/>
							<DAI name="t" sAddr="OKI_EN_KO_RUNLED"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RUNLED"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RUNLED"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RUNLED"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RUNLED"/>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="异常">
							<DAI name="stVal" sAddr="OKI_EN_KO_RUNERROR"/>
							<DAI name="q" sAddr="OKI_EN_KO_RUNERROR"/>
							<DAI name="t" sAddr="OKI_EN_KO_RUNERROR"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RUNERROR"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RUNERROR"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RUNERROR"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RUNERROR"/>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="检修">
							<DAI name="stVal" sAddr="OKI_EN_KO_TEST"/>
							<DAI name="q" sAddr="OKI_EN_KO_TEST"/>
							<DAI name="t" sAddr="OKI_EN_KO_TEST"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_TEST"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_TEST"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_TEST"/>
							<DAI name="subID" sAddr="OKI_EN_KO_TEST"/>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="跳闸">
							<DAI name="stVal" sAddr="OKI_EN_KO_TZLED"/>
							<DAI name="q" sAddr="OKI_EN_KO_TZLED"/>
							<DAI name="t" sAddr="OKI_EN_KO_TZLED"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_TZLED"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_TZLED"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_TZLED"/>
							<DAI name="subID" sAddr="OKI_EN_KO_TZLED"/>
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="合闸">
							<DAI name="stVal" sAddr="OKI_EN_KO_HZLED"/>
							<DAI name="q" sAddr="OKI_EN_KO_HZLED"/>
							<DAI name="t" sAddr="OKI_EN_KO_HZLED"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_HZLED"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_HZLED"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_HZLED"/>
							<DAI name="subID" sAddr="OKI_EN_KO_HZLED"/>
							<DAI name="dU">
								<Val>合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="充电完成">
							<DAI name="stVal" sAddr="OKI_EN_KO_SigChg"/>
							<DAI name="q" sAddr="OKI_EN_KO_SigChg"/>
							<DAI name="t" sAddr="OKI_EN_KO_SigChg"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_SigChg"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_SigChg"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_SigChg"/>
							<DAI name="subID" sAddr="OKI_EN_KO_SigChg"/>
							<DAI name="dU">
								<Val>充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="跳位">
							<DAI name="stVal" sAddr="OKI_EN_KO_TW"/>
							<DAI name="q" sAddr="OKI_EN_KO_TW"/>
							<DAI name="t" sAddr="OKI_EN_KO_TW"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_TW"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_TW"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_TW"/>
							<DAI name="subID" sAddr="OKI_EN_KO_TW"/>
							<DAI name="dU">
								<Val>跳位</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="合位">
							<DAI name="stVal" sAddr="OKI_EN_KO_HW"/>
							<DAI name="q" sAddr="OKI_EN_KO_HW"/>
							<DAI name="t" sAddr="OKI_EN_KO_HW"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_HW"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_HW"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_HW"/>
							<DAI name="subID" sAddr="OKI_EN_KO_HW"/>
							<DAI name="dU">
								<Val>合位</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CTRL" desc="控制LD">
					<LN0 lnClass="LLN0" lnType="IESLAB_SAL35L_V1_LLN0_CTRL" inst="" desc="逻辑节点零">
						<DataSet name="dsDin1" desc="遥控信号">
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="CBDea" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="CBSyn" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="5" doName="Pos" fc="ST"/>
						</DataSet>
						<DataSet name="dsDin2" desc="遥信开入">
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
						</DataSet>
						<DataSet name="dsParameter" desc="遥控参数定值">
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="Phase" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="LinVRtgSnd" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="SynVRtgSnd" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="LivVal" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="DeaVal" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="RteHz" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="DifHz" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="DifV" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="DifAng" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="BkrTmms" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="AngOfs" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="PTFBlkEna" fc="SP"/>
							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="SynRsTmms" fc="SP"/>
						</DataSet>
						<ReportControl name="brcbDinA" desc="遥控信号" datSet="dsDin1" intgPd="20000" rptID="PL1001CTRL/LLN0$BR$brcbDinA" confRev="1" buffered="true" bufTime="1000">
							<TrgOps dchg="true" qchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbDinB" desc="遥信开入" datSet="dsDin2" intgPd="0" rptID="PL1001CTRL/LLN0$BR$brcbDinB" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="管理逻辑节点">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Phase" desc="同期抽取电压">
							<DAI name="setVal" sAddr="SP_EN_CTL_SYN_PHA"/>
							<DAI name="minVal" sAddr="SPMIN_EN_CTL_SYN_PHA">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SPMAX_EN_CTL_SYN_PHA">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SPSTEP_EN_CTL_SYN_PHA">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期抽取电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LinVRtgSnd" desc="测量侧额定电压">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_LIN_UN"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_LIN_UN">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_LIN_UN">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_LIN_UN">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>测量侧额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SynVRtgSnd" desc="抽取侧额定电压">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_SYN_UN"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_SYN_UN">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_SYN_UN">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_SYN_UN">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>抽取侧额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LivVal" desc="同期有压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_SYN_LINVOL"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_SYN_LINVOL">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_SYN_LINVOL">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_SYN_LINVOL">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期有压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaVal" desc="同期无压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_SYN_NOVOL"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_SYN_NOVOL">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_SYN_NOVOL">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_SYN_NOVOL">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期无压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RteHz" desc="滑差定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_SYN_DFDT"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_SYN_DFDT">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_SYN_DFDT">
									<Val>2.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_SYN_DFDT">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>滑差定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DifHz" desc="频差定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_SYN_DF"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_SYN_DF">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_SYN_DF">
									<Val>2.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_SYN_DF">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>频差定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DifV" desc="压差定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_SYN_DU"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_SYN_DU">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_SYN_DU">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_SYN_DU">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>压差定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DifAng" desc="角差定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_SYN_DA"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_SYN_DA">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_SYN_DA">
									<Val>180.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_SYN_DA">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>角差定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BkrTmms" desc="导前时间">
							<DAI name="setVal" sAddr="SP_EN_SET_SYN_CLOSETIME"/>
							<DAI name="minVal" sAddr="SPMIN_EN_SET_SYN_CLOSETIME">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SPMAX_EN_SET_SYN_CLOSETIME">
								<Val>2000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SPSTEP_EN_SET_SYN_CLOSETIME">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>导前时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AngOfs" desc="固有相角差">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_SYN_INHANG"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_SYN_INHANG">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_SYN_INHANG">
									<Val>360.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_SYN_INHANG">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>固有相角差</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="PTFBlkEna" desc="PT断线闭锁使能">
							<DAI name="setVal" sAddr="SP_EN_CTL_SYN_PTBRKENA"/>
							<DAI name="minVal" sAddr="SPMIN_EN_CTL_SYN_PTBRKENA">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SPMAX_EN_CTL_SYN_PTBRKENA">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SPSTEP_EN_CTL_SYN_PTBRKENA">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线闭锁使能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SynRsTmms" desc="同期复归时间">
							<DAI name="setVal" sAddr="SP_EN_SET_SYN_RESETTIME"/>
							<DAI name="minVal" sAddr="SPMIN_EN_SET_SYN_RESETTIME">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SPMAX_EN_SET_SYN_RESETTIME">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SPSTEP_EN_SET_SYN_RESETTIME">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期复归时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="IESLAB_SAL35L_V1_LPHD" inst="1" desc="物理装置信息"/>
					<LN prefix="BinIn" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_DI" inst="1" desc="遥信开入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="遥信开入1">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_01"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_01"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_01"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_01"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_01"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_01"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_01"/>
							<DAI name="dU">
								<Val>遥信开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="遥信开入2">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_02"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_02"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_02"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_02"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_02"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_02"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_02"/>
							<DAI name="dU">
								<Val>遥信开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="遥信开入3">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_03"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_03"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_03"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_03"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_03"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_03"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_03"/>
							<DAI name="dU">
								<Val>遥信开入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="遥信开入4">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_04"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_04"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_04"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_04"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_04"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_04"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_04"/>
							<DAI name="dU">
								<Val>遥信开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="遥信开入5">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_05"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_05"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_05"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_05"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_05"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_05"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_05"/>
							<DAI name="dU">
								<Val>遥信开入5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="遥信开入6">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_06"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_06"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_06"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_06"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_06"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_06"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_06"/>
							<DAI name="dU">
								<Val>遥信开入6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="遥信开入7">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_07"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_07"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_07"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_07"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_07"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_07"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_07"/>
							<DAI name="dU">
								<Val>遥信开入7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="遥信开入8">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_08"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_08"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_08"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_08"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_08"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_08"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_08"/>
							<DAI name="dU">
								<Val>遥信开入8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="遥信开入9">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_09"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_09"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_09"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_09"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_09"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_09"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_09"/>
							<DAI name="dU">
								<Val>遥信开入9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="遥信开入10">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_10"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_10"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_10"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_10"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_10"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_10"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_10"/>
							<DAI name="dU">
								<Val>遥信开入10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="遥信开入11">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_11"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_11"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_11"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_11"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_11"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_11"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_11"/>
							<DAI name="dU">
								<Val>遥信开入11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="遥信开入12">
							<DAI name="stVal" sAddr="SPI_EN_KI_YX_12"/>
							<DAI name="q" sAddr="SPI_EN_KI_YX_12"/>
							<DAI name="t" sAddr="SPI_EN_KI_YX_12"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_YX_12"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_YX_12"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_YX_12"/>
							<DAI name="subID" sAddr="SPI_EN_KI_YX_12"/>
							<DAI name="dU">
								<Val>遥信开入12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="遥信开入13">
							<DAI name="stVal" sAddr="SPI_EN_KI_WFJSY"/>
							<DAI name="q" sAddr="SPI_EN_KI_WFJSY"/>
							<DAI name="t" sAddr="SPI_EN_KI_WFJSY"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_WFJSY"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_WFJSY"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_WFJSY"/>
							<DAI name="subID" sAddr="SPI_EN_KI_WFJSY"/>
							<DAI name="dU">
								<Val>遥信开入13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="手合同期开入">
							<DAI name="stVal" sAddr="SPI_EN_KI_SHY"/>
							<DAI name="q" sAddr="SPI_EN_KI_SHY"/>
							<DAI name="t" sAddr="SPI_EN_KI_SHY"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_SHY"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_SHY"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_SHY"/>
							<DAI name="subID" sAddr="SPI_EN_KI_SHY"/>
							<DAI name="dU">
								<Val>手合同期开入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="测控远方操作硬压板">
							<DAI name="stVal" sAddr="SPI_EN_KI_JDYF1"/>
							<DAI name="q" sAddr="SPI_EN_KI_JDYF1"/>
							<DAI name="t" sAddr="SPI_EN_KI_JDYF1"/>
							<DAI name="subEna" sAddr="SPI_EN_KI_JDYF1"/>
							<DAI name="subVal" sAddr="SPI_EN_KI_JDYF1"/>
							<DAI name="subQ" sAddr="SPI_EN_KI_JDYF1"/>
							<DAI name="subID" sAddr="SPI_EN_KI_JDYF1"/>
							<DAI name="dU">
								<Val>测控远方操作硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CB" lnClass="CSWI" lnType="IESLAB_SAL35L_V1_CSWI" inst="1" desc="断路器遥控">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="开关">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLQh"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_DLQh"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLQh"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_DLQh"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLQh"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLQh"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLQh"/>
							</SDI>
							<DAI name="stVal" sAddr="DPI_EN_KI_TWIN_YX_01"/>
							<DAI name="q" sAddr="DPI_EN_KI_TWIN_YX_01"/>
							<DAI name="t" sAddr="DPI_EN_KI_TWIN_YX_01"/>
							<DAI name="subEna" sAddr="DPI_EN_KI_TWIN_YX_01"/>
							<DAI name="subVal" sAddr="DPI_EN_KI_TWIN_YX_01"/>
							<DAI name="subQ" sAddr="DPI_EN_KI_TWIN_YX_01"/>
							<DAI name="subID" sAddr="DPI_EN_KI_TWIN_YX_01"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="DPC_EN_YK_CHANL_DLQh">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="DPC_EN_YK_CHANL_DLQh">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="DPC_EN_YK_CHANL_DLQh">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="DPC_EN_YK_CHANL_DLQh">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="DPC_EN_YK_CHANL_DLQh">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="DPC_EN_YK_CHANL_DLQh">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="DPC_EN_YK_CHANL_DLQh">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>开关</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CBDea" lnClass="CSWI" lnType="IESLAB_SAL35L_V1_CSWI" inst="1" desc="断路器检无压">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="检无压断路器位置">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLDea"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_DLDea"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLDea"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_DLDea"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLDea"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLDea"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLDea"/>
							</SDI>
							<DAI name="stVal" sAddr="DPI_EN_KI_TWIN_YX_DEA"/>
							<DAI name="q" sAddr="DPI_EN_KI_TWIN_YX_DEA"/>
							<DAI name="t" sAddr="DPI_EN_KI_TWIN_YX_DEA"/>
							<DAI name="subEna" sAddr="DPI_EN_KI_TWIN_YX_DEA"/>
							<DAI name="subVal" sAddr="DPI_EN_KI_TWIN_YX_DEA"/>
							<DAI name="subQ" sAddr="DPI_EN_KI_TWIN_YX_DEA"/>
							<DAI name="subID" sAddr="DPI_EN_KI_TWIN_YX_DEA"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="DPC_EN_YK_CHANL_DLDea">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="DPC_EN_YK_CHANL_DLDea">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="DPC_EN_YK_CHANL_DLDea">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="DPC_EN_YK_CHANL_DLDea">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="DPC_EN_YK_CHANL_DLDea">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="DPC_EN_YK_CHANL_DLDea">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="DPC_EN_YK_CHANL_DLDea">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>检无压断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CBSyn" lnClass="CSWI" lnType="IESLAB_SAL35L_V1_CSWI" inst="1" desc="断路器检同期">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="检同期断路器位置">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLSyn"/>
							</SDI>
							<DAI name="stVal" sAddr="DPI_EN_KI_TWIN_YX_SYN"/>
							<DAI name="q" sAddr="DPI_EN_KI_TWIN_YX_SYN"/>
							<DAI name="t" sAddr="DPI_EN_KI_TWIN_YX_SYN"/>
							<DAI name="subEna" sAddr="DPI_EN_KI_TWIN_YX_SYN"/>
							<DAI name="subVal" sAddr="DPI_EN_KI_TWIN_YX_SYN"/>
							<DAI name="subQ" sAddr="DPI_EN_KI_TWIN_YX_SYN"/>
							<DAI name="subID" sAddr="DPI_EN_KI_TWIN_YX_SYN"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="DPC_EN_YK_CHANL_DLSyn">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="DPC_EN_YK_CHANL_DLSyn">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="DPC_EN_YK_CHANL_DLSyn">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="DPC_EN_YK_CHANL_DLSyn">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="DPC_EN_YK_CHANL_DLSyn">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="DPC_EN_YK_CHANL_DLSyn">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="DPC_EN_YK_CHANL_DLSyn">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>检同期断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" lnType="IESLAB_SAL35L_V1_CSWI" inst="2" desc="遥控01">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="开关手车">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_02"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_02"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_02"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_02"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_02"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_02"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_02"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_02"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_02"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_02"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_02"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_02"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_02"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_02"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_02"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_02"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_02"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_02"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_02"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_02"/>
							</SDI>
							<DAI name="stVal" sAddr="DPI_EN_KI_TWIN_YX_02"/>
							<DAI name="q" sAddr="DPI_EN_KI_TWIN_YX_02"/>
							<DAI name="t" sAddr="DPI_EN_KI_TWIN_YX_02"/>
							<DAI name="subEna" sAddr="DPI_EN_KI_TWIN_YX_02"/>
							<DAI name="subVal" sAddr="DPI_EN_KI_TWIN_YX_02"/>
							<DAI name="subQ" sAddr="DPI_EN_KI_TWIN_YX_02"/>
							<DAI name="subID" sAddr="DPI_EN_KI_TWIN_YX_02"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="DPC_EN_YK_CHANL_02">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="DPC_EN_YK_CHANL_02">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="DPC_EN_YK_CHANL_02">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="DPC_EN_YK_CHANL_02">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="DPC_EN_YK_CHANL_02">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="DPC_EN_YK_CHANL_02">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="DPC_EN_YK_CHANL_02">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>开关手车</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" lnType="IESLAB_SAL35L_V1_CSWI" inst="3" desc="遥控02">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控02">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_03"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_03"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_03"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_03"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_03"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_03"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_03"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_03"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_03"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_03"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_03"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_03"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_03"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_03"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_03"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_03"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_03"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_03"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_03"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_03"/>
							</SDI>
							<DAI name="stVal" sAddr="DPI_EN_KI_TWIN_YX_03"/>
							<DAI name="q" sAddr="DPI_EN_KI_TWIN_YX_03"/>
							<DAI name="t" sAddr="DPI_EN_KI_TWIN_YX_03"/>
							<DAI name="subEna" sAddr="DPI_EN_KI_TWIN_YX_03"/>
							<DAI name="subVal" sAddr="DPI_EN_KI_TWIN_YX_03"/>
							<DAI name="subQ" sAddr="DPI_EN_KI_TWIN_YX_03"/>
							<DAI name="subID" sAddr="DPI_EN_KI_TWIN_YX_03"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="DPC_EN_YK_CHANL_03">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="DPC_EN_YK_CHANL_03">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="DPC_EN_YK_CHANL_03">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="DPC_EN_YK_CHANL_03">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="DPC_EN_YK_CHANL_03">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="DPC_EN_YK_CHANL_03">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="DPC_EN_YK_CHANL_03">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控02</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" lnType="IESLAB_SAL35L_V1_CSWI" inst="4" desc="遥控03">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控03">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_04"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_04"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_04"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_04"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_04"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_04"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_04"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_04"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_04"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_04"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_04"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_04"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_04"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_04"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_04"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_04"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_04"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_04"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_04"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_04"/>
							</SDI>
							<DAI name="stVal" sAddr="DPI_EN_KI_TWIN_YX_04"/>
							<DAI name="q" sAddr="DPI_EN_KI_TWIN_YX_04"/>
							<DAI name="t" sAddr="DPI_EN_KI_TWIN_YX_04"/>
							<DAI name="subEna" sAddr="DPI_EN_KI_TWIN_YX_04"/>
							<DAI name="subVal" sAddr="DPI_EN_KI_TWIN_YX_04"/>
							<DAI name="subQ" sAddr="DPI_EN_KI_TWIN_YX_04"/>
							<DAI name="subID" sAddr="DPI_EN_KI_TWIN_YX_04"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="DPC_EN_YK_CHANL_04">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="DPC_EN_YK_CHANL_04">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="DPC_EN_YK_CHANL_04">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="DPC_EN_YK_CHANL_04">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="DPC_EN_YK_CHANL_04">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="DPC_EN_YK_CHANL_04">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="DPC_EN_YK_CHANL_04">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" lnType="IESLAB_SAL35L_V1_CSWI" inst="5" desc="断路器接地选跳">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="接地选跳断路器位置">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								<DAI name="Check" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
									<DAI name="orIdent" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								<DAI name="ctlNum" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								<DAI name="T" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
								<DAI name="Test" sAddr="DPC_EN_YK_CHANL_DLXXST"/>
							</SDI>
							<DAI name="stVal" sAddr="DPI_EN_KI_TWIN_YX_XXST"/>
							<DAI name="q" sAddr="DPI_EN_KI_TWIN_YX_XXST"/>
							<DAI name="t" sAddr="DPI_EN_KI_TWIN_YX_XXST"/>
							<DAI name="subEna" sAddr="DPI_EN_KI_TWIN_YX_XXST"/>
							<DAI name="subVal" sAddr="DPI_EN_KI_TWIN_YX_XXST"/>
							<DAI name="subQ" sAddr="DPI_EN_KI_TWIN_YX_XXST"/>
							<DAI name="subID" sAddr="DPI_EN_KI_TWIN_YX_XXST"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="DPC_EN_YK_CHANL_DLXXST">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="DPC_EN_YK_CHANL_DLXXST">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="DPC_EN_YK_CHANL_DLXXST">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="DPC_EN_YK_CHANL_DLXXST">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="DPC_EN_YK_CHANL_DLXXST">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="DPC_EN_YK_CHANL_DLXXST">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="DPC_EN_YK_CHANL_DLXXST">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地选跳断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="MEAS" desc="测量LD">
					<LN0 lnClass="LLN0" lnType="IESLAB_SAL35L_V1_LLN0_MEAS" inst="" desc="逻辑节点零">
						<DataSet name="dsParameter" desc="测量参数定值">
							<FCDA ldInst="MEAS" prefix="" lnClass="LLN0" doName="StrVal1" fc="SP"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="LLN0" doName="StrVal2" fc="SP"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="LLN0" doName="StrVal3" fc="SP"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="LLN0" doName="StrVal4" fc="SP"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="LLN0" doName="StrVal5" fc="SP"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="LLN0" doName="StrVal6" fc="SP"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="TVTR" lnInst="1" doName="VRtg" fc="SP"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="TVTR" lnInst="1" doName="VRtgSnd" fc="SP"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="TVTR" lnInst="2" doName="VRtg" fc="SP"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="TVTR" lnInst="2" doName="VRtgSnd" fc="SP"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
						</DataSet>
						<DataSet name="dsAin" desc="遥测">
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Rsyn" lnClass="MMXN" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
						</DataSet>
						<ReportControl name="urcbAin" desc="遥测" datSet="dsAin" intgPd="5000" rptID="PL1001MEAS/LLN0$RP$urcbAin" confRev="1" buffered="false" bufTime="1000">
							<TrgOps dchg="true" qchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="管理逻辑节点">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal1" desc="电流电压变化死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_YCMEA_I_U_TB_VAL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_YCMEA_I_U_TB_VAL">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_YCMEA_I_U_TB_VAL">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_YCMEA_I_U_TB_VAL">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电流电压变化死区</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal2" desc="电流电压归零死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_YCMEA_I_U_ZERO_VAL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_YCMEA_I_U_ZERO_VAL">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_YCMEA_I_U_ZERO_VAL">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_YCMEA_I_U_ZERO_VAL">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电流电压归零死区</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3" desc="功率变化死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_YCMEA_P_Q_TB_VAL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_YCMEA_P_Q_TB_VAL">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_YCMEA_P_Q_TB_VAL">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_YCMEA_P_Q_TB_VAL">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>功率变化死区</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal4" desc="功率归零死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_YCMEA_P_Q_ZERO_VAL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_YCMEA_P_Q_ZERO_VAL">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_YCMEA_P_Q_ZERO_VAL">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_YCMEA_P_Q_ZERO_VAL">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>功率归零死区</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal5" desc="功率因数变化死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_YCMEA_COS_TB_VAL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_YCMEA_COS_TB_VAL">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_YCMEA_COS_TB_VAL">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_YCMEA_COS_TB_VAL">
									<Val>0.001000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>功率因数变化死区</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal6" desc="频率变化死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_YCMEA_F_TB_VAL"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_YCMEA_F_TB_VAL">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_YCMEA_F_TB_VAL">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_YCMEA_F_TB_VAL">
									<Val>0.001000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>频率变化死区</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="IESLAB_SAL35L_V1_LPHD" inst="1" desc="物理装置信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="vendor">
								<Val>JCDZ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev" sAddr=""/>
							<DAI name="model">
								<Val>Line Protection</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" lnType="IESLAB_SAL35L_V1_TVTR" inst="1" desc="母线PT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="PT额定一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_PT_PARA_1_CK"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_PT_PARA_1_CK">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_PT_PARA_1_CK">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_PT_PARA_1_CK">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="PT额定二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_PT_PARA_CK"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_PT_PARA_CK">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_PT_PARA_CK">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_PT_PARA_CK">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" lnType="IESLAB_SAL35L_V1_TVTR" inst="2" desc="抽取PT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="同期侧PT额定一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_PT_PARA_1_CKUx"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_PT_PARA_1_CKUx">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_PT_PARA_1_CKUx">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_PT_PARA_1_CKUx">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期侧PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="同期侧PT额定二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_PT_PARA_CKUx"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_PT_PARA_CKUx">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_PT_PARA_CKUx">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_PT_PARA_CKUx">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期侧PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" lnType="IESLAB_SAL35L_V1_TVTR" inst="3" desc="零序PT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="测量零序PT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_PT_PARA_1_CKU0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_PT_PARA_1_CKU0">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_PT_PARA_1_CKU0">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_PT_PARA_1_CKU0">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>测量零序PT一次值</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="测量零序PT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_PT_PARA_CKU0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_PT_PARA_CKU0">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_PT_PARA_CKU0">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_PT_PARA_CKU0">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>测量零序PT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" lnType="IESLAB_SAL35L_V1_TCTR" inst="1" desc="线路CT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="CT额定一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_TA_PARA_1_CK"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_TA_PARA_1_CK">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_TA_PARA_1_CK">
									<Val>10000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_TA_PARA_1_CK">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="CT额定二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_TA_PARA_CK"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_TA_PARA_CK">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_TA_PARA_CK">
									<Val>5.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_TA_PARA_CK">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" lnType="IESLAB_SAL35L_V1_TCTR" inst="2" desc="零序CT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="测量零序CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_TA_PARA_1_CKI0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_TA_PARA_1_CKI0">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_TA_PARA_1_CKI0">
									<Val>10000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_TA_PARA_1_CKI0">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>测量零序CT一次值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="测量零序CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_TA_PARA_CKI0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_TA_PARA_CKI0">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_TA_PARA_CKI0">
									<Val>5.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_TA_PARA_CKI0">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>测量零序CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="MMXU" lnType="IESLAB_SAL35L_V1_MMXU" inst="1" desc="线路测量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功功率">
							<SDI name="mag">
								<DAI name="f" sAddr="MEA_EN_YCMEA_P_1"/>
							</SDI>
							<DAI name="q" sAddr="MEA_EN_YCMEA_P_1"/>
							<DAI name="t" sAddr="MEA_EN_YCMEA_P_1"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_P_1">
										<Val>4000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_P_1">
										<Val>3000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_P_1">
										<Val>259.829987</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_P_1">
										<Val>216.524994</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="MEA_EN_YCMEA_P_1">
										<Val>216.524994</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="MEA_EN_YCMEA_P_1">
										<Val>4000.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>总有功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功功率">
							<SDI name="mag">
								<DAI name="f" sAddr="MEA_EN_YCMEA_Q_1"/>
							</SDI>
							<DAI name="q" sAddr="MEA_EN_YCMEA_Q_1"/>
							<DAI name="t" sAddr="MEA_EN_YCMEA_Q_1"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_Q_1">
										<Val>4000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_Q_1">
										<Val>3000.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_Q_1">
										<Val>259.829987</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_Q_1">
										<Val>216.524994</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="MEA_EN_YCMEA_Q_1">
										<Val>216.524994</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="MEA_EN_YCMEA_Q_1">
										<Val>4000.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>总无功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因数">
							<SDI name="mag">
								<DAI name="f" sAddr="MEA_EN_YCMEA_COS_1"/>
							</SDI>
							<DAI name="q" sAddr="MEA_EN_YCMEA_COS_1"/>
							<DAI name="t" sAddr="MEA_EN_YCMEA_COS_1"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_COS_1">
										<Val>8.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_COS_1">
										<Val>6.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_COS_1">
										<Val>-1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_COS_1">
										<Val>-1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="MEA_EN_YCMEA_COS_1">
										<Val>-1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="MEA_EN_YCMEA_COS_1">
										<Val>8.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>功率因数</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<SDI name="mag">
								<DAI name="f" sAddr="MEA_EN_YCMEA_FR_1"/>
							</SDI>
							<DAI name="q" sAddr="MEA_EN_YCMEA_FR_1"/>
							<DAI name="t" sAddr="MEA_EN_YCMEA_FR_1"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_FR_1">
										<Val>55</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_FR_1">
										<Val>55</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_FR_1">
										<Val>45</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_FR_1">
										<Val>45</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="MEA_EN_YCMEA_FR_1">
										<Val>45</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="MEA_EN_YCMEA_FR_1">
										<Val>55</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UAB_1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="MEAANG_EN_YCMEA_UAB_1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="MEA_EN_YCMEA_UAB_1"/>
								<DAI name="t" sAddr="MEA_EN_YCMEA_UAB_1"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UAB_1">
											<Val>400.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UAB_1">
											<Val>300.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UAB_1">
											<Val>30.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UAB_1">
											<Val>25.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UAB_1">
											<Val>25.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UAB_1">
											<Val>400.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Uab</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UBC_1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="MEAANG_EN_YCMEA_UBC_1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="MEA_EN_YCMEA_UBC_1"/>
								<DAI name="t" sAddr="MEA_EN_YCMEA_UBC_1"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UBC_1">
											<Val>400.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UBC_1">
											<Val>300.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UBC_1">
											<Val>30.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UBC_1">
											<Val>25.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UBC_1">
											<Val>25.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UBC_1">
											<Val>400.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ubc</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UCA_1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="MEAANG_EN_YCMEA_UCA_1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="MEA_EN_YCMEA_UCA_1"/>
								<DAI name="t" sAddr="MEA_EN_YCMEA_UCA_1"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UCA_1">
											<Val>400.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UCA_1">
											<Val>300.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UCA_1">
											<Val>30.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UCA_1">
											<Val>25.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UCA_1">
											<Val>25.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UCA_1">
											<Val>400.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Uca</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="Ua">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UA_1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="MEAANG_EN_YCMEA_UA_1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="MEA_EN_YCMEA_UA_1"/>
								<DAI name="t" sAddr="MEA_EN_YCMEA_UA_1"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UA_1">
											<Val>240.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UA_1">
											<Val>180.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UA_1">
											<Val>17.322001</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UA_1">
											<Val>14.435000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UA_1">
											<Val>14.435000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UA_1">
											<Val>240.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ua</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UB_1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="MEAANG_EN_YCMEA_UB_1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="MEA_EN_YCMEA_UB_1"/>
								<DAI name="t" sAddr="MEA_EN_YCMEA_UB_1"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UB_1">
											<Val>240.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UB_1">
											<Val>180.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UB_1">
											<Val>17.322001</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UB_1">
											<Val>14.435000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UB_1">
											<Val>14.435000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UB_1">
											<Val>240.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ub</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UC_1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="MEAANG_EN_YCMEA_UC_1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="MEA_EN_YCMEA_UC_1"/>
								<DAI name="t" sAddr="MEA_EN_YCMEA_UC_1"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UC_1">
											<Val>240.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UC_1">
											<Val>180.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UC_1">
											<Val>17.322001</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UC_1">
											<Val>14.435000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UC_1">
											<Val>14.435000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="MEA_EN_YCMEA_UC_1">
											<Val>240.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Uc</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3U0">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f"/>
									</SDI>
								</SDI>
								<DAI name="q"/>
								<DAI name="t"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>800.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>600.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>51.966000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>43.305000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>43.305000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>800.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>3U0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="phsA" desc="Ia">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IA_1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="MEAANG_EN_YCMEA_IA_1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="MEA_EN_YCMEA_IA_1"/>
								<DAI name="t" sAddr="MEA_EN_YCMEA_IA_1"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IA_1">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IA_1">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IA_1">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IA_1">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IA_1">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IA_1">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ia</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ib">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IB_1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="MEAANG_EN_YCMEA_IB_1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="MEA_EN_YCMEA_IB_1"/>
								<DAI name="t" sAddr="MEA_EN_YCMEA_IB_1"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IB_1">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IB_1">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IB_1">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IB_1">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IB_1">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IB_1">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ib</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Ic">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IC_1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="MEAANG_EN_YCMEA_IC_1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="MEA_EN_YCMEA_IC_1"/>
								<DAI name="t" sAddr="MEA_EN_YCMEA_IC_1"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IC_1">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IC_1">
											<Val>15.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IC_1">
											<Val>1.500000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IC_1">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IC_1">
											<Val>1.250000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="MEA_EN_YCMEA_IC_1">
											<Val>20.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ic</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Rsyn" lnClass="MMXN" lnType="IESLAB_SAL35L_V1_MMXN" inst="1" desc="抽取测量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Vol1" desc="Usyn">
							<SDI name="mag">
								<DAI name="f" sAddr="MEA_EN_YCMEA_UX_1">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<DAI name="q" sAddr="MEA_EN_YCMEA_UX_1"/>
							<DAI name="t" sAddr="MEA_EN_YCMEA_UX_1"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_UX_1">
										<Val>240.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_UX_1">
										<Val>180.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_UX_1">
										<Val>17.322001</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="MEA_EN_YCMEA_UX_1">
										<Val>14.435000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="MEA_EN_YCMEA_UX_1">
										<Val>14.435000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="MEA_EN_YCMEA_UX_1">
										<Val>240.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>4000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Usyn</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT" desc="保护LD">
					<LN0 lnClass="LLN0" lnType="IESLAB_SAL35L_V1_LLN0_PROT" inst="" desc="逻辑节点零">
						<DataSet name="dsRelayFunEn" desc="远方操作保护功能投退">
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayBlk" desc="保护功能闭锁">
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayState" desc="保护功能状态">
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST"/>
						</DataSet>
						<DataSet name="dsParameter" desc="设备参数定值">
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="SetZone" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="DevName" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="TVTR" lnInst="1" doName="VRtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="TCTR" lnInst="2" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="TCTR" lnInst="2" doName="ARtgSnd" fc="SP"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件">
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PDIF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Opt" lnClass="PSCH" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Ac" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTFail" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="AcZer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUV" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PSDE" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="1" doName="GoTz" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="1" doName="GoHz" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="保护告警信号">
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值">
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="DPFCStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="PhCStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="ROCStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PDIF" lnInst="1" doName="StrValSG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Opt" lnClass="PSCH" lnInst="1" doName="LocChnID" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Opt" lnClass="PSCH" lnInst="1" doName="RemChnID" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="1" doName="StrValSG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="2" doName="StrValSG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="2" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="3" doName="StrValSG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="3" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="4" doName="BlkValVpp" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="4" doName="BlkValV2" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Ac" lnClass="PVOC" lnInst="1" doName="StrValSG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Ac" lnClass="PVOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="AcZer" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="AcZer" lnClass="PTOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PTFail" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PTFail" lnClass="PTOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="OverL" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="OverL" lnClass="PTOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="RecDifAng" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="SPRecTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="BlkValA" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUF" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUF" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUF" lnInst="1" doName="RteHzVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUF" lnInst="1" doName="BlkVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUV" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUV" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUV" lnInst="1" doName="BlkValChR" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUF" lnInst="1" doName="BlkValA" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUV" lnInst="1" doName="BlkValA" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PDIF" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PDIF" lnInst="1" doName="CTBlkEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="3" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="TCTR" lnInst="2" doName="PhyCombVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="1" doName="BlkDirEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="2" doName="BlkDirEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="3" doName="BlkDirEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="1" doName="BlkVolEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="2" doName="BlkVolEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="3" doName="BlkVolEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Ac" lnClass="PVOC" lnInst="1" doName="BlkVolEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="RecChkSyn" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="DeaLinLivBus" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="DeaBusLivLin" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="DeaBusDeaLin" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="StopRec" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="OpnStrSPR" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="BlkOvAEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Ac" lnClass="PVOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="AcZer" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUF" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUV" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="2" doName="BlkBusEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="TVTR" lnInst="1" doName="PTFChkEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Opt" lnClass="PSCH" lnInst="1" doName="AutChk" fc="SG"/>
							<FCDA ldInst="PROT" prefix="OverL" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
						</DataSet>
						<DataSet name="dsRelayEna" desc="保护压板">
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGoEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="2" doName="TrStrp" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayDin" desc="保护遥信">
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayAin" desc="保护遥测">
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.neut" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.net" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.neut" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PDIF" lnInst="1" doName="DifAClc.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PDIF" lnInst="1" doName="DifAClc.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PDIF" lnInst="1" doName="DifAClc.phsC" fc="MX"/>
						</DataSet>
						<DataSet name="dsLog" desc="日志记录">
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PDIF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Opt" lnClass="PSCH" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PVOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Ac" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTFail" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="AcZer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTUV" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PSDE" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Rec" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="1" doName="GoTz" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="1" doName="GoHz" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="War" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Blk" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGoEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Lin" lnClass="PTRC" lnInst="2" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
						</DataSet>
						<ReportControl name="urcbRelayAin" desc="交流采样" datSet="dsRelayAin" intgPd="0" rptID="PL1001PROT/LLN0$RP$urcbRelayAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayDin" desc="保护遥信" datSet="dsRelayDin" intgPd="0" rptID="PL1001PROT/LLN0$BR$brcbRelayDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayState" desc="保护功能状态" datSet="dsRelayState" intgPd="0" rptID="PL1001PROT/LLN0$BR$brcbRelayState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayBlk" desc="保护功能闭锁" datSet="dsRelayBlk" intgPd="0" rptID="PL1001PROT/LLN0$BR$brcbRelayBlk" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayFunEn" desc="远方操作保护功能投退" datSet="dsRelayFunEn" intgPd="0" rptID="PL1001PROT/LLN0$BR$brcbRelayFunEn" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayEna" desc="保护压板" datSet="dsRelayEna" intgPd="0" rptID="PL1001PROT/LLN0$BR$brcbRelayEna" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbWarning" desc="告警信号" datSet="dsWarning" intgPd="0" rptID="PL1001PROT/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" desc="保护事件" datSet="dsTripInfo" intgPd="0" rptID="PL1001PROT/LLN0$BR$brcbTripInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl name="PROTLogControl" desc="日志控制块" datSet="dsLog" intgPd="0" logName="PROT" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="管理逻辑节点">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="信号复归">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="DIC_RWDIRECTRESET"/>
									<DAI name="orIdent" sAddr="DIC_RWDIRECTRESET"/>
								</SDI>
								<DAI name="ctlVal" sAddr="DIC_RWDIRECTRESET"/>
								<DAI name="ctlNum" sAddr="DIC_RWDIRECTRESET"/>
								<DAI name="T" sAddr="DIC_RWDIRECTRESET"/>
								<DAI name="Test" sAddr="DIC_RWDIRECTRESET"/>
								<DAI name="Check" sAddr="DIC_RWDIRECTRESET"/>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="纵联差动保护软压板">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_PDIF"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_PDIF"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_PDIF"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_PDIF"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_PDIF"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_PDIF"/>
								<DAI name="Check" sAddr="SPC_EN_SOFT_PDIF"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_PDIF"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_PDIF"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_PDIF"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_PDIF"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_PDIF"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_PDIF"/>
								<DAI name="Check" sAddr="SPC_EN_SOFT_PDIF"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_PDIF"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_PDIF"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_PDIF"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_PDIF"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_PDIF"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_PDIF"/>
							</SDI>
							<DAI name="stVal" sAddr="ENA_EN_SOFT_PDIF"/>
							<DAI name="q" sAddr="ENA_EN_SOFT_PDIF"/>
							<DAI name="t" sAddr="ENA_EN_SOFT_PDIF"/>
							<DAI name="subEna" sAddr="ENA_EN_SOFT_PDIF"/>
							<DAI name="subVal" sAddr="ENA_EN_SOFT_PDIF"/>
							<DAI name="subQ" sAddr="ENA_EN_SOFT_PDIF"/>
							<DAI name="subID" sAddr="ENA_EN_SOFT_PDIF"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="SPC_EN_SOFT_PDIF">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="SPC_EN_SOFT_PDIF">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="SPC_EN_SOFT_PDIF">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="SPC_EN_SOFT_PDIF">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="SPC_EN_SOFT_PDIF">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="SPC_EN_SOFT_PDIF">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="SPC_EN_SOFT_PDIF">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>纵联差动保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="停用重合闸软压板">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_StopRecls"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_StopRecls"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_StopRecls"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_StopRecls"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_StopRecls"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_StopRecls"/>
								<DAI name="Check" sAddr="SPC_EN_SOFT_StopRecls"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_StopRecls"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_StopRecls"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_StopRecls"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_StopRecls"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_StopRecls"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_StopRecls"/>
								<DAI name="Check" sAddr="SPC_EN_SOFT_StopRecls"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_StopRecls"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_StopRecls"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_StopRecls"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_StopRecls"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_StopRecls"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_StopRecls"/>
							</SDI>
							<DAI name="stVal" sAddr="ENA_EN_SOFT_StopRecls"/>
							<DAI name="q" sAddr="ENA_EN_SOFT_StopRecls"/>
							<DAI name="t" sAddr="ENA_EN_SOFT_StopRecls"/>
							<DAI name="subEna" sAddr="ENA_EN_SOFT_StopRecls"/>
							<DAI name="subVal" sAddr="ENA_EN_SOFT_StopRecls"/>
							<DAI name="subQ" sAddr="ENA_EN_SOFT_StopRecls"/>
							<DAI name="subID" sAddr="ENA_EN_SOFT_StopRecls"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="SPC_EN_SOFT_StopRecls">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="SPC_EN_SOFT_StopRecls">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="SPC_EN_SOFT_StopRecls">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="SPC_EN_SOFT_StopRecls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="SPC_EN_SOFT_StopRecls">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="SPC_EN_SOFT_StopRecls">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="SPC_EN_SOFT_StopRecls">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用重合闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="低频减载软压板">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_LowFrJZ"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								<DAI name="Check" sAddr="SPC_EN_SOFT_LowFrJZ"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_LowFrJZ"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								<DAI name="Check" sAddr="SPC_EN_SOFT_LowFrJZ"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_LowFrJZ"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_LowFrJZ"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_LowFrJZ"/>
							</SDI>
							<DAI name="stVal" sAddr="ENA_EN_SOFT_LowFrJZ"/>
							<DAI name="q" sAddr="ENA_EN_SOFT_LowFrJZ"/>
							<DAI name="t" sAddr="ENA_EN_SOFT_LowFrJZ"/>
							<DAI name="subEna" sAddr="ENA_EN_SOFT_LowFrJZ"/>
							<DAI name="subVal" sAddr="ENA_EN_SOFT_LowFrJZ"/>
							<DAI name="subQ" sAddr="ENA_EN_SOFT_LowFrJZ"/>
							<DAI name="subID" sAddr="ENA_EN_SOFT_LowFrJZ"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="SPC_EN_SOFT_LowFrJZ">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="SPC_EN_SOFT_LowFrJZ">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="SPC_EN_SOFT_LowFrJZ">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="SPC_EN_SOFT_LowFrJZ">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="SPC_EN_SOFT_LowFrJZ">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="SPC_EN_SOFT_LowFrJZ">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="SPC_EN_SOFT_LowFrJZ">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频减载软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="低压减载软压板">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_LowVolJZ"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								<DAI name="Check" sAddr="SPC_EN_SOFT_LowVolJZ"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_LowVolJZ"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								<DAI name="Check" sAddr="SPC_EN_SOFT_LowVolJZ"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_LowVolJZ"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_LowVolJZ"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_LowVolJZ"/>
							</SDI>
							<DAI name="stVal" sAddr="ENA_EN_SOFT_LowVolJZ"/>
							<DAI name="q" sAddr="ENA_EN_SOFT_LowVolJZ"/>
							<DAI name="t" sAddr="ENA_EN_SOFT_LowVolJZ"/>
							<DAI name="subEna" sAddr="ENA_EN_SOFT_LowVolJZ"/>
							<DAI name="subVal" sAddr="ENA_EN_SOFT_LowVolJZ"/>
							<DAI name="subQ" sAddr="ENA_EN_SOFT_LowVolJZ"/>
							<DAI name="subID" sAddr="ENA_EN_SOFT_LowVolJZ"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="SPC_EN_SOFT_LowVolJZ">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="SPC_EN_SOFT_LowVolJZ">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="SPC_EN_SOFT_LowVolJZ">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="SPC_EN_SOFT_LowVolJZ">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="SPC_EN_SOFT_LowVolJZ">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="SPC_EN_SOFT_LowVolJZ">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="SPC_EN_SOFT_LowVolJZ">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压减载软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值软压板">
							<DAI name="stVal" sAddr="ENA_EN_SOFT_DIST_MOD"/>
							<DAI name="q" sAddr="ENA_EN_SOFT_DIST_MOD"/>
							<DAI name="t" sAddr="ENA_EN_SOFT_DIST_MOD"/>
							<DAI name="subEna" sAddr="ENA_EN_SOFT_DIST_MOD"/>
							<DAI name="subVal" sAddr="ENA_EN_SOFT_DIST_MOD"/>
							<DAI name="subQ" sAddr="ENA_EN_SOFT_DIST_MOD"/>
							<DAI name="subID" sAddr="ENA_EN_SOFT_DIST_MOD"/>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RemGrpEna" desc="远方切换定值区软压板">
							<DAI name="stVal" sAddr="ENA_EN_SOFT_DIQH_MOD"/>
							<DAI name="q" sAddr="ENA_EN_SOFT_DIQH_MOD"/>
							<DAI name="t" sAddr="ENA_EN_SOFT_DIQH_MOD"/>
							<DAI name="subEna" sAddr="ENA_EN_SOFT_DIQH_MOD"/>
							<DAI name="subVal" sAddr="ENA_EN_SOFT_DIQH_MOD"/>
							<DAI name="subQ" sAddr="ENA_EN_SOFT_DIQH_MOD"/>
							<DAI name="subID" sAddr="ENA_EN_SOFT_DIQH_MOD"/>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方投退压板软压板">
							<DAI name="stVal" sAddr="ENA_EN_SOFT_RYB_MOD"/>
							<DAI name="q" sAddr="ENA_EN_SOFT_RYB_MOD"/>
							<DAI name="t" sAddr="ENA_EN_SOFT_RYB_MOD"/>
							<DAI name="subEna" sAddr="ENA_EN_SOFT_RYB_MOD"/>
							<DAI name="subVal" sAddr="ENA_EN_SOFT_RYB_MOD"/>
							<DAI name="subQ" sAddr="ENA_EN_SOFT_RYB_MOD"/>
							<DAI name="subID" sAddr="ENA_EN_SOFT_RYB_MOD"/>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DPFCStr" desc="变化量启动电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_QD_DI"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_QD_DI">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_QD_DI">
									<Val>3.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_QD_DI">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>变化量启动电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="ROCStr" desc="零序电流启动定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_PDIF_QD_I0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_PDIF_QD_I0">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_PDIF_QD_I0">
									<Val>3.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_PDIF_QD_I0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电流启动定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="PhCStr" desc="相电流启动定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_PDIF_QD_I"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_PDIF_QD_I">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_PDIF_QD_I">
									<Val>3.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_PDIF_QD_I">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电流启动定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SetZone" desc="定值区号">
							<DAI name="setVal" sAddr="SP_EN_SET_SG_ACT"/>
							<DAI name="minVal" sAddr="SPMIN_EN_SET_SG_ACT">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SPMAX_EN_SET_SG_ACT">
								<Val>16</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SPSTEP_EN_SET_SG_ACT">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DevName" desc="被保护设备">
							<DAI name="setVal" sAddr="SP_EN_SET_DEV_ASCII1"/>
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="16" actSG="1"/>
						<Log/>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="IESLAB_SAL35L_V1_LPHD" inst="1" desc="物理装置信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="vendor">
								<Val>JCDZ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev" sAddr="PHY_RDPROTSVERSION"/>
							<DAI name="model">
								<Val>Line Protection</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BinIn" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_DI" inst="1" desc="保护遥信">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="纵联差动保护硬压板">
							<DAI name="stVal" sAddr="RLY_EN_KI_PDIF"/>
							<DAI name="q" sAddr="RLY_EN_KI_PDIF"/>
							<DAI name="t" sAddr="RLY_EN_KI_PDIF"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_PDIF"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_PDIF"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_PDIF"/>
							<DAI name="subID" sAddr="RLY_EN_KI_PDIF"/>
							<DAI name="dU">
								<Val>纵联差动保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="低频减载硬压板">
							<DAI name="stVal" sAddr="RLY_EN_KI_DFJZ"/>
							<DAI name="q" sAddr="RLY_EN_KI_DFJZ"/>
							<DAI name="t" sAddr="RLY_EN_KI_DFJZ"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_DFJZ"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_DFJZ"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_DFJZ"/>
							<DAI name="subID" sAddr="RLY_EN_KI_DFJZ"/>
							<DAI name="dU">
								<Val>低频减载硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="低压减载硬压板">
							<DAI name="stVal" sAddr="RLY_EN_KI_DVJZ"/>
							<DAI name="q" sAddr="RLY_EN_KI_DVJZ"/>
							<DAI name="t" sAddr="RLY_EN_KI_DVJZ"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_DVJZ"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_DVJZ"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_DVJZ"/>
							<DAI name="subID" sAddr="RLY_EN_KI_DVJZ"/>
							<DAI name="dU">
								<Val>低压减载硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="跳闸位置">
							<DAI name="stVal" sAddr="RLY_EN_KI_TW"/>
							<DAI name="q" sAddr="RLY_EN_KI_TW"/>
							<DAI name="t" sAddr="RLY_EN_KI_TW"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_TW"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_TW"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_TW"/>
							<DAI name="subID" sAddr="RLY_EN_KI_TW"/>
							<DAI name="dU">
								<Val>跳闸位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="合闸位置">
							<DAI name="stVal" sAddr="RLY_EN_KI_HW"/>
							<DAI name="q" sAddr="RLY_EN_KI_HW"/>
							<DAI name="t" sAddr="RLY_EN_KI_HW"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_HW"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_HW"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_HW"/>
							<DAI name="subID" sAddr="RLY_EN_KI_HW"/>
							<DAI name="dU">
								<Val>合闸位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="合后位置">
							<DAI name="stVal" sAddr="RLY_EN_KI_HH"/>
							<DAI name="q" sAddr="RLY_EN_KI_HH"/>
							<DAI name="t" sAddr="RLY_EN_KI_HH"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_HH"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_HH"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_HH"/>
							<DAI name="subID" sAddr="RLY_EN_KI_HH"/>
							<DAI name="dU">
								<Val>合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="停用/闭锁重合闸">
							<DAI name="stVal" sAddr="RLY_EN_KI_BSCH"/>
							<DAI name="q" sAddr="RLY_EN_KI_BSCH"/>
							<DAI name="t" sAddr="RLY_EN_KI_BSCH"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_BSCH"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_BSCH"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_BSCH"/>
							<DAI name="subID" sAddr="RLY_EN_KI_BSCH"/>
							<DAI name="dU">
								<Val>停用/闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="弹簧未储能开入">
							<DAI name="stVal" sAddr="RLY_EN_KI_THWCN"/>
							<DAI name="q" sAddr="RLY_EN_KI_THWCN"/>
							<DAI name="t" sAddr="RLY_EN_KI_THWCN"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_THWCN"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_THWCN"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_THWCN"/>
							<DAI name="subID" sAddr="RLY_EN_KI_THWCN"/>
							<DAI name="dU">
								<Val>弹簧未储能开入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="其它保护动作">
							<DAI name="stVal" sAddr="RLY_EN_KI_OTHACT"/>
							<DAI name="q" sAddr="RLY_EN_KI_OTHACT"/>
							<DAI name="t" sAddr="RLY_EN_KI_OTHACT"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_OTHACT"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_OTHACT"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_OTHACT"/>
							<DAI name="subID" sAddr="RLY_EN_KI_OTHACT"/>
							<DAI name="dU">
								<Val>其它保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="信号复归">
							<DAI name="stVal" sAddr="RLY_EN_KI_FG"/>
							<DAI name="q" sAddr="RLY_EN_KI_FG"/>
							<DAI name="t" sAddr="RLY_EN_KI_FG"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_FG"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_FG"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_FG"/>
							<DAI name="subID" sAddr="RLY_EN_KI_FG"/>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="保护远方操作硬压板">
							<DAI name="stVal" sAddr="RLY_EN_KI_RM_CTRL"/>
							<DAI name="q" sAddr="RLY_EN_KI_RM_CTRL"/>
							<DAI name="t" sAddr="RLY_EN_KI_RM_CTRL"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_RM_CTRL"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_RM_CTRL"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_RM_CTRL"/>
							<DAI name="subID" sAddr="RLY_EN_KI_RM_CTRL"/>
							<DAI name="dU">
								<Val>保护远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="检修状态硬压板">
							<DAI name="stVal" sAddr="RLY_EN_KI_TEST"/>
							<DAI name="q" sAddr="RLY_EN_KI_TEST"/>
							<DAI name="t" sAddr="RLY_EN_KI_TEST"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_TEST"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_TEST"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_TEST"/>
							<DAI name="subID" sAddr="RLY_EN_KI_TEST"/>
							<DAI name="dU">
								<Val>检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="永跳">
							<DAI name="stVal" sAddr="RLY_EN_KI_YT"/>
							<DAI name="q" sAddr="RLY_EN_KI_YT"/>
							<DAI name="t" sAddr="RLY_EN_KI_YT"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_YT"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_YT"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_YT"/>
							<DAI name="subID" sAddr="RLY_EN_KI_YT"/>
							<DAI name="dU">
								<Val>永跳</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="重合闸充电完成">
							<DAI name="stVal" sAddr="OKI_EN_KO_GOOSE_CHZCD"/>
							<DAI name="q" sAddr="OKI_EN_KO_GOOSE_CHZCD"/>
							<DAI name="t" sAddr="OKI_EN_KO_GOOSE_CHZCD"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_GOOSE_CHZCD"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_GOOSE_CHZCD"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_GOOSE_CHZCD"/>
							<DAI name="subID" sAddr="OKI_EN_KO_GOOSE_CHZCD"/>
							<DAI name="dU">
								<Val>重合闸充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="GOOSE永跳">
							<DAI name="stVal" sAddr="RLY_EN_KI_GO_YT"/>
							<DAI name="q" sAddr="RLY_EN_KI_GO_YT"/>
							<DAI name="t" sAddr="RLY_EN_KI_GO_YT"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_GO_YT"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_GO_YT"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_GO_YT"/>
							<DAI name="subID" sAddr="RLY_EN_KI_GO_YT"/>
							<DAI name="dU">
								<Val>GOOSE永跳</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="GOOSE保护合闸">
							<DAI name="stVal" sAddr="RLY_EN_KI_GO_BHHZ"/>
							<DAI name="q" sAddr="RLY_EN_KI_GO_BHHZ"/>
							<DAI name="t" sAddr="RLY_EN_KI_GO_BHHZ"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_GO_BHHZ"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_GO_BHHZ"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_GO_BHHZ"/>
							<DAI name="subID" sAddr="RLY_EN_KI_GO_BHHZ"/>
							<DAI name="dU">
								<Val>GOOSE保护合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="GOOSE其它保护动作开入">
							<DAI name="stVal" sAddr="RLY_EN_KI_GO_BHOTHER"/>
							<DAI name="q" sAddr="RLY_EN_KI_GO_BHOTHER"/>
							<DAI name="t" sAddr="RLY_EN_KI_GO_BHOTHER"/>
							<DAI name="subEna" sAddr="RLY_EN_KI_GO_BHOTHER"/>
							<DAI name="subVal" sAddr="RLY_EN_KI_GO_BHOTHER"/>
							<DAI name="subQ" sAddr="RLY_EN_KI_GO_BHOTHER"/>
							<DAI name="subID" sAddr="RLY_EN_KI_GO_BHOTHER"/>
							<DAI name="dU">
								<Val>GOOSE其它保护动作开入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="GOOSE检修不一致">
							<DAI name="stVal" sAddr="OKI_EN_KO_GOOSE_TESTERROR"/>
							<DAI name="q" sAddr="OKI_EN_KO_GOOSE_TESTERROR"/>
							<DAI name="t" sAddr="OKI_EN_KO_GOOSE_TESTERROR"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_GOOSE_TESTERROR"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_GOOSE_TESTERROR"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_GOOSE_TESTERROR"/>
							<DAI name="subID" sAddr="OKI_EN_KO_GOOSE_TESTERROR"/>
							<DAI name="dU">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BinIn" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_DI" inst="2" desc="保护功能状态">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="差动A相有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFA_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFA_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFA_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFA_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFA_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFA_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFA_P"/>
							<DAI name="dU">
								<Val>差动A相有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="差动B相有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFB_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFB_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFB_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFB_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFB_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFB_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFB_P"/>
							<DAI name="dU">
								<Val>差动B相有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="差动C相有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFC_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFC_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFC_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFC_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFC_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFC_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_PDIFC_P"/>
							<DAI name="dU">
								<Val>差动C相有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="远方其它保护有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_YT_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_YT_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_YT_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_YT_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_YT_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_YT_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_YT_P"/>
							<DAI name="dU">
								<Val>远方其它保护有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="过流Ⅰ段有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC1_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC1_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC1_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC1_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC1_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC1_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC1_P"/>
							<DAI name="dU">
								<Val>过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="过流Ⅱ段有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC2_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC2_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC2_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC2_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC2_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC2_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC2_P"/>
							<DAI name="dU">
								<Val>过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="过流Ⅲ段有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC3_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC3_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC3_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC3_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC3_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC3_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_OC3_P"/>
							<DAI name="dU">
								<Val>过流Ⅲ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="过流加速段有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhase_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhase_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhase_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhase_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhase_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhase_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhase_P"/>
							<DAI name="dU">
								<Val>过流加速段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="零序过流Ⅰ段有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_I01_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_I01_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_I01_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_I01_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_I01_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_I01_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_I01_P"/>
							<DAI name="dU">
								<Val>零序过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="零序过流Ⅱ段有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_I02_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_I02_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_I02_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_I02_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_I02_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_I02_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_I02_P"/>
							<DAI name="dU">
								<Val>零序过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="零序过流加速段有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhaseI0_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhaseI0_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhaseI0_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhaseI0_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhaseI0_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhaseI0_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_HJSPhaseI0_P"/>
							<DAI name="dU">
								<Val>零序过流加速段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="低频减载保护有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_LfJZ_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_LfJZ_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_LfJZ_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_LfJZ_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_LfJZ_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_LfJZ_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_LfJZ_P"/>
							<DAI name="dU">
								<Val>低频减载保护有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="低压减载保护有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_LvJZ_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_LvJZ_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_LvJZ_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_LvJZ_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_LvJZ_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_LvJZ_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_LvJZ_P"/>
							<DAI name="dU">
								<Val>低压减载保护有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="PT断线过流有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_PTBrkOverCur_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_PTBrkOverCur_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_PTBrkOverCur_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_PTBrkOverCur_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_PTBrkOverCur_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_PTBrkOverCur_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_PTBrkOverCur_P"/>
							<DAI name="dU">
								<Val>PT断线过流有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="重合闸有效">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_ChgOver_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_ChgOver_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_ChgOver_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_ChgOver_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_ChgOver_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_ChgOver_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_ChgOver_P"/>
							<DAI name="dU">
								<Val>重合闸有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="闭锁简易母线">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_BSBUS_P"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_ENA_BSBUS_P"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_ENA_BSBUS_P"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_ENA_BSBUS_P"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_ENA_BSBUS_P"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_ENA_BSBUS_P"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_ENA_BSBUS_P"/>
							<DAI name="dU">
								<Val>闭锁简易母线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BinIn" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_DI" inst="3" desc="保护投入状态">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="纵联电流差动保护投入">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_PDIF_ON"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_PDIF_ON"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_PDIF_ON"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_PDIF_ON"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_PDIF_ON"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_PDIF_ON"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_PDIF_ON"/>
							<DAI name="dU">
								<Val>纵联电流差动保护投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="低频减载投入">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_LfJZ_ON"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_LfJZ_ON"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_LfJZ_ON"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_LfJZ_ON"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_LfJZ_ON"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_LfJZ_ON"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_LfJZ_ON"/>
							<DAI name="dU">
								<Val>低频减载投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="低压减载投入">
							<DAI name="stVal" sAddr="OKI_EN_KO_RLY_FUN_LvJZ_ON"/>
							<DAI name="q" sAddr="OKI_EN_KO_RLY_FUN_LvJZ_ON"/>
							<DAI name="t" sAddr="OKI_EN_KO_RLY_FUN_LvJZ_ON"/>
							<DAI name="subEna" sAddr="OKI_EN_KO_RLY_FUN_LvJZ_ON"/>
							<DAI name="subVal" sAddr="OKI_EN_KO_RLY_FUN_LvJZ_ON"/>
							<DAI name="subQ" sAddr="OKI_EN_KO_RLY_FUN_LvJZ_ON"/>
							<DAI name="subID" sAddr="OKI_EN_KO_RLY_FUN_LvJZ_ON"/>
							<DAI name="dU">
								<Val>低压减载投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Blk" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_DI" inst="1" desc="保护功能闭锁信息">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="闭锁主保护">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_BS_PDIF"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_BS_PDIF"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_BS_PDIF"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_BS_PDIF"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_BS_PDIF"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_BS_PDIF"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_BS_PDIF"/>
							<DAI name="dU">
								<Val>闭锁主保护</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="闭锁远方其它保护">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_BS_OTH"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_BS_OTH"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_BS_OTH"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_BS_OTH"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_BS_OTH"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_BS_OTH"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_BS_OTH"/>
							<DAI name="dU">
								<Val>闭锁远方其它保护</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="闭锁过流保护">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_BS_GL"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_BS_GL"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_BS_GL"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_BS_GL"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_BS_GL"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_BS_GL"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_BS_GL"/>
							<DAI name="dU">
								<Val>闭锁过流保护</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="闭锁零序过流保护">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_BS_LXGL"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_BS_LXGL"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_BS_LXGL"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_BS_LXGL"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_BS_LXGL"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_BS_LXGL"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_BS_LXGL"/>
							<DAI name="dU">
								<Val>闭锁零序过流保护</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="闭锁减载保护">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_BS_JZBH"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_BS_JZBH"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_BS_JZBH"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_BS_JZBH"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_BS_JZBH"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_BS_JZBH"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_BS_JZBH"/>
							<DAI name="dU">
								<Val>闭锁减载保护</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="闭锁重合闸">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_BS_CHZ"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_BS_CHZ"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_BS_CHZ"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_BS_CHZ"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_BS_CHZ"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_BS_CHZ"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_BS_CHZ"/>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="War" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_WAR" inst="1" desc="告警信号">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="PT断线">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_U01_PTDX"/>
							<DAI name="q" sAddr="ALM_CN_RLYALM_U01_PTDX"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_U01_PTDX"/>
							<DAI name="subEna" sAddr="ALM_CN_RLYALM_U01_PTDX"/>
							<DAI name="subVal" sAddr="ALM_CN_RLYALM_U01_PTDX"/>
							<DAI name="subQ" sAddr="ALM_CN_RLYALM_U01_PTDX"/>
							<DAI name="subID" sAddr="ALM_CN_RLYALM_U01_PTDX"/>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="同期电压异常">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_U01_TQDYYC"/>
							<DAI name="q" sAddr="ALM_CN_RLYALM_U01_TQDYYC"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_U01_TQDYYC"/>
							<DAI name="subEna" sAddr="ALM_CN_RLYALM_U01_TQDYYC"/>
							<DAI name="subVal" sAddr="ALM_CN_RLYALM_U01_TQDYYC"/>
							<DAI name="subQ" sAddr="ALM_CN_RLYALM_U01_TQDYYC"/>
							<DAI name="subID" sAddr="ALM_CN_RLYALM_U01_TQDYYC"/>
							<DAI name="dU">
								<Val>同期电压异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="CT断线">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_U01_CTERR"/>
							<DAI name="q" sAddr="ALM_CN_RLYALM_U01_CTERR"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_U01_CTERR"/>
							<DAI name="subEna" sAddr="ALM_CN_RLYALM_U01_CTERR"/>
							<DAI name="subVal" sAddr="ALM_CN_RLYALM_U01_CTERR"/>
							<DAI name="subQ" sAddr="ALM_CN_RLYALM_U01_CTERR"/>
							<DAI name="subID" sAddr="ALM_CN_RLYALM_U01_CTERR"/>
							<DAI name="dU">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="TWJ异常">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_U01_TWJERR"/>
							<DAI name="q" sAddr="ALM_CN_RLYALM_U01_TWJERR"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_U01_TWJERR"/>
							<DAI name="subEna" sAddr="ALM_CN_RLYALM_U01_TWJERR"/>
							<DAI name="subVal" sAddr="ALM_CN_RLYALM_U01_TWJERR"/>
							<DAI name="subQ" sAddr="ALM_CN_RLYALM_U01_TWJERR"/>
							<DAI name="subID" sAddr="ALM_CN_RLYALM_U01_TWJERR"/>
							<DAI name="dU">
								<Val>TWJ异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="长期有差流">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_U01_DI"/>
							<DAI name="q" sAddr="ALM_CN_RLYALM_U01_DI"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_U01_DI"/>
							<DAI name="subEna" sAddr="ALM_CN_RLYALM_U01_DI"/>
							<DAI name="subVal" sAddr="ALM_CN_RLYALM_U01_DI"/>
							<DAI name="subQ" sAddr="ALM_CN_RLYALM_U01_DI"/>
							<DAI name="subID" sAddr="ALM_CN_RLYALM_U01_DI"/>
							<DAI name="dU">
								<Val>长期有差流</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="控制回路断线">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_U01_KHDX"/>
							<DAI name="q" sAddr="ALM_CN_RLYALM_U01_KHDX"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_U01_KHDX"/>
							<DAI name="subEna" sAddr="ALM_CN_RLYALM_U01_KHDX"/>
							<DAI name="subVal" sAddr="ALM_CN_RLYALM_U01_KHDX"/>
							<DAI name="subQ" sAddr="ALM_CN_RLYALM_U01_KHDX"/>
							<DAI name="subID" sAddr="ALM_CN_RLYALM_U01_KHDX"/>
							<DAI name="dU">
								<Val>控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="接地告警">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_U01_BHJD"/>
							<DAI name="q" sAddr="ALM_CN_RLYALM_U01_BHJD"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_U01_BHJD"/>
							<DAI name="subEna" sAddr="ALM_CN_RLYALM_U01_BHJD"/>
							<DAI name="subVal" sAddr="ALM_CN_RLYALM_U01_BHJD"/>
							<DAI name="subQ" sAddr="ALM_CN_RLYALM_U01_BHJD"/>
							<DAI name="subID" sAddr="ALM_CN_RLYALM_U01_BHJD"/>
							<DAI name="dU">
								<Val>接地告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="过负荷告警">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_U01_OL_GJ"/>
							<DAI name="q" sAddr="ALM_CN_RLYALM_U01_OL_GJ"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_U01_OL_GJ"/>
							<DAI name="subEna" sAddr="ALM_CN_RLYALM_U01_OL_GJ"/>
							<DAI name="subVal" sAddr="ALM_CN_RLYALM_U01_OL_GJ"/>
							<DAI name="subQ" sAddr="ALM_CN_RLYALM_U01_OL_GJ"/>
							<DAI name="subID" sAddr="ALM_CN_RLYALM_U01_OL_GJ"/>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="零序过流告警">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_U01_LXGL"/>
							<DAI name="q" sAddr="ALM_CN_RLYALM_U01_LXGL"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_U01_LXGL"/>
							<DAI name="subEna" sAddr="ALM_CN_RLYALM_U01_LXGL"/>
							<DAI name="subVal" sAddr="ALM_CN_RLYALM_U01_LXGL"/>
							<DAI name="subQ" sAddr="ALM_CN_RLYALM_U01_LXGL"/>
							<DAI name="subID" sAddr="ALM_CN_RLYALM_U01_LXGL"/>
							<DAI name="dU">
								<Val>零序过流告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="弹簧未储能告警">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_U01_THWCN"/>
							<DAI name="q" sAddr="ALM_CN_RLYALM_U01_THWCN"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_U01_THWCN"/>
							<DAI name="subEna" sAddr="ALM_CN_RLYALM_U01_THWCN"/>
							<DAI name="subVal" sAddr="ALM_CN_RLYALM_U01_THWCN"/>
							<DAI name="subQ" sAddr="ALM_CN_RLYALM_U01_THWCN"/>
							<DAI name="subID" sAddr="ALM_CN_RLYALM_U01_THWCN"/>
							<DAI name="dU">
								<Val>弹簧未储能告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="对时异常">
							<DAI name="stVal" sAddr="ALM_CN_TMRUIrigB_ALMTYPE4"/>
							<DAI name="q" sAddr="ALM_CN_TMRUIrigB_ALMTYPE4"/>
							<DAI name="t" sAddr="ALM_CN_TMRUIrigB_ALMTYPE4"/>
							<DAI name="subEna" sAddr="ALM_CN_TMRUIrigB_ALMTYPE4"/>
							<DAI name="subVal" sAddr="ALM_CN_TMRUIrigB_ALMTYPE4"/>
							<DAI name="subQ" sAddr="ALM_CN_TMRUIrigB_ALMTYPE4"/>
							<DAI name="subID" sAddr="ALM_CN_TMRUIrigB_ALMTYPE4"/>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOOSE总告警">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_GOOSE"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_GOOSE"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_GOOSE"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_GOOSE"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_GOOSE"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_GOOSE"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_GOOSE"/>
							<DAI name="dU">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="通道故障">
							<DAI name="stVal" sAddr="ALM_CN_CHN_ALM_CHNERR"/>
							<DAI name="q" sAddr="ALM_CN_CHN_ALM_CHNERR"/>
							<DAI name="t" sAddr="ALM_CN_CHN_ALM_CHNERR"/>
							<DAI name="subEna" sAddr="ALM_CN_CHN_ALM_CHNERR"/>
							<DAI name="subVal" sAddr="ALM_CN_CHN_ALM_CHNERR"/>
							<DAI name="subQ" sAddr="ALM_CN_CHN_ALM_CHNERR"/>
							<DAI name="subID" sAddr="ALM_CN_CHN_ALM_CHNERR"/>
							<DAI name="dU">
								<Val>通道故障</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="差动投退不一致">
							<DAI name="stVal" sAddr="ALM_CN_RLYALM_U01_ENADIF"/>
							<DAI name="q" sAddr="ALM_CN_RLYALM_U01_ENADIF"/>
							<DAI name="t" sAddr="ALM_CN_RLYALM_U01_ENADIF"/>
							<DAI name="subEna" sAddr="ALM_CN_RLYALM_U01_ENADIF"/>
							<DAI name="subVal" sAddr="ALM_CN_RLYALM_U01_ENADIF"/>
							<DAI name="subQ" sAddr="ALM_CN_RLYALM_U01_ENADIF"/>
							<DAI name="subID" sAddr="ALM_CN_RLYALM_U01_ENADIF"/>
							<DAI name="dU">
								<Val>差动投退不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="对侧CT断线">
							<DAI name="stVal" sAddr="ALM_CN_CHN_ALM_DCCTDX"/>
							<DAI name="q" sAddr="ALM_CN_CHN_ALM_DCCTDX"/>
							<DAI name="t" sAddr="ALM_CN_CHN_ALM_DCCTDX"/>
							<DAI name="subEna" sAddr="ALM_CN_CHN_ALM_DCCTDX"/>
							<DAI name="subVal" sAddr="ALM_CN_CHN_ALM_DCCTDX"/>
							<DAI name="subQ" sAddr="ALM_CN_CHN_ALM_DCCTDX"/>
							<DAI name="subID" sAddr="ALM_CN_CHN_ALM_DCCTDX"/>
							<DAI name="dU">
								<Val>对侧CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="对侧保护闭锁">
							<DAI name="stVal" sAddr="ALM_CN_CHN_ALM_DCBSBH"/>
							<DAI name="q" sAddr="ALM_CN_CHN_ALM_DCBSBH"/>
							<DAI name="t" sAddr="ALM_CN_CHN_ALM_DCBSBH"/>
							<DAI name="subEna" sAddr="ALM_CN_CHN_ALM_DCBSBH"/>
							<DAI name="subVal" sAddr="ALM_CN_CHN_ALM_DCBSBH"/>
							<DAI name="subQ" sAddr="ALM_CN_CHN_ALM_DCBSBH"/>
							<DAI name="subID" sAddr="ALM_CN_CHN_ALM_DCBSBH"/>
							<DAI name="dU">
								<Val>对侧保护闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="其它保护开入异常">
							<DAI name="stVal" sAddr="ALM_CN_CHN_ALM_YTTERR"/>
							<DAI name="q" sAddr="ALM_CN_CHN_ALM_YTTERR"/>
							<DAI name="t" sAddr="ALM_CN_CHN_ALM_YTTERR"/>
							<DAI name="subEna" sAddr="ALM_CN_CHN_ALM_YTTERR"/>
							<DAI name="subVal" sAddr="ALM_CN_CHN_ALM_YTTERR"/>
							<DAI name="subQ" sAddr="ALM_CN_CHN_ALM_YTTERR"/>
							<DAI name="subID" sAddr="ALM_CN_CHN_ALM_YTTERR"/>
							<DAI name="dU">
								<Val>其它保护开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="其它保护收信异常">
							<DAI name="stVal" sAddr="ALM_CN_CHN_ALM_YTRERR"/>
							<DAI name="q" sAddr="ALM_CN_CHN_ALM_YTRERR"/>
							<DAI name="t" sAddr="ALM_CN_CHN_ALM_YTRERR"/>
							<DAI name="subEna" sAddr="ALM_CN_CHN_ALM_YTRERR"/>
							<DAI name="subVal" sAddr="ALM_CN_CHN_ALM_YTRERR"/>
							<DAI name="subQ" sAddr="ALM_CN_CHN_ALM_YTRERR"/>
							<DAI name="subID" sAddr="ALM_CN_CHN_ALM_YTRERR"/>
							<DAI name="dU">
								<Val>其它保护收信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="数据交互异常">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_DATA"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_DATA"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_DATA"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_DATA"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_DATA"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_DATA"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_DATA"/>
							<DAI name="dU">
								<Val>数据交互异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="配置文件异常">
							<DAI name="stVal" sAddr="ALM_CN_PPC_ALM_CFG"/>
							<DAI name="q" sAddr="ALM_CN_PPC_ALM_CFG"/>
							<DAI name="t" sAddr="ALM_CN_PPC_ALM_CFG"/>
							<DAI name="subEna" sAddr="ALM_CN_PPC_ALM_CFG"/>
							<DAI name="subVal" sAddr="ALM_CN_PPC_ALM_CFG"/>
							<DAI name="subQ" sAddr="ALM_CN_PPC_ALM_CFG"/>
							<DAI name="subID" sAddr="ALM_CN_PPC_ALM_CFG"/>
							<DAI name="dU">
								<Val>配置文件异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Opt" lnClass="PSCH" lnType="IESLAB_SAL35L_V1_PSCH" inst="1" desc="通道">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="远方其它保护动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_PDIF_OTH"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_PDIF_OTH"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_PDIF_OTH"/>
							<DAI name="dU">
								<Val>远方其它保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码">
							<DAI name="setVal" sAddr="SESG_EN_SET_PDIF_OPT"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_PDIF_OPT">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_PDIF_OPT">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_PDIF_OPT">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>本侧识别码</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码">
							<DAI name="setVal" sAddr="SESG_EN_SET_PDIF_OPT1"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_PDIF_OPT1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_PDIF_OPT1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_PDIF_OPT1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对侧识别码</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="通道环回实验">
							<DAI name="setVal" sAddr="SESG_EN_SET_CHN_CHEK"/>
							<DAI name="dU">
								<Val>通道环回实验</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="TVTR" lnType="IESLAB_SAL35L_V1_TVTR" inst="1" desc="PT参数">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="PT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_TV_PARA"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_TV_PARA">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_TV_PARA">
									<Val>75.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_TV_PARA">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT一次值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="TCTR" lnType="IESLAB_SAL35L_V1_TCTR" inst="1" desc="保护CT参数">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="保护CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_TA_PARA_01"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_TA_PARA_01">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_TA_PARA_01">
									<Val>9999.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_TA_PARA_01">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>保护CT一次值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="保护CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_TA_PARA_01_2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_TA_PARA_01_2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_TA_PARA_01_2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_TA_PARA_01_2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>保护CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="TCTR" lnType="IESLAB_SAL35L_V1_TCTR" inst="2" desc="零序CT参数">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="零序CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_TA_PARA_02"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_TA_PARA_02">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_TA_PARA_02">
									<Val>9999.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_TA_PARA_02">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT一次值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="零序CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SP_EN_SET_TA_PARA_02_2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SPMIN_EN_SET_TA_PARA_02_2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SPMAX_EN_SET_TA_PARA_02_2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SPSTEP_EN_SET_TA_PARA_02_2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="PhyCombVal" desc="零序电流采用自产零流">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I0_ZC"/>
							<DAI name="dU">
								<Val>零序电流采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PVOC" lnType="IESLAB_SAL35L_V1_PVOC" inst="1" desc="过流Ⅰ段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过流Ⅰ段动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_OC1"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_OC1"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_OC1"/>
							<DAI name="dU">
								<Val>过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过流Ⅰ段时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_T_I1"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_OC_T_I1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_OC_T_I1">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_OC_T_I1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="过流Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_OC_I_I1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_OC_I_I1">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_OC_I_I1">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_OC_I_I1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过流Ⅰ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过流保护Ⅰ段">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I1"/>
							<DAI name="dU">
								<Val>过流保护Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDirEna" desc="过流Ⅰ段经方向">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I1_DIR"/>
							<DAI name="dU">
								<Val>过流Ⅰ段经方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna" desc="过流Ⅰ段经电压">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I1_VOL"/>
							<DAI name="dU">
								<Val>过流Ⅰ段经电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PVOC" lnType="IESLAB_SAL35L_V1_PVOC" inst="2" desc="过流Ⅱ段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过流Ⅱ段动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_OC2"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_OC2"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_OC2"/>
							<DAI name="dU">
								<Val>过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过流Ⅱ段时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_T_I2"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_OC_T_I2">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_OC_T_I2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_OC_T_I2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="过流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_OC_I_I2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_OC_I_I2">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_OC_I_I2">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_OC_I_I2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过流Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过流保护Ⅱ段">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I2"/>
							<DAI name="dU">
								<Val>过流保护Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDirEna" desc="过流Ⅱ段经方向">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I2_DIR"/>
							<DAI name="dU">
								<Val>过流Ⅱ段经方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna" desc="过流Ⅱ段经电压">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I2_VOL"/>
							<DAI name="dU">
								<Val>过流Ⅱ段经电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PVOC" lnType="IESLAB_SAL35L_V1_PVOC" inst="3" desc="过流Ⅲ段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过流Ⅲ段动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_OC3"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_OC3"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_OC3"/>
							<DAI name="dU">
								<Val>过流Ⅲ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过流Ⅲ段时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_T_I3"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_OC_T_I3">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_OC_T_I3">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_OC_T_I3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="过流Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_OC_I_I3"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_OC_I_I3">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_OC_I_I3">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_OC_I_I3">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过流Ⅲ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过流保护Ⅲ段">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I3"/>
							<DAI name="dU">
								<Val>过流保护Ⅲ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDirEna" desc="过流Ⅲ段经方向">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I3_DIR"/>
							<DAI name="dU">
								<Val>过流Ⅲ段经方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna" desc="过流Ⅲ段经电压">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I3_VOL"/>
							<DAI name="dU">
								<Val>过流Ⅲ段经电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PVOC" lnType="IESLAB_SAL35L_V1_PVOC" inst="4" desc="过流">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValVpp" desc="过流低电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_Vol_LowU"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_Vol_LowU">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_Vol_LowU">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_Vol_LowU">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过流低电压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValV2" desc="过流负序电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_Vol_FxU"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_Vol_FxU">
									<Val>2.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_Vol_FxU">
									<Val>57.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_Vol_FxU">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过流负序电压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Ac" lnClass="PVOC" lnType="IESLAB_SAL35L_V1_PVOC" inst="1" desc="过流加速">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过流加速段动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_OC_JS"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_OC_JS"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_OC_JS"/>
							<DAI name="dU">
								<Val>过流加速段动作</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过流加速段时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_T_JS"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_OC_T_JS">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_OC_T_JS">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_OC_T_JS">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流加速段时间</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="过流加速段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_OC_I_JS"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_OC_I_JS">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_OC_I_JS">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_OC_I_JS">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过流加速段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过流加速保护">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_JS"/>
							<DAI name="dU">
								<Val>过流加速保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna" desc="过流加速经电压">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_JS_VOL"/>
							<DAI name="dU">
								<Val>过流加速经电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Zer" lnClass="PTOC" lnType="IESLAB_SAL35L_V1_PTOC" inst="1" desc="零序Ⅰ段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅰ段动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_OC_LX1"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_OC_LX1"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_OC_LX1"/>
							<DAI name="dU">
								<Val>零序过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_OC_I_I01"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_OC_I_I01">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_OC_I_I01">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_OC_I_I01">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅰ段时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_T_I01"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_OC_T_I01">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_OC_T_I01">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_OC_T_I01">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流Ⅰ段">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I01"/>
							<DAI name="dU">
								<Val>零序过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Zer" lnClass="PTOC" lnType="IESLAB_SAL35L_V1_PTOC" inst="2" desc="零序Ⅱ段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅱ段动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_OC_LX2"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_OC_LX2"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_OC_LX2"/>
							<DAI name="dU">
								<Val>零序过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_OC_I_I02"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_OC_I_I02">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_OC_I_I02">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_OC_I_I02">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅱ段时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_T_I02"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_OC_T_I02">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_OC_T_I02">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_OC_T_I02">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流Ⅱ段">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I02"/>
							<DAI name="dU">
								<Val>零序过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Zer" lnClass="PTOC" lnType="IESLAB_SAL35L_V1_PTOC" inst="3" desc="零序过流告警">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流告警">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_I02_ALM"/>
							<DAI name="dU">
								<Val>零序过流告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="AcZer" lnClass="PTOC" lnType="IESLAB_SAL35L_V1_PTOC" inst="1" desc="零序加速">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流加速段动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_OC_JS_LX"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_OC_JS_LX"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_OC_JS_LX"/>
							<DAI name="dU">
								<Val>零序过流加速段动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流加速段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_OC_I_JS_LX"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_OC_I_JS_LX">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_OC_I_JS_LX">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_OC_I_JS_LX">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流加速段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流加速段时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_T_JS_LX"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_OC_T_JS_LX">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_OC_T_JS_LX">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_OC_T_JS_LX">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流加速段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流加速保护">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_S_JS_LX"/>
							<DAI name="dU">
								<Val>零序过流加速保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PDIF" lnType="IESLAB_SAL35L_V1_PDIF" inst="1" desc="纵联差动">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="DifAClc" desc="差动电流">
							<SDI name="phsA" desc="A相差流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_dIA"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_dIA"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_dIA"/>
								<DAI name="t" sAddr="ANA_EN_ANA_dIA"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_dIA"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_dIA"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_dIA"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_dIA"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_dIA"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_dIA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_dIA"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_dIA">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_dIA">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_dIA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_dIA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_dIA">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_dIA">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_dIA">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_dIA">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_dIA">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_dIA">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>A相差流</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相差流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_dIB"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_dIB"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_dIB"/>
								<DAI name="t" sAddr="ANA_EN_ANA_dIB"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_dIB"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_dIB"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_dIB"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_dIB"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_dIB"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_dIB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_dIB"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_dIB">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_dIB">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_dIB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_dIB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_dIB">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_dIB">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_dIB">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_dIB">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_dIB">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_dIB">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>B相差流</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相差流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_dIC"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_dIC"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_dIC"/>
								<DAI name="t" sAddr="ANA_EN_ANA_dIC"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_dIC"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_dIC"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_dIC"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_dIC"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_dIC"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_dIC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_dIC"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_dIC">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_dIC">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_dIC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_dIC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_dIC">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_dIC">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_dIC">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_dIC">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_dIC">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_dIC">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>C相差流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>差动电流</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="纵联差动保护动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_PDIF_ZL"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_PDIF_ZL"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_PDIF_ZL"/>
							<DAI name="dU">
								<Val>纵联差动保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="差动动作电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_PDIF_DI"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_PDIF_DI">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_PDIF_DI">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_PDIF_DI">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>差动动作电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="纵联差动保护">
							<DAI name="setVal" sAddr="SESG_EN_SET_PDIF_ENA"/>
							<DAI name="dU">
								<Val>纵联差动保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="CTBlkEna" desc="CT断线闭锁差动">
							<DAI name="setVal" sAddr="SESG_EN_SET_PDIF_CTXD_ENA"/>
							<DAI name="dU">
								<Val>CT断线闭锁差动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Rec" lnClass="RREC" lnType="IESLAB_SAL35L_V1_RREC" inst="1" desc="重合闸">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="重合闸动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_Recls1"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_Recls1"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_Recls1"/>
							<DAI name="dU">
								<Val>重合闸动作</Val>
							</DAI>
						</DOI>
						<DOI name="RecDifAng" desc="同期合闸角">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_ReCls_A_TQ"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_ReCls_A_TQ">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_ReCls_A_TQ">
									<Val>50.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_ReCls_A_TQ">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期合闸角</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkSyn" desc="重合闸检同期">
							<DAI name="setVal" sAddr="SESG_EN_SET_ReCls_S_TQ"/>
							<DAI name="dU">
								<Val>重合闸检同期</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StopRec" desc="停用重合闸">
							<DAI name="setVal" sAddr="SESG_EN_SET_ReCls_S_Stop"/>
							<DAI name="dU">
								<Val>停用重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpnStrSPR" desc="TWJ启动重合闸">
							<DAI name="setVal" sAddr="SESG_EN_SET_ReCls_S_TWJSta"/>
							<DAI name="dU">
								<Val>TWJ启动重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SPRecTmms" desc="重合闸时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_ReCls_T_Cls1"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_ReCls_T_Cls1">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_ReCls_T_Cls1">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_ReCls_T_Cls1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLinLivBus" desc="重合闸检线无压母有压">
							<DAI name="setVal" sAddr="SESG_EN_SET_ReCls_S_LWMY"/>
							<DAI name="dU">
								<Val>重合闸检线无压母有压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaBusLivLin" desc="重合闸检线有压母无压">
							<DAI name="setVal" sAddr="SESG_EN_SET_ReCls_S_LYMW"/>
							<DAI name="dU">
								<Val>重合闸检线有压母无压</Val>
							</DAI>
						</DOI>
						<DOI name="DeaBusDeaLin" desc="重合闸检线无压母无压">
							<DAI name="setVal" sAddr="SESG_EN_SET_ReCls_S_LWMW"/>
							<DAI name="dU">
								<Val>重合闸检线无压母无压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValA" desc="大电流闭重定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_ReCls_I_Blk"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_ReCls_I_Blk">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_ReCls_I_Blk">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_ReCls_I_Blk">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>大电流闭重定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOvAEna" desc="大电流闭锁重合">
							<DAI name="setVal" sAddr="SESG_EN_SET_ReCls_S_CurBlk"/>
							<DAI name="dU">
								<Val>大电流闭锁重合</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="OverL" lnClass="PTOC" lnType="IESLAB_SAL35L_V1_PTOC" inst="1" desc="过负荷告警">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过负荷定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_OC_I_GFH"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.00</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_OC_I_GFH">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_OC_I_GFH">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_OC_I_GFH">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过负荷定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过负荷时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_T_GFH"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_OC_T_GFH">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_OC_T_GFH">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_OC_T_GFH">
								<Val>100</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过负荷告警">
							<DAI name="setVal" sAddr="SESG_EN_SET_GFH_S"/>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTFail" lnClass="PTOC" lnType="IESLAB_SAL35L_V1_PTOC" inst="1" desc="PT断线相过流保护">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="PT断线过流动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_OC_PTDX"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_OC_PTDX"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_OC_PTDX"/>
							<DAI name="dU">
								<Val>PT断线过流动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="PT断线相过流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_OC_I_PTDX"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_OC_I_PTDX">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_OC_I_PTDX">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_OC_I_PTDX">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT断线相过流定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="PT断线相过流时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_OC_T_PTDX"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_OC_T_PTDX">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_OC_T_PTDX">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_OC_T_PTDX">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线相过流时间</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="PTRC" lnType="IESLAB_SAL35L_V1_PTRC" inst="1" desc="跳闸">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="保护动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_Act"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_Act"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_Act"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="保护启动">
							<DAI name="general" sAddr="ACT_CN_RLYACT_QD"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_QD"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_QD"/>
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI name="GoTz" desc="GOOSE跳闸动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_GoTZ"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_GoTZ"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_GoTZ"/>
							<DAI name="dU">
								<Val>GOOSE跳闸动作</Val>
							</DAI>
						</DOI>
						<DOI name="GoHz" desc="GOOSE合闸动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_GoHZ"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_GoHZ"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_GoHZ"/>
							<DAI name="dU">
								<Val>GOOSE合闸动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="PTRC" lnType="IESLAB_SAL35L_V1_PTRC" inst="2" desc="闭锁简易母线保护">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="闭锁简易母线保护">
							<DAI name="general" sAddr="ACT_CN_RLYACT_BSMXBH"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_BSMXBH"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_BSMXBH"/>
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="闭锁简易母线保护软压板">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								<DAI name="Check" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								<DAI name="Check" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
									<DAI name="orIdent" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								</SDI>
								<DAI name="ctlVal" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								<DAI name="ctlNum" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								<DAI name="T" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
								<DAI name="Test" sAddr="SPC_EN_SOFT_GO_BSMUBH"/>
							</SDI>
							<DAI name="stVal" sAddr="ENA_EN_SOFT_GO_BSMUBH"/>
							<DAI name="q" sAddr="ENA_EN_SOFT_GO_BSMUBH"/>
							<DAI name="t" sAddr="ENA_EN_SOFT_GO_BSMUBH"/>
							<DAI name="subEna" sAddr="ENA_EN_SOFT_GO_BSMUBH"/>
							<DAI name="subVal" sAddr="ENA_EN_SOFT_GO_BSMUBH"/>
							<DAI name="subQ" sAddr="ENA_EN_SOFT_GO_BSMUBH"/>
							<DAI name="subID" sAddr="ENA_EN_SOFT_GO_BSMUBH"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="SPC_EN_SOFT_GO_BSMUBH">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" sAddr="SPC_EN_SOFT_GO_BSMUBH">
									<Val>600</Val>
								</DAI>
								<DAI name="offDur" sAddr="SPC_EN_SOFT_GO_BSMUBH">
									<Val>600</Val>
								</DAI>
								<DAI name="numPls" sAddr="SPC_EN_SOFT_GO_BSMUBH">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="SPC_EN_SOFT_GO_BSMUBH">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="SPC_EN_SOFT_GO_BSMUBH">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" sAddr="SPC_EN_SOFT_GO_BSMUBH">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁简易母线保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkBusEna" desc="闭锁简易母线保护">
							<DAI name="setVal" sAddr="SESG_EN_SET_BSMXBH_S"/>
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="MMXU" lnType="IESLAB_SAL35L_V1_MMXU" inst="1" desc="保护交流量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<SDI name="mag">
								<DAI name="f" sAddr="ANA_EN_ANA_UAB_FR"/>
							</SDI>
							<DAI name="q" sAddr="ANA_EN_ANA_UAB_FR"/>
							<DAI name="t" sAddr="ANA_EN_ANA_UAB_FR"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="ANA_EN_ANA_UAB_FR">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="ANA_EN_ANA_UAB_FR">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="ANA_EN_ANA_UAB_FR">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="ANA_EN_ANA_UAB_FR">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="ANA_EN_ANA_UAB_FR">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="ANA_EN_ANA_UAB_FR">
										<Val>0.00</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_UAB"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_UAB"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_UAB"/>
								<DAI name="t" sAddr="ANA_EN_ANA_UAB"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UAB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UAB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UAB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UAB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_UAB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_UAB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Uab</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_UBC"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_UBC"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_UBC"/>
								<DAI name="t" sAddr="ANA_EN_ANA_UBC"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UBC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UBC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UBC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UBC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_UBC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_UBC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Ubc</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_UCA"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_UCA"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_UCA"/>
								<DAI name="t" sAddr="ANA_EN_ANA_UCA"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UCA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UCA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UCA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="ANA_EN_ANA_UCA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_UCA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_UCA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="dU">
									<Val>Uca</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="A相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_UA"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_UA"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_UA"/>
								<DAI name="t" sAddr="ANA_EN_ANA_UA"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_UA"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_UA"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANA_EN_ANA_UA"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_UA"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_UA"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_UA">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_UA"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_UA">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_UA">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_UA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_UA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_UA">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_UA">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_UA">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_UA">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_UA">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_UA">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_UB"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_UB"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_UB"/>
								<DAI name="t" sAddr="ANA_EN_ANA_UB"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_UB"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_UB"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANA_EN_ANA_UB"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_UB"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_UB"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_UB">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_UB"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_UB">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_UB">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_UB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_UB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_UB">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_UB">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_UB">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_UB">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_UB">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_UB">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_UC"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_UC"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_UC"/>
								<DAI name="t" sAddr="ANA_EN_ANA_UC"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_UC"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_UC"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANA_EN_ANA_UC"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_UC"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_UC"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_UC">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_UC"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_UC">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_UC">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_UC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_UC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_UC">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_UC">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_UC">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_UC">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_UC">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_UC">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_3U0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_3U0"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_3U0"/>
								<DAI name="t" sAddr="ANA_EN_ANA_3U0"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_3U0"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_3U0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_3U0"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_3U0"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_3U0"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_3U0">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_3U0"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_3U0">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_3U0">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_3U0">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_3U0">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_3U0">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_3U0">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_3U0">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_3U0">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_3U0">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_3U0">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="net" desc="同期电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_UX"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_UX"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_UX"/>
								<DAI name="t" sAddr="ANA_EN_ANA_UX"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_UX"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_UX"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANA_EN_ANA_UX"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_UX"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_UX"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_UX">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_UX"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_UX">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_UX">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_UX">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_UX">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_UX">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_UX">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_UX">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_UX">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_UX">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_UX">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>同期电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="电流">
							<SDI name="phsA" desc="A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_IA"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_IA"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_IA"/>
								<DAI name="t" sAddr="ANA_EN_ANA_IA"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_IA"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_IA"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_IA"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_IA"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_IA"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_IA"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_IA">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_IA">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_IA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_IA">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_IA">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_IA">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_IA">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_IA">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_IA">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_IA">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>A相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_IB"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_IB"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_IB"/>
								<DAI name="t" sAddr="ANA_EN_ANA_IB"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_IB"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_IB"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_IB"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_IB"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_IB"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_IB"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_IB">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_IB">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_IB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_IB">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_IB">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_IB">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_IB">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_IB">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_IB">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_IB">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>B相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_IC"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_IC"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_IC"/>
								<DAI name="t" sAddr="ANA_EN_ANA_IC"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_IC"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_IC"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_IC"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_IC"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_IC"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_IC"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_IC">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_IC">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_IC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_IC">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_IC">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_IC">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_IC">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_IC">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_IC">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_IC">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>C相电流</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_3I0WJ"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_3I0WJ"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="ANA_EN_ANA_3I0WJ"/>
								<DAI name="t" sAddr="ANA_EN_ANA_3I0WJ"/>
								<DAI name="subEna" sAddr="ANA_EN_ANA_3I0WJ"/>
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="ANA_EN_ANA_3I0WJ"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="ANAANG_EN_ANA_3I0WJ"/>
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="ANA_EN_ANA_3I0WJ"/>
								<DAI name="subID" sAddr="ANA_EN_ANA_3I0WJ"/>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="ANA_EN_ANA_3I0WJ">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="ANA_EN_ANA_3I0WJ"/>
								</SDI>
								<DAI name="db" sAddr="ANA_EN_ANA_3I0WJ">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="ANA_EN_ANA_3I0WJ">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f" sAddr="ANA_EN_ANA_3I0WJ">
											<Val>0.00</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="ANA_EN_ANA_3I0WJ">
											<Val>0.00</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_3I0WJ">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_3I0WJ">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor" sAddr="ANA_EN_ANA_3I0WJ">
										<Val>0.00</Val>
									</DAI>
									<DAI name="offset" sAddr="ANA_EN_ANA_3I0WJ">
										<Val>0.00</Val>
									</DAI>
								</SDI>
								<DAI name="angRef" sAddr="ANA_EN_ANA_3I0WJ">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate" sAddr="ANA_EN_ANA_3I0WJ">
									<Val>20</Val>
								</DAI>
								<DAI name="dU">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" lnType="IESLAB_SAL35L_V1_TVTR" inst="1" desc="PT断线自检">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="PTFChkEna" desc="PT断线自检">
							<DAI name="setVal" sAddr="SESG_EN_SET_PTBreak_S"/>
							<DAI name="dU">
								<Val>PT断线自检</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTUF" lnType="IESLAB_SAL35L_V1_PTUF" inst="1" desc="低频减载">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="低频减载保护动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_LfJZ"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_LfJZ"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_LfJZ"/>
							<DAI name="dU">
								<Val>低频减载保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="低频减载频率">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_LFJZ_Fr"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_LFJZ_Fr">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_LFJZ_Fr">
									<Val>49.5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_LFJZ_Fr">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低频减载频率</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="低频减载时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_LFJZ_T"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_LFJZ_T">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_LFJZ_T">
								<Val>40000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_LFJZ_T">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频减载时间</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVal" desc="低频电压闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_LFJZ_U_Blk"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_LFJZ_U_Blk">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_LFJZ_U_Blk">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_LFJZ_U_Blk">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低频电压闭锁定值</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="低频减载">
							<DAI name="setVal" sAddr="SESG_EN_SET_LFJZ_S"/>
							<DAI name="dU">
								<Val>低频减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RteHzVal" desc="低频频率滑差闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_LFJZ_DFDT_Blk"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_LFJZ_DFDT_Blk">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_LFJZ_DFDT_Blk">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_LFJZ_DFDT_Blk">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低频频率滑差闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValA" desc="低频减载电流闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_LFJZ_I_Blk"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_LFJZ_I_Blk">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_LFJZ_I_Blk">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_LFJZ_I_Blk">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低频减载电流闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTUV" lnType="IESLAB_SAL35L_V1_PTUV" inst="1" desc="低压减载">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="低压减载保护动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_LvJZ"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_LvJZ"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_LvJZ"/>
							<DAI name="dU">
								<Val>低压减载保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="低压减载电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_LVJZ_VOL"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_LVJZ_VOL">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_LVJZ_VOL">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_LVJZ_VOL">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压减载电压定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="低压减载时间">
							<DAI name="setVal" sAddr="SESG_EN_SET_LVJZ_T"/>
							<DAI name="minVal" sAddr="SESGMIN_EN_SET_LVJZ_T">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="SESGMAX_EN_SET_LVJZ_T">
								<Val>40000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="SESGSTEP_EN_SET_LVJZ_T">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压减载时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="低压减载">
							<DAI name="setVal" sAddr="SESG_EN_SET_LVJZ_S"/>
							<DAI name="dU">
								<Val>低压减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValA" desc="低压减载电流闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_LVJZ_I_Blk"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_LVJZ_I_Blk">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_LVJZ_I_Blk">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_LVJZ_I_Blk">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压减载电流闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValChR" desc="电压变化率闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="SESG_EN_SET_LVJZ_DUDT_Blk"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V/s</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="SESGMIN_EN_SET_LVJZ_DUDT_Blk">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="SESGMAX_EN_SET_LVJZ_DUDT_Blk">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="SESGSTEP_EN_SET_LVJZ_DUDT_Blk">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电压变化率闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PSDE" lnType="IESLAB_SAL35L_V1_PSDE" inst="1" desc="小电流接地选线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="接地选跳动作">
							<DAI name="general" sAddr="ACT_CN_RLYACT_JDXX"/>
							<DAI name="q" sAddr="ACT_CN_RLYACT_JDXX"/>
							<DAI name="t" sAddr="ACT_CN_RLYACT_JDXX"/>
							<DAI name="dU">
								<Val>接地选跳动作</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD" desc="录波LD">
					<LN0 lnClass="LLN0" lnType="IESLAB_SAL35L_V1_LLN0" inst="" desc="逻辑节点零">
						<DataSet name="dsRelayRec" desc="保护录波">
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" desc="录波" datSet="dsRelayRec" intgPd="0" rptID="PL1001RCD/LLN0$BR$brcbRelayRec" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="管理逻辑节点">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="IESLAB_SAL35L_V1_LPHD" inst="1" desc="物理装置信息"/>
					<LN prefix="" lnClass="RDRE" lnType="IESLAB_SAL35L_V1_RDRE" inst="1" desc="扰动数据">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="录波完成">
							<DAI name="stVal" sAddr="RCD_RDRCDMADE"/>
							<DAI name="q" sAddr="RCD_RDRCDMADE"/>
							<DAI name="t" sAddr="RCD_RDRCDMADE"/>
							<DAI name="subEna" sAddr="RCD_RDRCDMADE"/>
							<DAI name="subVal" sAddr="RCD_RDRCDMADE"/>
							<DAI name="subQ" sAddr="RCD_RDRCDMADE"/>
							<DAI name="subID" sAddr="RCD_RDRCDMADE"/>
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="stVal" sAddr="RCD_RDRCDFNUM"/>
							<DAI name="q" sAddr="RCD_RDRCDFNUM"/>
							<DAI name="t" sAddr="RCD_RDRCDFNUM"/>
							<DAI name="subEna" sAddr="RCD_RDRCDFNUM"/>
							<DAI name="subVal" sAddr="RCD_RDRCDFNUM"/>
							<DAI name="subQ" sAddr="RCD_RDRCDFNUM"/>
							<DAI name="subID" sAddr="RCD_RDRCDFNUM"/>
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="PIGO" desc="保护GOOSE过程层LD">
					<LN0 lnClass="LLN0" lnType="IESLAB_SAL35L_V1_LLN0" inst="" desc="GOOSE逻辑节点零">
						<DataSet name="dsGOOSE" desc="GOOSE信号">
							<FCDA ldInst="PIGO" prefix="Lin" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOSig" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOSig" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOSig" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOSig" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOSig" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST"/>
						</DataSet>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为状态">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="管理逻辑节点">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl name="gocb1" datSet="dsGOOSE" confRev="1" type="GOOSE" appID="PL1001PIGO/LLN0$GO$gocb1">
							<Private type="GooseCfg">
								<ieslab:P type="LoadMac"/>
								<ieslab:P type="SendCfg"/>
								<ieslab:P type="SendCfg"/>
							</Private>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="IESLAB_SAL35L_V1_LPHD" inst="1" desc="物理装置信息"/>
					<LN prefix="GOIN" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_SPC" inst="1" desc="GOOSE开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="永跳1">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_YT01"/>
							<DAI name="dU">
								<Val>永跳1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="永跳2">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_YT02"/>
							<DAI name="dU">
								<Val>永跳2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="永跳3">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_YT03"/>
							<DAI name="dU">
								<Val>永跳3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="永跳4">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_YT04"/>
							<DAI name="dU">
								<Val>永跳4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="永跳5">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_YT05"/>
							<DAI name="dU">
								<Val>永跳5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="永跳6">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_YT06"/>
							<DAI name="dU">
								<Val>永跳6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="保护合闸1">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHHZ01"/>
							<DAI name="dU">
								<Val>保护合闸1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="保护合闸2">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHHZ02"/>
							<DAI name="dU">
								<Val>保护合闸2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="保护合闸3">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHHZ03"/>
							<DAI name="dU">
								<Val>保护合闸3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="保护合闸4">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHHZ04"/>
							<DAI name="dU">
								<Val>保护合闸4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="保护合闸5">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHHZ05"/>
							<DAI name="dU">
								<Val>保护合闸5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="保护合闸6">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHHZ06"/>
							<DAI name="dU">
								<Val>保护合闸6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="其它保护动作开入1">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHOTHER01"/>
							<DAI name="dU">
								<Val>其它保护动作开入1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="其它保护动作开入2">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHOTHER02"/>
							<DAI name="dU">
								<Val>其它保护动作开入2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="其它保护动作开入3">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHOTHER03"/>
							<DAI name="dU">
								<Val>其它保护动作开入3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="其它保护动作开入4">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHOTHER04"/>
							<DAI name="dU">
								<Val>其它保护动作开入4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="其它保护动作开入5">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHOTHER05"/>
							<DAI name="dU">
								<Val>其它保护动作开入5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="其它保护动作开入6">
							<DAI name="stVal" sAddr="GOOSEPin_EN_KI_GO_BHOTHER06"/>
							<DAI name="dU">
								<Val>其它保护动作开入6</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" lnType="IESLAB_SAL35L_V1_XCBR" inst="1" desc="断路器位置">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="断路器位置">
							<DAI name="stVal" sAddr="GOOSEPin_DPI_EN_KI_TWIN_YX_01"/>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="PTRC" lnType="IESLAB_SAL35L_V1_PTRC" inst="2" desc="闭锁简易母线保护">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="闭锁简易母线保护">
							<DAI name="general" sAddr="GOOSEPin_EN_GOOUT_BSMXBH"/>
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOSig" lnClass="GGIO" lnType="IESLAB_SAL35L_V1_GGIO_DI" inst="1" desc="GOOSE开出">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="保护动作">
							<DAI name="stVal" sAddr="GOOSEPin_EN_GOOUT_ACT"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="合闸动作">
							<DAI name="stVal" sAddr="GOOSEPin_EN_GOOUT_CHZ"/>
							<DAI name="dU">
								<Val>合闸动作</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="通道告警">
							<DAI name="stVal" sAddr="GOOSEPin_EN_GOOUT_CHNERR"/>
							<DAI name="dU">
								<Val>通道告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="手跳STJ">
							<DAI name="stVal" sAddr="GOOSEPin_EN_GOOUT_STJ"/>
							<DAI name="dU">
								<Val>手跳STJ</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="合后位置">
							<DAI name="stVal" sAddr="GOOSEPin_EN_GOOUT_HHJ"/>
							<DAI name="dU">
								<Val>合后位置</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="IESLAB_SAL35L_V1_LLN0" desc="逻辑节点零" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_LN0" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_LLN0_LD0" desc="逻辑节点零(LD0)" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_LN0" transient="false"/>
			<DO name="SetMZone" desc="定值区号" type="PL1001_CN_MV_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_LLN0_PROT" desc="逻辑节点零(保护)" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_LN0" transient="false"/>
			<DO name="Loc" desc="就地位置" type="CN_SPS" transient="false"/>
			<DO name="LEDRs" desc="信号复归" type="PL1001_CN_SPC_DC" transient="false"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="PL1001_CN_SPC_EX" transient="false"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="PL1001_CN_SPC_EX" transient="false"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="PL1001_CN_SPC_EX" transient="false"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="PL1001_CN_SPC_EX" transient="false"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CN_SPS_EX" transient="false"/>
			<DO name="RemGrpEna" desc="远方切换定值区" type="CN_SPS_EX" transient="false"/>
			<DO name="RemGoEna" desc="远方投退压板" type="CN_SPS_EX" transient="false"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="PhCStr" desc="相电流启动定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="SetZone" desc="定值区号" type="CN_ING_SP_EX" transient="false"/>
			<DO name="DevName" desc="被保护设备" type="CN_STG_SP_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_LLN0_MEAS" desc="逻辑节点零(测量)" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_LN0" transient="false"/>
			<DO name="StrVal1" desc="参数定值1" type="PL1001_CN_ASG_SP_EX" transient="false"/>
			<DO name="StrVal2" desc="参数定值2" type="PL1001_CN_ASG_SP_EX" transient="false"/>
			<DO name="StrVal3" desc="参数定值3" type="PL1001_CN_ASG_SP_EX" transient="false"/>
			<DO name="StrVal4" desc="参数定值4" type="PL1001_CN_ASG_SP_EX" transient="false"/>
			<DO name="StrVal5" desc="参数定值5" type="PL1001_CN_ASG_SP_EX" transient="false"/>
			<DO name="StrVal6" desc="参数定值6" type="PL1001_CN_ASG_SP_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_LLN0_CTRL" desc="逻辑节点零(控制)" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_LN0" transient="false"/>
			<DO name="Phase" type="CN_ING_SP_EX"/>
			<DO name="LinVRtgSnd" type="PL1001_CN_ASG_SP_EX"/>
			<DO name="SynVRtgSnd" type="PL1001_CN_ASG_SP_EX"/>
			<DO name="LivVal" type="PL1001_CN_ASG_SP_EX"/>
			<DO name="DeaVal" type="PL1001_CN_ASG_SP_EX"/>
			<DO name="RteHz" type="PL1001_CN_ASG_SP_EX"/>
			<DO name="DifHz" type="PL1001_CN_ASG_SP_EX"/>
			<DO name="DifV" type="PL1001_CN_ASG_SP_EX"/>
			<DO name="DifAng" type="PL1001_CN_ASG_SP_EX"/>
			<DO name="BkrTmms" type="CN_ING_SP_EX"/>
			<DO name="AngOfs" type="PL1001_CN_ASG_SP_EX"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_EX"/>
			<DO name="SynRsTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_LPHD" desc="物理装置信息" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CN_DPL" transient="false"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CN_INS_Health" transient="false"/>
			<DO name="Proxy" desc="说明该逻辑节点是否为代理" type="CN_SPS" transient="false"/>
			<DO name="SASPinCrc" desc="全站过程层虚端子配置CRC版本" type="CN_STG_SP_EX" transient="false"/>
			<DO name="IEDPinCrc" desc="IED过程层虚端子配置CRC版本" type="CN_STG_SP_EX" transient="false"/>
			<DO name="EquipTime" desc="装置时间" type="CN_STG_SP_EX" transient="false"/>
			<DO name="TimeMode" desc="对时方式" type="CN_STG_SP_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_GGIO_DI" desc="单点遥信" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Ind1" desc="开入1" type="CN_SPS" transient="false"/>
			<DO name="Ind2" desc="开入2" type="CN_SPS" transient="false"/>
			<DO name="Ind3" desc="开入3" type="CN_SPS" transient="false"/>
			<DO name="Ind4" desc="开入4" type="CN_SPS" transient="false"/>
			<DO name="Ind5" desc="开入5" type="CN_SPS" transient="false"/>
			<DO name="Ind6" desc="开入6" type="CN_SPS" transient="false"/>
			<DO name="Ind7" desc="开入7" type="CN_SPS" transient="false"/>
			<DO name="Ind8" desc="开入8" type="CN_SPS" transient="false"/>
			<DO name="Ind9" desc="开入9" type="CN_SPS" transient="false"/>
			<DO name="Ind10" desc="开入10" type="CN_SPS" transient="false"/>
			<DO name="Ind11" desc="开入11" type="CN_SPS" transient="false"/>
			<DO name="Ind12" desc="开入12" type="CN_SPS" transient="false"/>
			<DO name="Ind13" desc="开入13" type="CN_SPS" transient="false"/>
			<DO name="Ind14" desc="开入14" type="CN_SPS" transient="false"/>
			<DO name="Ind15" desc="开入15" type="CN_SPS" transient="false"/>
			<DO name="Ind16" desc="开入16" type="CN_SPS" transient="false"/>
			<DO name="Ind17" desc="开入17" type="CN_SPS" transient="false"/>
			<DO name="Ind18" desc="开入18" type="CN_SPS" transient="false"/>
			<DO name="Ind19" desc="开入19" type="CN_SPS" transient="false"/>
			<DO name="Ind20" desc="开入20" type="CN_SPS" transient="false"/>
			<DO name="Ind21" desc="开入21" type="CN_SPS" transient="false"/>
			<DO name="Ind22" desc="开入22" type="CN_SPS" transient="false"/>
			<DO name="Ind23" desc="开入23" type="CN_SPS" transient="false"/>
			<DO name="Ind24" desc="开入24" type="CN_SPS" transient="false"/>
			<DO name="Ind25" desc="开入25" type="CN_SPS" transient="false"/>
			<DO name="Ind26" desc="开入26" type="CN_SPS" transient="false"/>
			<DO name="Ind27" desc="开入27" type="CN_SPS" transient="false"/>
			<DO name="Ind28" desc="开入28" type="CN_SPS" transient="false"/>
			<DO name="Ind29" desc="开入29" type="CN_SPS" transient="false"/>
			<DO name="Ind30" desc="开入30" type="CN_SPS" transient="false"/>
			<DO name="Ind31" desc="开入31" type="CN_SPS" transient="false"/>
			<DO name="Ind32" desc="开入32" type="CN_SPS" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_GGIO_ALM" desc="装置告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Alm1" desc="告警1" type="CN_SPS" transient="false"/>
			<DO name="Alm2" desc="告警2" type="CN_SPS" transient="false"/>
			<DO name="Alm3" desc="告警3" type="CN_SPS" transient="false"/>
			<DO name="Alm4" desc="告警4" type="CN_SPS" transient="false"/>
			<DO name="Alm5" desc="告警5" type="CN_SPS" transient="false"/>
			<DO name="Alm6" desc="告警6" type="CN_SPS" transient="false"/>
			<DO name="Alm7" desc="告警7" type="CN_SPS" transient="false"/>
			<DO name="Alm8" desc="告警8" type="CN_SPS" transient="false"/>
			<DO name="Alm9" desc="告警9" type="CN_SPS" transient="false"/>
			<DO name="Alm10" desc="告警10" type="CN_SPS" transient="false"/>
			<DO name="Alm11" desc="告警11" type="CN_SPS" transient="false"/>
			<DO name="Alm12" desc="告警12" type="CN_SPS" transient="false"/>
			<DO name="Alm13" desc="告警13" type="CN_SPS" transient="false"/>
			<DO name="Alm14" desc="告警14" type="CN_SPS" transient="false"/>
			<DO name="Alm15" desc="告警15" type="CN_SPS" transient="false"/>
			<DO name="Alm16" desc="告警16" type="CN_SPS" transient="false"/>
			<DO name="Alm17" desc="告警17" type="CN_SPS" transient="false"/>
			<DO name="Alm18" desc="告警18" type="CN_SPS" transient="false"/>
			<DO name="Alm19" desc="告警19" type="CN_SPS" transient="false"/>
			<DO name="Alm20" desc="告警20" type="CN_SPS" transient="false"/>
			<DO name="Alm21" desc="告警21" type="CN_SPS" transient="false"/>
			<DO name="Alm22" desc="告警22" type="CN_SPS" transient="false"/>
			<DO name="Alm23" desc="告警23" type="CN_SPS" transient="false"/>
			<DO name="Alm24" desc="告警24" type="CN_SPS" transient="false"/>
			<DO name="Alm25" desc="告警25" type="CN_SPS" transient="false"/>
			<DO name="Alm26" desc="告警26" type="CN_SPS" transient="false"/>
			<DO name="Alm27" desc="告警27" type="CN_SPS" transient="false"/>
			<DO name="Alm28" desc="告警28" type="CN_SPS" transient="false"/>
			<DO name="Alm29" desc="告警29" type="CN_SPS" transient="false"/>
			<DO name="Alm30" desc="告警30" type="CN_SPS" transient="false"/>
			<DO name="Alm31" desc="告警31" type="CN_SPS" transient="false"/>
			<DO name="Alm32" desc="告警32" type="CN_SPS" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_GGIO_WAR" desc="呼唤" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Alm1" desc="呼唤1" type="CN_SPS" transient="false"/>
			<DO name="Alm2" desc="呼唤2" type="CN_SPS" transient="false"/>
			<DO name="Alm3" desc="呼唤3" type="CN_SPS" transient="false"/>
			<DO name="Alm4" desc="呼唤4" type="CN_SPS" transient="false"/>
			<DO name="Alm5" desc="呼唤5" type="CN_SPS" transient="false"/>
			<DO name="Alm6" desc="呼唤6" type="CN_SPS" transient="false"/>
			<DO name="Alm7" desc="呼唤7" type="CN_SPS" transient="false"/>
			<DO name="Alm8" desc="呼唤8" type="CN_SPS" transient="false"/>
			<DO name="Alm9" desc="呼唤9" type="CN_SPS" transient="false"/>
			<DO name="Alm10" desc="呼唤10" type="CN_SPS" transient="false"/>
			<DO name="Alm11" desc="呼唤11" type="CN_SPS" transient="false"/>
			<DO name="Alm12" desc="呼唤12" type="CN_SPS" transient="false"/>
			<DO name="Alm13" desc="呼唤13" type="CN_SPS" transient="false"/>
			<DO name="Alm14" desc="呼唤14" type="CN_SPS" transient="false"/>
			<DO name="Alm15" desc="呼唤15" type="CN_SPS" transient="false"/>
			<DO name="Alm16" desc="呼唤16" type="CN_SPS" transient="false"/>
			<DO name="Alm17" desc="呼唤17" type="CN_SPS" transient="false"/>
			<DO name="Alm18" desc="呼唤18" type="CN_SPS" transient="false"/>
			<DO name="Alm19" desc="呼唤19" type="CN_SPS" transient="false"/>
			<DO name="Alm20" desc="呼唤20" type="CN_SPS" transient="false"/>
			<DO name="Alm21" desc="呼唤21" type="CN_SPS" transient="false"/>
			<DO name="Alm22" desc="呼唤22" type="CN_SPS" transient="false"/>
			<DO name="Alm23" desc="呼唤23" type="CN_SPS" transient="false"/>
			<DO name="Alm24" desc="呼唤24" type="CN_SPS" transient="false"/>
			<DO name="Alm25" desc="呼唤25" type="CN_SPS" transient="false"/>
			<DO name="Alm26" desc="呼唤26" type="CN_SPS" transient="false"/>
			<DO name="Alm27" desc="呼唤27" type="CN_SPS" transient="false"/>
			<DO name="Alm28" desc="呼唤28" type="CN_SPS" transient="false"/>
			<DO name="Alm29" desc="呼唤29" type="CN_SPS" transient="false"/>
			<DO name="Alm30" desc="呼唤30" type="CN_SPS" transient="false"/>
			<DO name="Alm31" desc="呼唤31" type="CN_SPS" transient="false"/>
			<DO name="Alm32" desc="呼唤32" type="CN_SPS" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_GGIO_GOALM" desc="GOOSE告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Alm1" desc="告警1" type="CN_SPS" transient="false"/>
			<DO name="Alm2" desc="告警2" type="CN_SPS" transient="false"/>
			<DO name="Alm3" desc="告警3" type="CN_SPS" transient="false"/>
			<DO name="Alm4" desc="告警4" type="CN_SPS" transient="false"/>
			<DO name="Alm5" desc="告警5" type="CN_SPS" transient="false"/>
			<DO name="Alm6" desc="告警6" type="CN_SPS" transient="false"/>
			<DO name="Alm7" desc="告警7" type="CN_SPS" transient="false"/>
			<DO name="Alm8" desc="告警8" type="CN_SPS" transient="false"/>
			<DO name="Alm9" desc="告警9" type="CN_SPS" transient="false"/>
			<DO name="Alm10" desc="告警10" type="CN_SPS" transient="false"/>
			<DO name="Alm11" desc="告警11" type="CN_SPS" transient="false"/>
			<DO name="Alm12" desc="告警12" type="CN_SPS" transient="false"/>
			<DO name="Alm13" desc="告警13" type="CN_SPS" transient="false"/>
			<DO name="Alm14" desc="告警14" type="CN_SPS" transient="false"/>
			<DO name="Alm15" desc="告警15" type="CN_SPS" transient="false"/>
			<DO name="Alm16" desc="告警16" type="CN_SPS" transient="false"/>
			<DO name="Alm17" desc="告警17" type="CN_SPS" transient="false"/>
			<DO name="Alm18" desc="告警18" type="CN_SPS" transient="false"/>
			<DO name="Alm19" desc="告警19" type="CN_SPS" transient="false"/>
			<DO name="Alm20" desc="告警20" type="CN_SPS" transient="false"/>
			<DO name="Alm21" desc="告警21" type="CN_SPS" transient="false"/>
			<DO name="Alm22" desc="告警22" type="CN_SPS" transient="false"/>
			<DO name="Alm23" desc="告警23" type="CN_SPS" transient="false"/>
			<DO name="Alm24" desc="告警24" type="CN_SPS" transient="false"/>
			<DO name="Alm25" desc="告警25" type="CN_SPS" transient="false"/>
			<DO name="Alm26" desc="告警26" type="CN_SPS" transient="false"/>
			<DO name="Alm27" desc="告警27" type="CN_SPS" transient="false"/>
			<DO name="Alm28" desc="告警28" type="CN_SPS" transient="false"/>
			<DO name="Alm29" desc="告警29" type="CN_SPS" transient="false"/>
			<DO name="Alm30" desc="告警30" type="CN_SPS" transient="false"/>
			<DO name="Alm31" desc="告警31" type="CN_SPS" transient="false"/>
			<DO name="Alm32" desc="告警32" type="CN_SPS" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_GGIO_SPC" desc="单点开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="SPCSO1" desc="单点开入1" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO2" desc="单点开入2" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO3" desc="单点开入3" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO4" desc="单点开入4" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO5" desc="单点开入5" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO6" desc="单点开入6" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO7" desc="单点开入7" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO8" desc="单点开入8" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO9" desc="单点开入9" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO10" desc="单点开入10" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO11" desc="单点开入11" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO12" desc="单点开入12" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO13" desc="单点开入13" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO14" desc="单点开入14" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO15" desc="单点开入15" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO16" desc="单点开入16" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO17" desc="单点开入17" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO18" desc="单点开入18" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO19" desc="单点开入19" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO20" desc="单点开入20" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO21" desc="单点开入21" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO22" desc="单点开入22" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO23" desc="单点开入23" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO24" desc="单点开入24" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO25" desc="单点开入25" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO26" desc="单点开入26" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO27" desc="单点开入27" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO28" desc="单点开入28" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO29" desc="单点开入29" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO30" desc="单点开入30" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO31" desc="单点开入31" type="PL1001_CN_SPC" transient="false"/>
			<DO name="SPCSO32" desc="单点开入32" type="PL1001_CN_SPC" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_MMXU" desc="遥测" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="TotW" desc="总有功" type="PL1001_CN_MV" transient="false"/>
			<DO name="TotVAr" desc="总无功" type="PL1001_CN_MV" transient="false"/>
			<DO name="TotVA" desc="总视在" type="PL1001_CN_MV" transient="false"/>
			<DO name="TotPF" desc="功率因数" type="PL1001_CN_MV" transient="false"/>
			<DO name="Hz" desc="频率" type="PL1001_CN_MV" transient="false"/>
			<DO name="PPV" desc="线电压" type="PL1001_CN_DEL" transient="false"/>
			<DO name="PhV" desc="相电压" type="PL1001_CN_WYE_ALL" transient="false"/>
			<DO name="A" desc="电流" type="PL1001_CN_WYE_ALL" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_MMXN" desc="单相测量" lnClass="MMXN">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Vol1" desc="电压" type="PL1001_CN_MV" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_PSCH" desc="保护通道" lnClass="PSCH">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="ProTx" desc="纵联保护发信或远跳保护发信" type="CN_SPS" transient="false"/>
			<DO name="ProRx" desc="纵联保护收信或远跳保护收信" type="CN_SPS" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD" transient="false"/>
			<DO name="Op" desc="纵联保护动作或远跳保护动作" type="CN_ACT" transient="false"/>
			<DO name="Type" desc="通道类型" type="CN_ING_SP_EX" transient="false"/>
			<DO name="LocChnID" desc="本侧识别码" type="CN_ING_SG_EX" transient="false"/>
			<DO name="RemChnID" desc="对侧识别码" type="CN_ING_SG_EX" transient="false"/>
			<DO name="ChkTmh" desc="通道交换时间定值" type="CN_ING_SG_EX" transient="false"/>
			<DO name="PermSchTyp" desc="允许式通道" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="UnBlkEna" desc="解除闭锁功能" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="WeakEnd" desc="弱电源侧" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="IntClkMod" desc="通信内时钟" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="AutChk" desc="自动交换通道" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="ChnSpd" desc="通道速率" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="StrEnaRT" desc="远跳受本侧启动控制" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="RemTrEna" desc="远跳功能" type="CN_SPG_SG_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_PSDE" desc="接地故障" lnClass="PSDE">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD" transient="false"/>
			<DO name="Op" desc="保护动作" type="CN_ACT" transient="false"/>
			<DO name="GndAlm" desc="接地告警" type="CN_ACT_EX" transient="false"/>
			<DO name="GndAlm2" desc="试跳接地告警" type="CN_ACT_EX" transient="false"/>
			<DO name="Ang" desc="电压和电流间相角" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="GndStr" desc="接地启动值(3U0)" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="GndOp" desc="接地启动值(3I0)" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="StrDlTmms" desc="启动延时" type="CN_ING_SP" transient="false"/>
			<DO name="OpDlTmms" desc="动作延时" type="CN_ING_SP" transient="false"/>
			<DO name="DirMod" desc="方向模式" type="CN_ING_SP" transient="false"/>
			<DO name="V0BlkEna" desc="零压闭锁投入" type="CN_SPG_SG_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_PTRC" desc="保护跳闸条件" lnClass="PTRC">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="TrStrp" desc="跳闸出口压板" type="PL1001_CN_SPC_EX" transient="false"/>
			<DO name="Tr" desc="跳闸" type="CN_ACT" transient="false"/>
			<DO name="Op" desc="动作" type="CN_ACT" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD" transient="false"/>
			<DO name="BlkBusEna" desc="闭锁简易母线保护" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="GoTz" desc="GOOSE跳闸动作" type="CN_ACT_EX" transient="false"/>
			<DO name="GoHz" desc="GOOSE合闸动作" type="CN_ACT_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_PTOC" desc="过流" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD" transient="false"/>
			<DO name="Op" desc="动作" type="CN_ACT" transient="false"/>
			<DO name="StrVal" desc="动作定值" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="MinOpTmms" desc="最小动作时间" type="CN_ING_SG" transient="false"/>
			<DO name="OpDlTmms" desc="时间定值" type="CN_ING_SG" transient="false"/>
			<DO name="DirEna" desc="经方向" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="DirToBus" desc="方向指向母线(元件用)" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="Enable" desc="投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="OCBlkRec" desc="零序反时限永跳投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="VolBlk" desc="3U0突变量闭锁投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="SpdupEna" desc="加速段投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="ROCPTFailEna" desc="PT断线保留过流" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="InvertMod" desc="反时限特性" type="CN_ING_SG_EX" transient="false"/>
			<DO name="InvertExp" desc="反时限指数" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="TmACrvSG" desc="反时限曲线类型" type="CN_ING_SG_EX" transient="false"/>
			<DO name="TmStrVal" desc="反时限时间基准值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="TmMult" desc="反时限时间常数" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="OpModEna" desc="-30°灵敏角投退" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="TrEna" desc="过流跳闸投入" type="CN_SPG_SG_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_PVOC" desc="负压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD" transient="false"/>
			<DO name="Op" desc="动作" type="CN_ACT" transient="false"/>
			<DO name="OpDlTmms" desc="时间定值" type="CN_ING_SG" transient="false"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="BlkValV0" desc="零序电压闭锁定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="StrValSG" desc="电流定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="Enable" desc="投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="BlkOVolEna" desc="经其他侧复压闭锁" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="AngEna" desc="灵敏角投入" type="CN_SPG_SG_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_PTUF" desc="低频减载" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD" transient="false"/>
			<DO name="Op" desc="动作" type="CN_ACT" transient="false"/>
			<DO name="BlkV" desc="低频减载无压闭锁" type="CN_SPS" transient="false"/>
			<DO name="StrVal" desc="低频减载启动频率" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="OpDlTmms" desc="低频减载动作时间" type="CN_ING_SG" transient="false"/>
			<DO name="BlkVal" desc="低频减载闭锁电压" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="Enable" desc="低频减载功能" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="RteHzVal" desc="低频减载滑差闭锁" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="RteHzEna" desc="低频减载滑差闭锁投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="BlkValA" desc="低频减载闭锁电流" type="PL1001_CN_ASG_SG_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_PTUV" desc="低压减载" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD" transient="false"/>
			<DO name="Op" desc="动作" type="CN_ACT" transient="false"/>
			<DO name="StrVal" desc="低压减载启动电压" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="OpDlTmms" desc="低压减载动作时间" type="CN_ING_SG" transient="false"/>
			<DO name="BlkVal" desc="低压减载电流闭锁定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="BlkValEna" desc="低压减载电流闭锁投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="Enable" desc="低压减载低电压保护投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="RteUBlkVal" desc="低压减载电压滑差定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="BlkValA" desc="低压减载闭锁电流" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="BlkValChR" desc="电压变化率闭锁定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_RREC" desc="自动重合闸" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Op" desc="重合闸动作信号" type="CN_ACT" transient="false"/>
			<DO name="AutoRecSt" desc="重合闸状态" type="CN_INS_ARST" transient="false"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CN_ING_SG_EX" transient="false"/>
			<DO name="RecDifAng" desc="同期合闸角" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="ChkLivLin" desc="后合检线路有压" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="InhRec" desc="禁止重合闸" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="StopRec" desc="停用重合闸" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="OpTrgRec" desc="保护启动重合闸投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="PTFBlkRec" desc="PT断线闭锁重合" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="DbLnLvEna" desc="投检相邻线有流" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="DifPosMod" desc="不对应启动重合" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CN_ING_SG_EX" transient="false"/>
			<DO name="Rec1Tmms" desc="重合1时限" type="CN_ING_SG" transient="false"/>
			<DO name="Rec2Tmms" desc="重合2时限" type="CN_ING_SG" transient="false"/>
			<DO name="Rec3Tmms" desc="重合3时限" type="CN_ING_SG" transient="false"/>
			<DO name="RecNum" desc="重合次数" type="CN_ING_SG_EX" transient="false"/>
			<DO name="RecBlkTmms" desc="重合闸闭锁时限" type="CN_ING_SG_EX" transient="false"/>
			<DO name="Phase" desc="抽取电压相别" type="CN_ING_SG_EX" transient="false"/>
			<DO name="OpnStrSPR" desc="TWJ启动单相重合闸" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="SPRecTmms" desc="单相重合闸时间" type="CN_ING_SG_EX" transient="false"/>
			<DO name="DeaLinLivBus" desc="重合闸检线无压母有压" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="DeaBusLivLin" desc="重合闸检线有压母无压" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="DeaBusDeaLin" desc="重合闸检线无压母无压" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="BlkValA" desc="重合闸大电流闭锁" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="BlkOvAEna" desc="大电流闭锁重合闸" type="CN_SPG_SG_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_RDRE" desc="扰动记录功能" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="RcdMade" desc="装置录波状态" type="CN_SPS" transient="false"/>
			<DO name="FltNum" desc="录波文件序号" type="CN_INS" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_TCTR" desc="电流互感器" lnClass="TCTR">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="EEHealth" desc="外部设备健康" type="CN_INS" transient="false"/>
			<DO name="EEName" desc="外部设备铭牌" type="CN_DPL" transient="false"/>
			<DO name="OpTmh" desc="运行时间" type="CN_INS" transient="false"/>
			<DO name="Amp" desc="电流采样值" type="PL1001_CN_SAV" transient="false"/>
			<DO name="ARtg" desc="额定电流" type="PL1001_CN_ASG_SP" transient="false"/>
			<DO name="HzRtg" desc="额定频率" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="PL1001_CN_ASG_SP_EX" transient="false"/>
			<DO name="DPhMod" desc="两相式保护CT" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="PhyCombVal" desc="零序电流自产" type="CN_SPG_SG_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_TVTR" desc="电压互感器" lnClass="TVTR">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="EEHealth" desc="外部设备健康" type="CN_INS" transient="false"/>
			<DO name="EEName" desc="外部设备铭牌" type="CN_DPL" transient="false"/>
			<DO name="OpTmh" desc="运行时间" type="CN_INS" transient="false"/>
			<DO name="Vol" desc="电压采样值" type="PL1001_CN_SAV" transient="false"/>
			<DO name="FuFail" desc="PT断线 " type="CN_SPS" transient="false"/>
			<DO name="VRtg" desc="一次额定电压" type="PL1001_CN_ASG_SP" transient="false"/>
			<DO name="HzRtg" desc="额定频率" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="VRtgSnd" desc="二次额定电压" type="PL1001_CN_ASG_SP_EX" transient="false"/>
			<DO name="LinPTMod" desc="电压取线路PT电压" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="PTFChkEna" desc="PT断线检测投入 " type="CN_SPG_SG_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_STMP" desc="温度监视" lnClass="STMP">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_EX" transient="false"/>
			<DO name="Alm" desc="告警" type="CN_SPS" transient="false"/>
			<DO name="Wrn" desc="预警" type="CN_SPS_EX" transient="false"/>
			<DO name="Trip" desc="跳闸" type="CN_SPS" transient="false"/>
			<DO name="TmpMrg" desc="温度裕度" type="CN_INS_EX" transient="false"/>
			<DO name="Tmp" desc="温度" type="PL1001_CN_MV" transient="false"/>
			<DO name="AmbientTmp" desc="环境温度" type="PL1001_CN_MV_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_SCLI" desc="通道光强监视" lnClass="SCLI">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_EX" transient="false"/>
			<DO name="Alm" desc="告警" type="CN_SPS" transient="false"/>
			<DO name="Wrn" desc="预警" type="CN_SPS_EX" transient="false"/>
			<DO name="DetRate" desc="劣化率" type="CN_INS_EX" transient="false"/>
			<DO name="LigMrg" desc="光强裕度" type="CN_INS_EX" transient="false"/>
			<DO name="LigIntesR" desc="光功率收" type="PL1001_CN_MV_EX" transient="false"/>
			<DO name="LigIntesS" desc="光功率发" type="PL1001_CN_MV_EX" transient="false"/>
			<DO name="LigAlmSpt" desc="告警定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="LigWrnSpt" desc="预警定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="DetRateSpt" desc="劣化率计算区间定值" type="CN_ING_SG_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_SPVT" desc="电源电压监视" lnClass="SPVT">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_EX" transient="false"/>
			<DO name="Alm" desc="告警" type="CN_SPS_EX" transient="false"/>
			<DO name="Wrn" desc="预警" type="CN_SPS_EX" transient="false"/>
			<DO name="VolMrg" desc="电压裕度" type="CN_INS_EX" transient="false"/>
			<DO name="Vol" desc="电压" type="PL1001_CN_MV_EX" transient="false"/>
			<DO name="VolAlmUSpt" desc="告警上限定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="VolAlmLSpt" desc="告警下限定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="VolWrnUSpt" desc="预警上限定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="VolWrnLSpt" desc="预警下限定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="Vol2" desc="电压2" type="PL1001_CN_MV_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_LTSM" desc="被授时设备状态" lnClass="LTSM">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_EX" transient="false"/>
			<DO name="HostTPortAlarm" desc="对时信号状态" type="CN_SPS_EX" transient="false"/>
			<DO name="HostTSrvAlarm" desc="对时服务状态" type="CN_SPS_EX" transient="false"/>
			<DO name="HostContAlarm" desc="时间跳变侦测状态" type="CN_SPS_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_CSWI" desc="断路器控制" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Loc" desc="本地" type="CN_SPS" transient="false"/>
			<DO name="Pos" desc="位置" type="PL1001_CN_DPC" transient="false"/>
			<DO name="OpOpn" desc="动作分" type="CN_ACT" transient="false"/>
			<DO name="OpCls" desc="动作合" type="CN_ACT" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_PDIF" desc="差动保护" lnClass="PDIF">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD" transient="false"/>
			<DO name="Op" desc="动作" type="CN_ACT" transient="false"/>
			<DO name="DifAClc" desc="差动电流" type="PL1001_CN_WYE_ALL" transient="false"/>
			<DO name="RstA" desc="制动电流" type="PL1001_CN_WYE_ALL" transient="false"/>
			<DO name="LinCapac" desc="线路正序容抗" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="LinCapac0" desc="线路零序容抗" type="PL1001_CN_ASG_SG" transient="false"/>
			<DO name="LocShRX" desc="电抗器阻抗定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="LocNRX" desc="中性点电抗器阻抗定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="CTFact" desc="CT变比系数" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="StrValSG" desc="差动动作电流定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="CTBrkVal" desc="CT断线差流定值" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="Enable" desc="投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="CTBlkEna" desc="CT断线闭锁差动" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="RemShRX" desc="对侧电抗器阻抗" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="RemNRX" desc="对侧中性点电抗器阻抗" type="PL1001_CN_ASG_SG_EX" transient="false"/>
			<DO name="CCCEna" desc="电容电流补偿" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="BrkDifEna" desc="突变量差动保护投入" type="CN_SPG_SG_EX" transient="false"/>
			<DO name="DifBlkRec" desc="零序差动动作永跳" type="CN_SPG_SG_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="IESLAB_SAL35L_V1_XCBR" desc="开关" lnClass="XCBR">
			<DO name="Mod" desc="模式" type="CN_INC_Mod" transient="false"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health" transient="false"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL" transient="false"/>
			<DO name="Loc" desc="本地" type="CN_SPS" transient="false"/>
			<DO name="OpCnt" desc="操作次数" type="CN_INS" transient="false"/>
			<DO name="Pos" desc="位置" type="PL1001_CN_DPC" transient="false"/>
			<DO name="BlkOpn" desc="闭锁分" type="PL1001_CN_SPC" transient="false"/>
			<DO name="BlkCls" desc="闭锁合" type="PL1001_CN_SPC" transient="false"/>
			<DO name="CBOpCap" desc="电流断路器可操作" type="CN_INS" transient="false"/>
		</LNodeType>
		<DOType id="CN_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CN_ACT" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPS_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL_EX" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SP" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" count="0" dchg="false" qchg="false" dupd="false" fc="SG"/>
			<DA name="dU" bType="Unicode255" count="0" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA name="dataNs" bType="VisString255" count="0" dchg="false" qchg="false" dupd="false" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ACT_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACD" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS_EX" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL1001_CN_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="PL1001_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL1001_CN_MV_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="PL1001_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="PL1001_CN_CMV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="PL1001_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL1001_CN_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="PL1001_CN_CMV"/>
			<SDO name="phsB" type="PL1001_CN_CMV"/>
			<SDO name="phsC" type="PL1001_CN_CMV"/>
			<SDO name="neut" type="PL1001_CN_CMV"/>
			<SDO name="net" type="PL1001_CN_CMV"/>
			<SDO name="res" type="PL1001_CN_CMV"/>
			<DA name="angRef" bType="Enum" type="PL1001_angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL1001_CN_DEL" cdc="DEL">
			<SDO name="phsAB" type="PL1001_CN_CMV"/>
			<SDO name="phsBC" type="PL1001_CN_CMV"/>
			<SDO name="phsCA" type="PL1001_CN_CMV"/>
			<DA name="angRef" bType="Enum" type="PL1001_angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL1001_CN_SPC" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL1001_CN_SPC_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="PL1001_CN_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL1001_CN_DPC" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Dbpos" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL1001_CN_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="PL1001_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL1001_CN_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="PL1001_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="PL1001_CN_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="PL1001_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL1001_CN_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="PL1001_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="PL1001_CN_SAV" cdc="SAV">
			<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="units" bType="Struct" type="PL1001_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DAType id="CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA name="mag" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="PL1001_CN_units">
			<BDA name="SIUnit" bType="Enum" type="PL1001_SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="PL1001_multiplier"/>
		</DAType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="AutoRecSt">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="PL1001_angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="PL1001_multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="PL1001_SIUnit">
			<EnumVal ord="-2">dBm</EnumVal>
			<EnumVal ord="-1">V/s</EnumVal>
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
