<?xml version="1.0" encoding="UTF-8" ?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:naritech="http://www.naritech.cn" xmlns:esg="http://www.esg.com" xmlns:sznari="http://www.sznari.com" xmlns:ext="http://www.sgepri.sgcc.com.cn" xmlns:csg="http://www.csg.cn" version="2007" revision="A" xmlns:dfe="http://www.dongfang-china.com" xmlns:IEC_60870_5_104="http://www.sgepri.sgcc.com.cn" xmlns:xj="http://www.xjec.com" xmlns:sf="http://www.sf-auto.com" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:ecim="http://www.Private.org/ecim" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xmlns:ieslab="http://www.ieslab.cn">
	<Private type="Substation virtual terminal conection CRC">72526454</Private>
	<Header id="Default Substation" nameStructure="IEDName" version="15.9" revision="1.2" toolID="NARIConfigTool">
		<History>
			<Hitem version="1.0" revision="1.0" when="2021-01-19 20:20:25" who="" what="" why=""/>
			<Hitem version="1.0" revision="1.1" when="2021-01-20 19:43:39" who="" what="" why=""/>
			<Hitem version="1.1" revision="1.0" when="2021-01-20 19:46:26" who="" what="" why=""/>
			<Hitem version="1.2" revision="1.0" when="2021-01-20 20:09:24" who="" what="" why=""/>
			<Hitem version="1.2" revision="1.1" when="2021-01-20 20:10:40" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.0" when="2021-01-20 20:32:54" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.1" when="2021-01-20 20:33:53" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.2" when="2021-01-20 20:39:24" who="" what="" why=""/>
			<Hitem version="1.4" revision="1.0" when="2021-01-20 20:47:19" who="" what="" why=""/>
			<Hitem version="1.5" revision="1.0" when="2021-01-20 20:53:23" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.0" when="2021-01-20 20:55:21" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.1" when="2021-01-20 20:55:35" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.2" when="2021-01-20 20:55:43" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.0" when="2021-01-20 20:57:16" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.1" when="2021-01-20 20:57:34" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.2" when="2021-01-20 20:57:44" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.3" when="2021-01-20 20:58:37" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.0" when="2021-01-20 21:08:55" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.1" when="2021-01-20 21:09:13" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.2" when="2021-01-20 21:09:21" who="" what="" why=""/>
			<Hitem version="1.9" revision="1.0" when="2021-01-20 21:10:23" who="" what="" why=""/>
			<Hitem version="2.0" revision="1.0" when="2021-01-20 21:26:55" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2021-01-20 21:27:25" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.0" when="2021-01-20 21:37:01" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.1" when="2021-01-20 21:37:14" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.2" when="2021-01-20 21:37:23" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.3" when="2021-01-20 21:37:51" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.0" when="2021-01-20 21:49:00" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.1" when="2021-01-20 21:49:11" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.2" when="2021-01-20 21:49:18" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.3" when="2021-01-20 21:49:50" who="" what="" why=""/>
			<Hitem version="2.4" revision="1.0" when="2021-01-20 21:51:19" who="" what="" why=""/>
			<Hitem version="2.5" revision="1.0" when="2021-01-20 22:02:26" who="" what="" why=""/>
			<Hitem version="2.6" revision="1.0" when="2021-01-20 22:03:00" who="" what="" why=""/>
			<Hitem version="2.7" revision="1.0" when="2021-01-20 22:03:13" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.0" when="2021-01-20 22:03:28" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.1" when="2021-01-20 22:03:45" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.2" when="2021-01-20 22:09:10" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.3" when="2021-01-20 22:09:33" who="" what="" why=""/>
			<Hitem version="2.9" revision="1.0" when="2021-01-20 22:11:50" who="" what="" why=""/>
			<Hitem version="2.9" revision="1.1" when="2021-01-20 22:11:59" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2021-01-20 22:12:31" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2021-01-20 22:15:25" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.1" when="2021-01-20 22:17:46" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.2" when="2021-01-20 22:18:00" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.3" when="2021-01-20 22:56:53" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.4" when="2021-01-20 22:58:51" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.5" when="2021-01-20 23:04:09" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.6" when="2021-01-20 23:06:09" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.0" when="2021-01-21 15:44:25" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.1" when="2021-01-21 15:46:12" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.2" when="2021-01-21 15:46:54" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.0" when="2021-01-21 15:53:36" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.1" when="2021-01-21 15:53:53" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.2" when="2021-01-21 15:54:02" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.3" when="2021-01-21 15:54:44" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2021-01-21 16:01:01" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.1" when="2021-01-21 16:01:12" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.0" when="2021-01-21 16:05:20" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.1" when="2021-01-21 16:05:32" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.2" when="2021-01-21 16:05:42" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.3" when="2021-01-21 16:07:32" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.0" when="2021-01-21 16:22:49" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.1" when="2021-01-21 16:23:14" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.2" when="2021-01-21 16:23:24" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.3" when="2021-01-21 16:23:33" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.4" when="2021-01-21 16:23:40" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.5" when="2021-01-21 16:24:54" who="" what="" why=""/>
			<Hitem version="3.7" revision="1.0" when="2021-01-21 16:28:00" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.0" when="2021-01-21 16:35:52" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.1" when="2021-01-21 16:36:02" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.2" when="2021-01-21 16:36:08" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.3" when="2021-01-21 16:45:30" who="" what="" why=""/>
			<Hitem version="3.9" revision="1.0" when="2021-01-21 16:47:36" who="" what="" why=""/>
			<Hitem version="4.0" revision="1.0" when="2021-01-21 16:57:43" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2021-01-21 16:59:23" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.0" when="2021-01-21 17:04:26" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.1" when="2021-01-21 17:04:43" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.2" when="2021-01-21 17:04:50" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.3" when="2021-01-21 17:05:10" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.4" when="2021-01-21 17:05:42" who="" what="" why=""/>
			<Hitem version="4.3" revision="1.0" when="2021-01-21 17:06:14" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.0" when="2021-01-21 17:09:14" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.1" when="2021-01-21 17:09:51" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.2" when="2021-01-21 17:10:03" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.3" when="2021-01-21 17:10:33" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.0" when="2021-01-21 17:16:45" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.1" when="2021-01-21 17:17:23" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.2" when="2021-01-21 17:17:37" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.3" when="2021-01-21 17:17:47" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.4" when="2021-01-21 17:19:19" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.5" when="2021-01-21 17:20:11" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.6" when="2021-01-21 17:20:45" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.7" when="2021-01-21 17:21:47" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.0" when="2021-01-21 17:24:25" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.1" when="2021-01-21 17:25:16" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.2" when="2021-01-21 17:25:24" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.3" when="2021-01-21 17:25:32" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.4" when="2021-01-21 17:25:41" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.5" when="2021-01-21 17:25:48" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.6" when="2021-01-21 17:26:47" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.0" when="2021-01-21 17:31:23" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.1" when="2021-01-21 17:31:47" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.2" when="2021-01-21 17:31:57" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.3" when="2021-01-21 17:32:06" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.4" when="2021-01-21 17:32:55" who="" what="" why=""/>
			<Hitem version="4.8" revision="1.0" when="2021-01-21 17:34:47" who="" what="" why=""/>
			<Hitem version="4.9" revision="1.0" when="2021-01-21 17:35:41" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.0" when="2021-01-21 17:40:35" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.1" when="2021-01-21 17:40:49" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.2" when="2021-01-21 17:41:00" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.3" when="2021-01-21 17:41:28" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.4" when="2021-01-21 17:42:11" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.0" when="2021-01-21 17:44:11" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.1" when="2021-01-21 17:44:43" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.2" when="2021-01-21 17:44:51" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.3" when="2021-01-21 17:45:15" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.0" when="2021-01-21 17:52:30" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.1" when="2021-01-21 17:53:05" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.2" when="2021-01-21 17:53:44" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.3" when="2021-01-21 17:54:05" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.0" when="2021-01-21 19:45:33" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.1" when="2021-01-21 19:45:52" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.2" when="2021-01-21 19:46:02" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.3" when="2021-01-21 19:46:37" who="" what="" why=""/>
			<Hitem version="5.4" revision="1.0" when="2021-01-21 19:53:40" who="" what="" why=""/>
			<Hitem version="5.5" revision="1.0" when="2021-01-21 19:58:43" who="" what="" why=""/>
			<Hitem version="5.5" revision="1.1" when="2021-01-21 19:59:24" who="" what="" why=""/>
			<Hitem version="5.6" revision="1.0" when="2021-01-21 20:02:38" who="" what="" why=""/>
			<Hitem version="5.6" revision="1.1" when="2021-01-21 20:03:28" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.0" when="2021-01-21 20:06:02" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.1" when="2021-01-21 20:06:19" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.2" when="2021-01-21 20:06:45" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.3" when="2021-01-21 20:07:21" who="" what="" why=""/>
			<Hitem version="5.8" revision="1.0" when="2021-01-21 20:08:57" who="" what="" why=""/>
			<Hitem version="5.8" revision="1.1" when="2021-01-21 20:09:37" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2021-01-21 20:15:25" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.1" when="2021-01-21 20:15:38" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.0" when="2021-01-21 20:21:30" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.1" when="2021-01-21 20:22:01" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.2" when="2021-01-21 20:22:24" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.3" when="2021-01-21 20:23:25" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.0" when="2021-01-21 20:26:19" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.1" when="2021-01-21 20:26:43" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.2" when="2021-01-21 20:27:03" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.3" when="2021-01-21 20:27:30" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.0" when="2021-01-21 20:29:26" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.1" when="2021-01-21 20:29:49" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.0" when="2021-01-21 20:31:11" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.1" when="2021-01-21 20:31:45" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.2" when="2021-01-22 09:19:29" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.3" when="2021-01-22 09:36:25" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.4" when="2021-01-22 09:37:16" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.5" when="2021-01-22 09:45:48" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.6" when="2021-01-22 10:02:58" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.7" when="2021-01-22 10:11:11" who="" what="" why=""/>
			<Hitem version="6.4" revision="1.0" when="2021-01-22 10:13:56" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.0" when="2021-01-22 10:27:49" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.1" when="2021-01-22 10:28:22" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.2" when="2021-01-22 10:38:51" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.3" when="2021-01-22 10:40:48" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.4" when="2021-01-22 10:54:33" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.5" when="2021-01-22 11:03:16" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.6" when="2021-01-22 11:13:00" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.7" when="2021-01-22 11:26:02" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.8" when="2021-01-22 14:37:37" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.0" when="2021-01-22 14:49:26" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.1" when="2021-01-22 14:50:09" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.2" when="2021-01-22 14:51:01" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.0" when="2021-01-22 14:52:45" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.1" when="2021-01-22 14:53:25" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.2" when="2021-01-22 14:54:01" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.0" when="2021-01-22 14:59:40" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.1" when="2021-01-22 15:01:03" who="" what="" why=""/>
			<Hitem version="6.9" revision="1.0" when="2021-01-22 15:03:54" who="" what="" why=""/>
			<Hitem version="6.9" revision="1.1" when="2021-01-22 15:05:02" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.0" when="2021-01-22 15:08:39" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.1" when="2021-01-22 15:09:54" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.2" when="2021-01-22 15:10:59" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.3" when="2021-01-22 15:12:28" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.0" when="2021-01-22 15:15:23" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.1" when="2021-01-22 15:17:03" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.2" when="2021-01-22 15:18:30" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.0" when="2021-01-22 15:21:37" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.1" when="2021-01-22 15:24:46" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.2" when="2021-01-22 15:28:07" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.3" when="2021-01-22 15:30:57" who="" what="" why=""/>
			<Hitem version="7.3" revision="1.0" when="2021-01-22 15:34:33" who="" what="" why=""/>
			<Hitem version="7.3" revision="1.1" when="2021-01-22 15:38:37" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2021-01-22 15:41:50" who="" what="" why=""/>
			<Hitem version="7.5" revision="1.0" when="2021-01-22 16:11:30" who="" what="" why=""/>
			<Hitem version="7.5" revision="1.1" when="2021-01-22 16:16:34" who="" what="" why=""/>
			<Hitem version="7.6" revision="1.0" when="2021-01-22 17:13:33" who="" what="" why=""/>
			<Hitem version="7.7" revision="1.0" when="2021-01-22 17:14:02" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.0" when="2021-01-22 17:15:11" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.1" when="2021-01-22 17:15:35" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.2" when="2021-01-22 17:16:05" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.3" when="2021-01-22 17:53:53" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.4" when="2021-01-22 21:17:40" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.0" when="2021-01-22 21:46:28" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.1" when="2021-01-22 21:46:56" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.2" when="2021-01-22 21:47:20" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2021-01-22 21:48:57" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.1" when="2021-01-22 21:49:45" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.0" when="2021-01-22 21:52:24" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.1" when="2021-01-22 21:52:47" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.2" when="2021-01-22 21:53:23" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.3" when="2021-01-22 21:54:32" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.4" when="2021-01-22 21:55:06" who="" what="" why=""/>
			<Hitem version="8.2" revision="1.0" when="2021-01-22 21:56:20" who="" what="" why=""/>
			<Hitem version="8.3" revision="1.0" when="2021-01-22 21:56:53" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.0" when="2021-01-22 21:58:00" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.1" when="2021-01-22 22:40:42" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.2" when="2021-01-22 22:42:02" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.3" when="2021-01-22 22:44:16" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.4" when="2021-01-22 22:46:03" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.5" when="2021-01-22 22:47:10" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.6" when="2021-01-22 22:48:02" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.7" when="2021-01-22 22:49:15" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.8" when="2021-01-22 22:50:27" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.9" when="2021-01-22 22:53:00" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.0" when="2021-01-22 22:55:23" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.1" when="2021-01-22 22:57:23" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.2" when="2021-01-23 11:13:51" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.3" when="2021-01-23 22:48:39" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.4" when="2021-01-24 09:20:29" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.5" when="2021-01-24 09:26:40" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.6" when="2021-01-24 09:28:35" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.7" when="2021-01-24 09:30:46" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.8" when="2021-01-24 09:57:27" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.9" when="2021-01-24 10:03:28" who="" what="" why=""/>
			<Hitem version="8.4" revision="3.0" when="2021-01-24 10:14:00" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.0" when="2021-01-24 17:19:37" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.1" when="2021-01-24 17:20:17" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.2" when="2021-01-24 17:22:14" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.3" when="2021-01-24 17:27:41" who="" what="" why=""/>
			<Hitem version="8.6" revision="1.0" when="2021-01-24 19:19:31" who="" what="" why=""/>
			<Hitem version="8.6" revision="1.1" when="2021-01-24 19:20:01" who="" what="" why=""/>
			<Hitem version="8.7" revision="1.0" when="2021-01-24 19:21:23" who="" what="" why=""/>
			<Hitem version="8.7" revision="1.1" when="2021-01-24 19:22:43" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.0" when="2021-01-24 19:24:05" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.1" when="2021-01-24 19:25:49" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.2" when="2021-01-24 19:27:05" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.0" when="2021-01-24 21:02:50" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.1" when="2021-01-24 21:06:49" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.2" when="2021-01-24 21:12:09" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.3" when="2021-01-24 21:12:35" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.4" when="2021-01-24 21:13:18" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.5" when="2021-01-24 21:13:52" who="" what="" why=""/>
			<Hitem version="9.0" revision="1.0" when="2021-01-24 21:40:31" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.0" when="2021-01-24 21:42:25" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.1" when="2021-01-24 21:44:50" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.2" when="2021-01-24 22:15:07" who="" what="" why=""/>
			<Hitem version="9.2" revision="1.0" when="2021-01-25 14:05:47" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.0" when="2021-01-25 14:15:36" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.1" when="2021-01-25 14:16:28" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.2" when="2021-01-25 14:19:42" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.0" when="2021-01-25 21:53:11" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.1" when="2021-01-25 21:54:08" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.2" when="2021-01-25 21:54:29" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.3" when="2021-01-25 21:54:52" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.4" when="2021-01-26 09:14:42" who="" what="" why=""/>
			<Hitem version="9.5" revision="1.0" when="2021-01-26 11:24:08" who="" what="" why=""/>
			<Hitem version="9.6" revision="1.0" when="2021-01-26 11:25:29" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.0" when="2021-01-26 11:27:31" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.1" when="2021-01-26 11:29:21" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.2" when="2021-01-26 11:30:47" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.3" when="2021-01-26 11:33:25" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.0" when="2021-01-26 11:35:08" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.1" when="2021-01-26 11:36:17" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.2" when="2021-01-26 11:36:50" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.3" when="2021-01-26 14:15:35" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.4" when="2021-01-26 14:16:25" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.5" when="2021-01-26 14:19:47" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.6" when="2021-01-26 14:26:15" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.7" when="2021-01-26 14:32:35" who="" what="" why=""/>
			<Hitem version="9.9" revision="1.0" when="2021-01-26 15:41:24" who="" what="" why=""/>
			<Hitem version="10.0" revision="1.0" when="2021-01-26 15:46:18" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2021-01-26 15:47:45" who="" what="" why=""/>
			<Hitem version="10.2" revision="1.0" when="2021-01-26 15:49:13" who="" what="" why=""/>
			<Hitem version="10.3" revision="1.0" when="2021-01-26 15:50:08" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.0" when="2021-01-26 16:16:42" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.1" when="2021-01-26 16:18:08" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.2" when="2021-01-26 16:20:14" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.3" when="2021-01-26 16:20:56" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.4" when="2021-01-26 16:22:09" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.5" when="2021-01-26 16:23:19" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.6" when="2021-01-26 16:24:02" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.7" when="2021-01-26 16:35:04" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.8" when="2021-01-26 16:40:16" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.9" when="2021-01-26 16:44:38" who="" what="" why=""/>
			<Hitem version="10.4" revision="2.0" when="2021-01-26 16:46:44" who="" what="" why=""/>
			<Hitem version="10.5" revision="1.0" when="2021-01-26 21:05:11" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.0" when="2021-01-26 21:06:59" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.1" when="2021-01-26 21:07:45" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.2" when="2021-01-26 21:08:14" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.3" when="2021-01-26 21:10:00" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.4" when="2021-01-26 21:10:46" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.5" when="2021-01-26 21:14:00" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.6" when="2021-01-26 21:18:26" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.7" when="2021-01-26 21:20:39" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.8" when="2021-01-26 21:23:27" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.9" when="2021-01-26 21:39:06" who="" what="" why=""/>
			<Hitem version="10.7" revision="1.0" when="2021-01-26 21:45:11" who="" what="" why=""/>
			<Hitem version="10.8" revision="1.0" when="2021-01-26 21:45:57" who="" what="" why=""/>
			<Hitem version="10.9" revision="1.0" when="2021-01-26 21:46:44" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.0" when="2021-01-26 21:49:24" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.1" when="2021-01-26 21:49:54" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.2" when="2021-01-26 21:50:28" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.3" when="2021-01-26 21:53:19" who="" what="" why=""/>
			<Hitem version="11.1" revision="1.0" when="2021-01-26 22:06:45" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.0" when="2021-01-26 22:07:51" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.1" when="2021-01-26 22:08:23" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.2" when="2021-01-26 22:10:00" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.0" when="2021-01-26 22:15:02" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.1" when="2021-01-26 22:16:39" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.2" when="2021-01-26 23:34:23" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.3" when="2021-01-27 09:26:22" who="" what="" why=""/>
			<Hitem version="11.4" revision="1.0" when="2021-01-27 10:32:51" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.0" when="2021-01-27 10:33:29" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.1" when="2021-01-27 10:34:28" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.2" when="2021-01-27 10:36:55" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.3" when="2021-01-27 10:41:10" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.4" when="2021-01-27 10:46:30" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.5" when="2021-01-27 10:47:10" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.6" when="2021-01-27 10:48:59" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.7" when="2021-01-27 10:52:41" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.8" when="2021-01-27 10:57:10" who="" what="" why=""/>
			<Hitem version="11.6" revision="1.0" when="2021-01-27 14:34:52" who="" what="" why=""/>
			<Hitem version="11.7" revision="1.0" when="2021-01-27 14:36:11" who="" what="" why=""/>
			<Hitem version="11.7" revision="1.1" when="2021-01-27 14:36:50" who="" what="" why=""/>
			<Hitem version="11.8" revision="1.0" when="2021-01-27 14:37:40" who="" what="" why=""/>
			<Hitem version="11.9" revision="1.0" when="2021-01-27 14:41:10" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.0" when="2021-01-27 14:43:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.1" when="2021-01-27 14:44:18" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.2" when="2021-01-27 14:45:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.3" when="2021-01-27 14:45:57" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.4" when="2021-01-27 14:46:24" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.5" when="2021-01-27 14:47:03" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.6" when="2021-01-28 21:11:41" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.7" when="2021-01-28 21:13:01" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.8" when="2021-01-28 21:13:53" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.9" when="2021-01-28 21:14:57" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.0" when="2021-01-29 09:34:00" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.1" when="2021-01-29 11:28:27" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.2" when="2021-01-29 11:32:26" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.3" when="2021-01-29 11:34:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.4" when="2021-01-29 11:43:10" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.5" when="2021-01-29 11:43:50" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.6" when="2021-01-29 15:39:02" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.7" when="2021-01-29 16:32:27" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.8" when="2021-01-29 17:30:25" who="" what="" why=""/>
			<Hitem version="12.1" revision="1.0" when="2021-01-30 13:10:13" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.0" when="2021-01-30 13:11:28" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.1" when="2021-01-30 13:12:05" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.2" when="2021-01-30 13:12:51" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.3" when="2021-01-30 13:13:54" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.4" when="2021-01-30 13:14:37" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.5" when="2021-01-30 13:15:15" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.6" when="2021-01-30 13:19:08" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.7" when="2021-01-30 13:20:14" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.8" when="2021-01-30 13:22:17" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.9" when="2021-01-30 13:23:16" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.0" when="2021-01-30 13:27:15" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.1" when="2021-01-30 13:28:49" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.2" when="2021-01-30 14:43:06" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.3" when="2021-01-30 16:51:19" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.4" when="2021-01-30 17:22:12" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.0" when="2021-02-23 15:32:14" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.1" when="2021-02-23 15:41:19" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.2" when="2021-02-24 10:15:14" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.3" when="2021-02-24 13:09:58" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.4" when="2021-02-24 13:19:36" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.5" when="2021-02-24 13:22:28" who="" what="" why=""/>
			<Hitem version="12.5" revision="1.0" when="2021-02-25 21:44:14" who="" what="" why=""/>
			<Hitem version="12.6" revision="1.0" when="2021-02-25 21:48:44" who="" what="" why=""/>
			<Hitem version="12.7" revision="1.0" when="2021-02-26 10:51:16" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2021-02-26 14:23:58" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.1" when="2021-02-26 15:56:24" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.2" when="2021-02-26 18:37:46" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.3" when="2021-02-26 20:50:51" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.4" when="2021-03-01 11:21:17" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.5" when="2021-03-01 13:04:52" who="" what="" why=""/>
			<Hitem version="13.0" revision="1.0" when="2021-03-01 21:02:39" who="" what="" why=""/>
			<Hitem version="13.1" revision="1.0" when="2021-03-01 21:33:37" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.0" when="2021-03-02 14:54:01" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.1" when="2021-03-02 14:57:29" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.0" when="2021-03-02 15:07:52" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.1" when="2021-03-02 15:14:21" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.2" when="2021-03-02 16:47:08" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.3" when="2021-03-02 17:10:30" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.4" when="2021-03-02 20:01:17" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.5" when="2021-03-02 22:18:50" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.6" when="2021-03-04 09:05:20" who="" what="" why=""/>
			<Hitem version="13.4" revision="1.0" when="2021-03-04 10:29:28" who="" what="" why=""/>
			<Hitem version="13.5" revision="1.0" when="2021-03-04 14:49:10" who="" what="" why=""/>
			<Hitem version="13.7" revision="1.0" when="2021-03-04 20:05:55" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.0" when="2021-03-04 20:15:11" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.1" when="2021-03-04 20:47:45" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.2" when="2021-03-04 21:06:09" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.3" when="2021-03-04 22:27:19" who="" what="" why=""/>
			<Hitem version="13.9" revision="1.0" when="2021-03-05 00:19:48" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.0" when="2021-03-05 15:56:16" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.1" when="2021-03-05 16:46:54" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.2" when="2021-03-05 17:47:31" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.0" when="2021-03-05 19:41:26" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.1" when="2021-03-05 19:49:09" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.2" when="2021-03-05 21:34:44" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.3" when="2021-03-05 22:32:23" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.4" when="2021-03-05 22:47:40" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.5" when="2021-03-05 23:08:20" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2021-03-06 00:33:04" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.0" when="2021-03-06 10:17:34" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.1" when="2021-03-06 11:11:59" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.2" when="2021-03-06 14:23:22" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.3" when="2021-03-06 20:28:37" who="" what="" why=""/>
			<Hitem version="14.6" revision="1.0" when="2021-03-08 11:29:46" who="" what="" why=""/>
			<Hitem version="14.6" revision="1.1" when="2021-03-08 13:12:10" who="" what="" why=""/>
			<Hitem version="14.7" revision="1.0" when="2021-03-08 13:20:41" who="" what="" why=""/>
			<Hitem version="14.8" revision="1.0" when="2021-03-08 14:30:08" who="" what="" why=""/>
			<Hitem version="14.9" revision="1.0" when="2021-03-08 17:07:58" who="" what="" why=""/>
			<Hitem version="15.0" revision="1.0" when="2021-03-08 17:20:02" who="" what="" why=""/>
			<Hitem version="15.2" revision="1.0" when="2021-03-08 17:51:42" who="" what="" why=""/>
			<Hitem version="15.2" revision="1.1" when="2021-03-08 17:57:38" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.0" when="2021-03-08 18:03:19" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.1" when="2021-03-08 18:20:22" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.2" when="2021-03-09 10:13:41" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.3" when="2021-03-09 15:34:56" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.4" when="2021-03-09 15:40:22" who="" what="" why=""/>
			<Hitem version="15.4" revision="1.0" when="2021-03-11 23:26:21" who="" what="" why=""/>
			<Hitem version="15.6" revision="1.0" when="2021-03-12 00:06:50" who="" what="" why=""/>
			<Hitem version="15.7" revision="1.0" when="2021-03-12 00:46:09" who="" what="" why=""/>
			<Hitem version="15.8" revision="1.0" when="2021-03-12 00:54:41" who="" what="" why=""/>
			<Hitem version="15.8" revision="1.1" when="2021-03-12 01:11:11" who="" what="" why=""/>
			<Hitem version="15.8" revision="1.2" when="2021-03-12 01:27:53" who="" what="" why=""/>
			<Hitem version="15.9" revision="1.0" when="2021-03-12 01:36:56" who="" what="" why=""/>
			<Hitem version="15.9" revision="1.1" when="2021-03-12 01:43:13" who="" what="" why=""/>
			<Hitem version="15.9" revision="1.2" when="2021-03-12 03:46:20" who="" what="" why=""/>
		</History>
	</Header>
	<Communication desc="communication">
		<SubNetwork name="MMS_A" type="8-MMS">
			<ConnectedAP iedName="P_L2211D" apName="S1">
				<Address>
					<P type="OSI-AP-Title">1,3,9999,33</P>
					<P type="OSI-AE-Qualifier">33</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP">172.20.0.214</P>
					<P type="IP-SUBNET">255.255.0.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Port">1-A</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-B</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">2</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="MMS_B" type="8-MMS">
			<ConnectedAP iedName="P_L2211D" apName="S1">
				<Address>
					<P type="OSI-AP-Title">1,3,9999,33</P>
					<P type="OSI-AE-Qualifier">33</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP">172.21.0.214</P>
					<P type="IP-SUBNET">255.255.0.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Port">1-A</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-B</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">2</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="GOOSE" desc="" type="">
			<ConnectedAP iedName="P_L2211D" apName="G1">
				<GSE ldInst="PIGO" cbName="gocb0">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-01-AF</P>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">01AF</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Port">1-A</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-B</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">2</P>
				</PhysConn>
				<PhysConn type="Connection">
					<P type="Port">7-A</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-B</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">2</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-C</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">3</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-D</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">4</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-E</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">5</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-F</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">6</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-G</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">7</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-H</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">8</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="SV" desc="" type="">
			<ConnectedAP iedName="P_L2211D" apName="M1">
				<PhysConn type="Connection">
					<P type="Port">7-A</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-B</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">2</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-C</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">3</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-D</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">4</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-E</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">5</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-F</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">6</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-G</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">7</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">7-H</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">8</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="P_L2211D" type="PCS-931A-DA-GZK" desc="220kV实训Ⅰ线211间隔带电保护D(南瑞继保)" manufacturer="NRJB" configVersion="V6.00">
		<Private type="Signal Without Test Quality">B08.BI_03</Private>
		<Private type="Signal Without Test Quality">B04.C1R1.FunEn1.LED3_STATUS</Private>
		<Private type="IED virtual terminal conection CRC">395C4C15</Private>
		<Private type="NR_Board">Type:NR1101,Slot:B01,Fiber:2,DspCores:C1R2</Private>
		<Private type="NR_Board">Type:NR1136,Slot:B07,Fiber:8</Private>
		<Private type="NR_MainCpu">Type:NR1101G2,Slot:B01</Private>
		<Private type="TPLInfo">version:2.00,revision:1.31,tool:PCS-Explorer_2.0,cidRuleVersion:2.0.2</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
				<ConfSG/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="160" maxAttributes="512"/>
			<ReadWrite/>
			<ConfReportControl max="320"/>
			<GetCBValues/>
			<ConfLogControl max="2"/>
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<LogSettings cbName="Fix" datSet="Fix" logEna="Dyn" trgOps="Fix" intgPd="Conf"/>
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
			<GOOSE max="64"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1" desc="超高压输电线路成套保护装置" router="false" clock="false">
			<Server timeout="30">
				<Authentication none="true"/>
				<LDevice inst="LD0" desc="公用">
					<LN0 lnClass="LLN0" lnType="PL2201D_NRR_LLN0_V2.04__931G__V1.00" inst="" desc="管理逻辑节点">
						<DataSet name="dsRelayDin" desc="保护遥信">
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件">
							<FCDA ldInst="LD0" prefix="ACT" lnClass="GGIO" lnInst="1" doName="ACTSO1" fc="ST"/>
						</DataSet>
						<DataSet name="dsAlarm" desc="故障信号">
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostTPortAlarm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostTSrvAlarm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostContAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1A" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1B" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ATx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1BTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ATx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1BTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ARx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1BRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="STMP" lnInst="2" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="STMP" lnInst="3" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="FOCH1R" lnClass="SCLI" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="FOCH2R" lnClass="SCLI" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7A" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7B" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7C" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7D" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7E" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7F" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7G" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7H" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7ATx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7BTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7CTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7DTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7ETx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7FTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7GTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7HTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7ATx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7BTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7CTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7DTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7ETx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7FTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7GTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7HTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7ARx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7BRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7CRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7DRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7ERx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7FRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7GRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P7HRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkAlm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkAlm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkAlm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkAlm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkAlm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkAlm10" fc="ST"/>
						</DataSet>
						<DataSet name="dsCommState" desc="通信工况信号">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo0" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo0" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo0" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo1" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo1" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo1" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo2" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo2" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo2" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo3" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo3" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo3" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo4" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo4" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo4" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo5" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo5" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo5" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo6" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo6" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo6" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo7" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo7" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo7" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo8" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo8" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo8" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo9" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo9" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo9" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo0" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo0" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo1" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo1" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo2" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo2" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo3" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo3" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo4" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo4" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo5" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo5" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo6" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo6" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo7" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo7" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo8" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo8" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo9" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo9" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo0" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo0" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo0" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo1" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo1" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo1" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo2" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo2" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo2" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo3" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo3" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo3" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo4" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo4" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo4" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo5" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo5" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo5" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo6" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo6" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo6" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo7" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo7" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo7" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo8" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo8" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo8" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo9" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo9" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="NetGo9" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go0" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go0" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go0" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go1" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go1" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go1" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go2" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go2" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go2" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go0" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go0" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go1" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go1" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go2" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go2" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go0" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go0" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go0" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go1" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go1" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go1" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go2" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go2" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go2" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog" desc="日志记录">
							<FCDA ldInst="LD0" lnClass="STMP" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="STMP" lnInst="2" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="STMP" lnInst="3" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="FOCH1R" lnClass="SCLI" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="FOCH2R" lnClass="SCLI" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostTPortAlarm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostTSrvAlarm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LTSM" lnInst="1" doName="HostContAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="ACT" lnClass="GGIO" lnInst="1" doName="ACTSO1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="LEDRs" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
						</DataSet>
						<DataSet name="dsAin" desc="遥测">
							<FCDA ldInst="LD0" prefix="P1ATx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1BTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1ARx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1BRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1A" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1B" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" prefix="FOCH1R" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="FOCH2R" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7ATx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7BTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7CTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7DTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7ETx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7FTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7GTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7HTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7ARx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7BRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7CRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7DRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7ERx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7FRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7GRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7HRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7A" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7B" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7C" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7D" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7E" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7F" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7G" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P7H" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
						</DataSet>
						<DataSet name="dsDeviceState" desc="装置运行状态">
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetGrpNum" desc="定值区号">
							<FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="ActSGNum" fc="MX"/>
						</DataSet>
						<ReportControl name="brcbRelayDin" datSet="dsRelayDin" intgPd="0" rptID="P_L2211DLD0/LLN0$BR$brcbRelayDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="0" rptID="P_L2211DLD0/LLN0$BR$brcbTripInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbAlarm" datSet="dsAlarm" intgPd="0" rptID="P_L2211DLD0/LLN0$BR$brcbAlarm" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbWarning" datSet="dsWarning" intgPd="0" rptID="P_L2211DLD0/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbCommState" datSet="dsCommState" intgPd="0" rptID="P_L2211DLD0/LLN0$BR$brcbCommState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbAin" datSet="dsAin" intgPd="30000" rptID="P_L2211DLD0/LLN0$RP$urcbAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbDeviceState" datSet="dsDeviceState" intgPd="0" rptID="P_L2211DLD0/LLN0$BR$brcbDeviceState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbSetGrpNum" datSet="dsSetGrpNum" intgPd="0" rptID="P_L2211DLD0/LLN0$BR$brcbSetGrpNum" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl name="logState" desc="Log" datSet="dsLog" intgPd="5000" logName="LD0" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="信号复归">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="YK:B01.61850_signal_rst"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.signal_reset"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="保护功能软压板1 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板1 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="保护功能软压板2 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板2 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="Function 3 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 3 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="Function 4 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 4 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="Function 5 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 5 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="Function 6 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 6 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="Function 7 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 7 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="Function 8 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 8 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="Function 9 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 9 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna10" desc="Function 10 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CBFlt" desc="事故总信号及人工复归 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>事故总信号及人工复归 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值 (1396)">
							<DAI name="dU">
								<Val>远方修改定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemGrpEna" desc="远方切换定值区 (1396)">
							<DAI name="dU">
								<Val>远方切换定值区 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方控制GOOSE (1396)">
							<DAI name="dU">
								<Val>远方控制GOOSE (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DPFCStr" desc="变化量启动电流定值 (1396)">
							<DAI name="dU">
								<Val>变化量启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ROCStr" desc="零序启动电流定值 (1396)">
							<DAI name="dU">
								<Val>零序启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="N0CStr" desc="负序启动电流定值 (GZK)">
							<DAI name="dU">
								<Val>负序启动电流定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinNo" desc="Line No (NR)">
							<DAI name="dU">
								<Val>Line No (NR)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="SV Delay time (NR)">
							<DAI name="dU">
								<Val>SV Delay time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3AuxStr" desc="Z3 auxiliary start value (NR)">
							<DAI name="dU">
								<Val>Z3 auxiliary start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ConfBak" desc="Configrations backup/启动备份 (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Configrations backup/启动备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ConfMade" desc="Configrations backup made/备份完成 (NR)">
							<DAI name="dU">
								<Val>Configrations backup made/备份完成 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnpackOk" desc="UnpackOk/下装备份解析成功 (NR)">
							<DAI name="dU">
								<Val>UnpackOk/下装备份解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnpackErr" desc="UnpackErr/下装备份解析失败 (NR)">
							<DAI name="dU">
								<Val>UnpackErr/下装备份解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="PL2201D_NRR_LPHD_V2.01__931G__V1.00" inst="1" desc="物理设备逻辑节点">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="PhyNam" desc="PhyNam">
							<DAI name="swRev" sAddr="CSTR:B01.master.hmi_version"/>
							<DAI name="swDate" sAddr="CSTR:B01.master.hmi_date_time"/>
							<DAI name="swRevCrc" sAddr="CSTR:B01.master.hmi_crc"/>
							<DAI name="serNum" sAddr="DZ:B01.master.ied_unique_code"/>
						</DOI>
						<DOI name="RsStat" desc="Reset device statistics">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI name="ActSGNum" desc="定值区号">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.master.macro_section"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.master.macro_section"/>
								<DAI name="multiplier" sAddr="MNL:B01.master.macro_section"/>
							</SDI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>ActSGNum</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号 (GZK)">
							<DAI name="dU">
								<Val>定值区号 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备 (GZK)">
							<DAI name="dU">
								<Val>被保护设备 (GZK)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="GooseEna" desc="GOOSE DI Enable">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OthGoEna" desc="Other GOOSE DI Enable">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StationNs" desc="Station name">
							<DAI name="dU">
								<Val>Station name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="SASPinCrc" desc="全站过程层虚端子配置CRC">
							<DAI name="setVal" sAddr="DZ:B01.master.station_cid_crc"/>
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinCrc" desc="ccd配置CRC">
							<DAI name="setVal" sAddr="DZ:B01.master.device_ccd_crc"/>
							<DAI name="dU">
								<Val>ccd配置CRC</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ACT" lnClass="GGIO" lnType="NRR_GGIO_ACT_V2.00__NRG__V1.00" inst="1" desc="动作元件1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO1" desc="手动触发录波">
							<DAI name="general" sAddr="DZYJ:B01.Lcd.rec_manual_trig_flag"/>
							<DAI name="dU">
								<Val>手动触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO2" desc="远方触发录波">
							<DAI name="general" sAddr="DZYJ:B01.Iec103.telectrl_wave_trigger"/>
							<DAI name="dU">
								<Val>远方触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO3" desc="开入触发录波">
							<DAI name="general" sAddr="DZYJ:B01.Wave.BI_trigger_DFR"/>
							<DAI name="dU">
								<Val>开入触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO4" desc="General indication">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO5" desc="General indication">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO6" desc="General indication">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO7" desc="General indication">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO8" desc="General indication">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="1" desc="告警信息1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="对时异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.pps_error"/>
							<DAI name="d">
								<Val>TmSynAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="SV总告警">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or41.f_func_out"/>
							<DAI name="d">
								<Val>SVAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOOSE总告警">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or27.f_func_out"/>
							<DAI name="d">
								<Val>GOAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="SV检修不一致">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or22.f_func_out"/>
							<DAI name="d">
								<Val>SVTestDis</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV检修不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="2" desc="过程层告警信息1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="SV采样数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or25.f_func_out"/>
							<DAI name="d">
								<Val>SVDataInvalid</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="SV采样链路中断">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or163.f_func_out"/>
							<DAI name="d">
								<Val>SVLinkDisc</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV采样链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOOSE数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or26.f_func_out"/>
							<DAI name="d">
								<Val>GODataInvalid</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOOSE链路中断">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or21.f_func_out"/>
							<DAI name="d">
								<Val>GOLinkDisc</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="SV配置文件出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.strap_cfg_err"/>
							<DAI name="d">
								<Val>SVAlmCfgFile</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV配置文件出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="插件1GOOSE配置文件出错">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.strap_cfg_err"/>
							<DAI name="d">
								<Val>B01GAlmCfgFile</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件1GOOSE配置文件出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="插件7GOOSE配置文件出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.strap_cfg_err"/>
							<DAI name="d">
								<Val>B07GAlmCfgFile</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件7GOOSE配置文件出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="3" desc="告警信号2">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="定值修改">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_modify_status"/>
							<DAI name="dU">
								<Val>定值修改</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="定值区切换">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_group_change_status"/>
							<DAI name="dU">
								<Val>定值区切换</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="检修状态告警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BinInput1.moniblk_alarm"/>
							<DAI name="dU">
								<Val>检修状态告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="插件8光耦电源异常">
							<DAI name="stVal" sAddr="ZZZJ:B08.Alm_Voltage"/>
							<DAI name="dU">
								<Val>插件8光耦电源异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="插件9光耦电源异常">
							<DAI name="stVal" sAddr="ZZZJ:B09.Alm_Voltage"/>
							<DAI name="dU">
								<Val>插件9光耦电源异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="IEC103配置文件无效">
							<DAI name="stVal" sAddr="ZZZJ:B01.Iec103.alm_cfgfile_iec103"/>
							<DAI name="dU">
								<Val>IEC103配置文件无效</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="插件7过程层配置文件校验出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.file_info.file_check_err"/>
							<DAI name="dU">
								<Val>插件7过程层配置文件校验出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="插件1过程层配置文件校验出错">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.file_info.file_check_err"/>
							<DAI name="dU">
								<Val>插件1过程层配置文件校验出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="4" desc="告警信号1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="装置报警">
							<DAI name="stVal" sAddr="ZZZJ:B01.slave_system_bj"/>
							<DAI name="dU">
								<Val>装置报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="通信传动报警">
							<DAI name="stVal" sAddr="ZZZJ:B01.Lcd.comm_test_enter"/>
							<DAI name="dU">
								<Val>通信传动报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="版本错误报警">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.version_error"/>
							<DAI name="dU">
								<Val>版本错误报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="定值校验出错">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_error"/>
							<DAI name="dU">
								<Val>定值校验出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="内存不足">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.memory_low_warning"/>
							<DAI name="dU">
								<Val>内存不足</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="电源异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or31.f_func_out"/>
							<DAI name="dU">
								<Val>电源异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="不停电传动状态告警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BRK_export1.export_en_for_warning"/>
							<DAI name="dU">
								<Val>不停电传动状态告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="接点传动状态告警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.IO_export1.IO_export_en_warning"/>
							<DAI name="dU">
								<Val>接点传动状态告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Diag" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="1" desc="故障信息1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="装置闭锁">
							<DAI name="stVal" sAddr="ZZZJ:B01.slave_system_bs"/>
							<DAI name="d">
								<Val>FailDevice</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="CCD文件错误">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.ccd_error"/>
							<DAI name="d">
								<Val>FailProcLevelConfig</Val>
							</DAI>
							<DAI name="dU">
								<Val>CCD文件错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="CID文件错误">
							<DAI name="stVal" sAddr="ZZZJ:B01.Iec61850.cfg_err_flag"/>
							<DAI name="d">
								<Val>AlmErrFileConfig</Val>
							</DAI>
							<DAI name="dU">
								<Val>CID文件错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="定值超范围">
							<DAI name="stVal" sAddr="ZZZJ:B01.Event.setting_out_of_range"/>
							<DAI name="d">
								<Val>FailSettingOvRange</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值超范围</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="板卡配置错误">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.board_config_error"/>
							<DAI name="d">
								<Val>FailBoardConfig</Val>
							</DAI>
							<DAI name="dU">
								<Val>板卡配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="定值项变化告警">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_need_confirm"/>
							<DAI name="d">
								<Val>FailSettingItemChgd</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值项变化告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="插件8异常">
							<DAI name="stVal" sAddr="ZZZJ:B08.error_flag"/>
							<DAI name="d">
								<Val>B08AlmBoard</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件8异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Diag" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="2" desc="故障信息2">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="插件9异常">
							<DAI name="stVal" sAddr="ZZZJ:B09.error_flag"/>
							<DAI name="d">
								<Val>B09AlmBoard</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件9异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="插件11异常">
							<DAI name="stVal" sAddr="ZZZJ:B11.error_flag"/>
							<DAI name="d">
								<Val>B11AlmBoard</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件11异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="插件1定值出错">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.set_err"/>
							<DAI name="d">
								<Val>B01FailSettings</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件1定值出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="插件1内存出错">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.mem_err"/>
							<DAI name="d">
								<Val>B01FailMemory</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件1内存出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="插件1FPGA配置出错">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.emac.fpga_cfg_err"/>
							<DAI name="d">
								<Val>B01AlmCfgFileFPGA</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件1FPGA配置出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="插件1通讯出错">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.comm_err"/>
							<DAI name="d">
								<Val>B01AlmDSPHTMComm</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件1通讯出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="插件7定值出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.set_err"/>
							<DAI name="d">
								<Val>B07FailSettings</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件7定值出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="插件7内存出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.mem_err"/>
							<DAI name="d">
								<Val>B07FailMemory</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件7内存出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Diag" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="3" desc="故障信息3">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="插件7FPGA配置出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.emac.fpga_cfg_err"/>
							<DAI name="d">
								<Val>B07AlmCfgFileFPGA</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件7FPGA配置出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="插件7通讯出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.comm_err"/>
							<DAI name="d">
								<Val>B07AlmDSPHTMComm</Val>
							</DAI>
							<DAI name="dU">
								<Val>插件7通讯出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="1" desc="遥信1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="远方操作硬压板">
							<DAI name="stVal" sAddr="YX:B08.BI_15"/>
							<DAI name="d">
								<Val>RemOpBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="保护检修状态硬压板">
							<DAI name="stVal" sAddr="YX:B08.BI_03"/>
							<DAI name="d">
								<Val>DevMantBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="信号复归">
							<DAI name="stVal" sAddr="YX:B08.BI_04"/>
							<DAI name="d">
								<Val>SigRst</Val>
							</DAI>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="GOOSE检修不一致">
							<DAI name="stVal" sAddr="YX:B01.Or24.f_func_out"/>
							<DAI name="d">
								<Val>GoTestDis</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="2" desc="装置运行状态1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="运行">
							<DAI name="stVal" sAddr="YX:B01.Not1.f_func_out"/>
							<DAI name="d">
								<Val>DevRun</Val>
							</DAI>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="异常">
							<DAI name="stVal" sAddr="YX:B01.Or23.f_func_out"/>
							<DAI name="d">
								<Val>DevAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="检修">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.LED3_STATUS"/>
							<DAI name="d">
								<Val>DevMant</Val>
							</DAI>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="纵联保护闭锁">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.LED4_STATUS"/>
							<DAI name="d">
								<Val>DevMProBlk</Val>
							</DAI>
							<DAI name="dU">
								<Val>纵联保护闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="充电完成">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.LED5_STATUS"/>
							<DAI name="d">
								<Val>DevRecReady</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="保护跳闸">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.LED6_STATUS"/>
							<DAI name="d">
								<Val>DevProTrip</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="重合闸">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.LED7_STATUS"/>
							<DAI name="d">
								<Val>DevRecOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="3" desc="遥信2">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="重合闸开出传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export8"/>
							<DAI name="dU">
								<Val>重合闸开出传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="远传1开出传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export2"/>
							<DAI name="dU">
								<Val>远传1开出传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="远传2开出传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export3"/>
							<DAI name="dU">
								<Val>远传2开出传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="通道告警开出传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export4"/>
							<DAI name="dU">
								<Val>通道告警开出传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="A相跳闸开出传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export5"/>
							<DAI name="dU">
								<Val>A相跳闸开出传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="B相跳闸开出传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export6"/>
							<DAI name="dU">
								<Val>B相跳闸开出传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="保护跳闸开出传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export9"/>
							<DAI name="dU">
								<Val>保护跳闸开出传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="保护三跳开出传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export10"/>
							<DAI name="dU">
								<Val>保护三跳开出传动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="4" desc="遥信3">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="闭锁重合闸开出传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export11"/>
							<DAI name="dU">
								<Val>闭锁重合闸开出传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="不一致保护开出传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export15"/>
							<DAI name="dU">
								<Val>不一致保护开出传动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="5" desc="遥信1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="启动打印">
							<DAI name="stVal" sAddr="YX:B08.BI_02"/>
							<DAI name="dU">
								<Val>启动打印</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="不停电传动使能">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BRK_export1.setswit_export_en"/>
							<DAI name="dU">
								<Val>不停电传动使能</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="A相不停电传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BRK_export1.exp_tripout_a"/>
							<DAI name="dU">
								<Val>A相不停电传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="B相不停电传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BRK_export1.exp_tripout_b"/>
							<DAI name="dU">
								<Val>B相不停电传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="C相不停电传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BRK_export1.exp_tripout_c"/>
							<DAI name="dU">
								<Val>C相不停电传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="三相不停电传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BRK_export1.exp_tripout_abc"/>
							<DAI name="dU">
								<Val>三相不停电传动</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="开出传动使能">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.setswit_IO_export"/>
							<DAI name="dU">
								<Val>开出传动使能</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="C相跳闸开出传动">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export7"/>
							<DAI name="dU">
								<Val>C相跳闸开出传动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1R" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="纵联通道一接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="纵联通道一接收光强越限告警">
							<DAI name="stVal" sAddr="ZZZJ:B05.opt_err_flag_t1"/>
							<DAI name="dU">
								<Val>纵联通道一接收光强越限告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="下限告警 (GZK)">
							<DAI name="dU">
								<Val>下限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="纵联通道一接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B05.Opt_strenth_t1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B05.Opt_strenth_t1"/>
								<DAI name="multiplier" sAddr="MNL:B05.Opt_strenth_t1"/>
							</SDI>
							<DAI name="dU">
								<Val>纵联通道一接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH2R" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="纵联通道二接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="纵联通道二接收光强越限告警">
							<DAI name="stVal" sAddr="ZZZJ:B05.opt_err_flag_t2"/>
							<DAI name="dU">
								<Val>纵联通道二接收光强越限告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="下限告警 (GZK)">
							<DAI name="dU">
								<Val>下限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="纵联通道二接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B05.Opt_strenth_t2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B05.Opt_strenth_t2"/>
								<DAI name="multiplier" sAddr="MNL:B05.Opt_strenth_t2"/>
							</SDI>
							<DAI name="dU">
								<Val>纵联通道二接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1ARx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件1端口A接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-A接收光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.SFP_MON1.port1_rx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口1-A接收光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-A接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.C1R2.SFP_MON1.port1_rx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.C1R2.SFP_MON1.port1_rx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B01.C1R2.SFP_MON1.port1_rx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-A接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1ATx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件1端口A发送光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口1-A发送光强上限告警">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.SFP_MON1.port1_tx_pow_up_alm_flag"/>
							<DAI name="dU">
								<Val>端口1-A发送光强上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmU</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-A发送光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.SFP_MON1.port1_tx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口1-A发送光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-A发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.C1R2.SFP_MON1.port1_tx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.C1R2.SFP_MON1.port1_tx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B01.C1R2.SFP_MON1.port1_tx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-A发送光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1BRx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件1端口B接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-B接收光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.SFP_MON1.port2_rx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口1-B接收光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-B接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.C1R2.SFP_MON1.port2_rx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.C1R2.SFP_MON1.port2_rx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B01.C1R2.SFP_MON1.port2_rx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-B接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1BTx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件1端口B发送光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口1-B发送光强上限告警">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.SFP_MON1.port2_tx_pow_up_alm_flag"/>
							<DAI name="dU">
								<Val>端口1-B发送光强上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmU</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-B发送光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.SFP_MON1.port2_tx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口1-B发送光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-B发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.C1R2.SFP_MON1.port2_tx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.C1R2.SFP_MON1.port2_tx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B01.C1R2.SFP_MON1.port2_tx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-B发送光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7ARx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口A接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-A接收光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port1_rx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-A接收光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-A接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port1_rx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port1_rx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port1_rx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-A接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7ATx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口A发送光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口7-A发送光强上限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port1_tx_pow_up_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-A发送光强上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmU</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-A发送光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port1_tx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-A发送光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-A发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port1_tx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port1_tx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port1_tx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-A发送光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7BRx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口B接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-B接收光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port2_rx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-B接收光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-B接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port2_rx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port2_rx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port2_rx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-B接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7BTx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口B发送光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口7-B发送光强上限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port2_tx_pow_up_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-B发送光强上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmU</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-B发送光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port2_tx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-B发送光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-B发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port2_tx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port2_tx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port2_tx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-B发送光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7CRx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口C接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-C接收光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port3_rx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-C接收光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-C接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port3_rx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port3_rx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port3_rx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-C接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7CTx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口C发送光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口7-C发送光强上限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port3_tx_pow_up_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-C发送光强上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmU</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-C发送光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port3_tx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-C发送光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-C发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port3_tx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port3_tx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port3_tx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-C发送光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7DRx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口D接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-D接收光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port4_rx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-D接收光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-D接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port4_rx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port4_rx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port4_rx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-D接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7DTx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口D发送光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口7-D发送光强上限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port4_tx_pow_up_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-D发送光强上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmU</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-D发送光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port4_tx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-D发送光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-D发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port4_tx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port4_tx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port4_tx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-D发送光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7ERx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口E接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-E接收光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port5_rx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-E接收光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-E接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port5_rx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port5_rx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port5_rx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-E接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7ETx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口E发送光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口7-E发送光强上限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port5_tx_pow_up_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-E发送光强上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmU</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-E发送光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port5_tx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-E发送光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-E发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port5_tx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port5_tx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port5_tx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-E发送光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7FRx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口F接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-F接收光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port6_rx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-F接收光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-F接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port6_rx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port6_rx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port6_rx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-F接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7FTx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口F发送光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口7-F发送光强上限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port6_tx_pow_up_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-F发送光强上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmU</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-F发送光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port6_tx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-F发送光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-F发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port6_tx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port6_tx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port6_tx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-F发送光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7GRx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口G接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-G接收光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port7_rx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-G接收光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-G接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port7_rx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port7_rx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port7_rx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-G接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7GTx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口G发送光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口7-G发送光强上限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port7_tx_pow_up_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-G发送光强上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmU</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-G发送光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port7_tx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-G发送光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-G发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port7_tx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port7_tx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port7_tx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-G发送光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7HRx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口H接收光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="上限告警 (GZK)">
							<DAI name="dU">
								<Val>上限告警 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-H接收光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port8_rx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-H接收光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-H接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port8_rx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port8_rx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port8_rx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-H接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7HTx" lnClass="SCLI" lnType="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" inst="1" desc="插件7端口H发送光强监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRate" desc="劣化率 (1396)">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigMrg" desc="光强裕度 (1396)">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口7-H发送光强上限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port8_tx_pow_up_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-H发送光强上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmU</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口7-H发送光强下限告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port8_tx_pow_low_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-H发送光强下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AlmL</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口7-H发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port8_tx_pow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port8_tx_pow"/>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port8_tx_pow"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-H发送光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LigIntes</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DetRateSpt" desc="劣化率计算区间定值 (1396)">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmUSpt" desc="上限告警定值 (GZK)">
							<DAI name="dU">
								<Val>上限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmLSpt" desc="下限告警定值 (GZK)">
							<DAI name="dU">
								<Val>下限告警定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="1" desc="装置温度监视1">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="装置高温告警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.StatusMoni1.temperature_up_alm_flag"/>
							<DAI name="dU">
								<Val>装置高温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="装置温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B04.C2R1.StatusMoni1.temperature_C"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B04.C2R1.StatusMoni1.temperature_C">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B04.C2R1.StatusMoni1.temperature_C"/>
							</SDI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="2" desc="装置温度监视2">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="装置低温告警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.StatusMoni1.temperature_low_alm_flag"/>
							<DAI name="dU">
								<Val>装置低温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="3" desc="装置温度监视3">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="装置温度监视告警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.StatusMoni1.temperature_err_bjj"/>
							<DAI name="dU">
								<Val>装置温度监视告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1A" lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="1" desc="插件1端口A温度监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="端口1-A高温告警">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.SFP_MON1.port1_temp_alm_flag"/>
							<DAI name="dU">
								<Val>端口1-A高温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="端口1-A温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.C1R2.SFP_MON1.port1_temp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.C1R2.SFP_MON1.port1_temp">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B01.C1R2.SFP_MON1.port1_temp"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-A温度</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1B" lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="1" desc="插件1端口B温度监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="端口1-B高温告警">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.SFP_MON1.port2_temp_alm_flag"/>
							<DAI name="dU">
								<Val>端口1-B高温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="端口1-B温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.C1R2.SFP_MON1.port2_temp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.C1R2.SFP_MON1.port2_temp">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B01.C1R2.SFP_MON1.port2_temp"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-B温度</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7A" lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="1" desc="插件7端口A温度监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="端口7-A高温告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port1_temp_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-A高温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="端口7-A温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port1_temp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port1_temp">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port1_temp"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-A温度</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7B" lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="1" desc="插件7端口B温度监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="端口7-B高温告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port2_temp_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-B高温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="端口7-B温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port2_temp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port2_temp">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port2_temp"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-B温度</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7C" lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="1" desc="插件7端口C温度监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="端口7-C高温告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port3_temp_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-C高温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="端口7-C温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port3_temp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port3_temp">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port3_temp"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-C温度</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7D" lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="1" desc="插件7端口D温度监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="端口7-D高温告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port4_temp_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-D高温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="端口7-D温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port4_temp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port4_temp">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port4_temp"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-D温度</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7E" lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="1" desc="插件7端口E温度监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="端口7-E高温告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port5_temp_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-E高温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="端口7-E温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port5_temp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port5_temp">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port5_temp"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-E温度</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7F" lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="1" desc="插件7端口F温度监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="端口7-F高温告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port6_temp_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-F高温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="端口7-F温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port6_temp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port6_temp">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port6_temp"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-F温度</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7G" lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="1" desc="插件7端口G温度监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="端口7-G高温告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port7_temp_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-G高温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="端口7-G温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port7_temp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port7_temp">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port7_temp"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-G温度</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P7H" lnClass="STMP" lnType="PL2201D_NRR_STMP_V2.02__NRG__V1.00" inst="1" desc="插件7端口H温度监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="端口7-H高温告警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SFP_MON1.port8_temp_alm_flag"/>
							<DAI name="dU">
								<Val>端口7-H高温告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Trip" desc="跳闸 (1396)">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpMrg" desc="温度裕度 (1396)">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="端口7-H温度">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port8_temp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port8_temp">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port8_temp"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-H温度</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmSpt" desc="告警定值 (1396)">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnSpt" desc="预警定值 (1396)">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTripSpt" desc="跳闸定值 (1396)">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" inst="1" desc="装置电压监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="装置电源监视告警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.StatusMoni1.pwr_err"/>
							<DAI name="dU">
								<Val>装置电源监视告警</Val>
							</DAI>
							<DAI name="d">
								<Val>Alm</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolMrg" desc="电压裕度 (1396)">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="装置电压5V">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B04.C2R1.StatusMoni1.V_sen"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B04.C2R1.StatusMoni1.V_sen">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B04.C2R1.StatusMoni1.V_sen"/>
							</SDI>
							<DAI name="dU">
								<Val>装置电压5V</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmUSpt" desc="告警上限定值 (1396)">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmLSpt" desc="告警下限定值 (1396)">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnUSpt" desc="预警上限定值 (1396)">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnLSpt" desc="预警下限定值 (1396)">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" inst="2" desc="插件1端口A电压监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolMrg" desc="电压裕度 (1396)">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="端口1-A电压">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.C1R2.SFP_MON1.port1_vcc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.C1R2.SFP_MON1.port1_vcc">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B01.C1R2.SFP_MON1.port1_vcc"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-A电压</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmUSpt" desc="告警上限定值 (1396)">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmLSpt" desc="告警下限定值 (1396)">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnUSpt" desc="预警上限定值 (1396)">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnLSpt" desc="预警下限定值 (1396)">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" inst="3" desc="插件1端口B电压监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolMrg" desc="电压裕度 (1396)">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="端口1-B电压">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.C1R2.SFP_MON1.port2_vcc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.C1R2.SFP_MON1.port2_vcc">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B01.C1R2.SFP_MON1.port2_vcc"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-B电压</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmUSpt" desc="告警上限定值 (1396)">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmLSpt" desc="告警下限定值 (1396)">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnUSpt" desc="预警上限定值 (1396)">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnLSpt" desc="预警下限定值 (1396)">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" inst="4" desc="插件7端口A电压监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolMrg" desc="电压裕度 (1396)">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="端口7-A电压">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port1_vcc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port1_vcc">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port1_vcc"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-A电压</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmUSpt" desc="告警上限定值 (1396)">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmLSpt" desc="告警下限定值 (1396)">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnUSpt" desc="预警上限定值 (1396)">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnLSpt" desc="预警下限定值 (1396)">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" inst="5" desc="插件7端口B电压监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolMrg" desc="电压裕度 (1396)">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="端口7-B电压">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port2_vcc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port2_vcc">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port2_vcc"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-B电压</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmUSpt" desc="告警上限定值 (1396)">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmLSpt" desc="告警下限定值 (1396)">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnUSpt" desc="预警上限定值 (1396)">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnLSpt" desc="预警下限定值 (1396)">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" inst="6" desc="插件7端口C电压监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolMrg" desc="电压裕度 (1396)">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="端口7-C电压">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port3_vcc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port3_vcc">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port3_vcc"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-C电压</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmUSpt" desc="告警上限定值 (1396)">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmLSpt" desc="告警下限定值 (1396)">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnUSpt" desc="预警上限定值 (1396)">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnLSpt" desc="预警下限定值 (1396)">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" inst="7" desc="插件7端口D电压监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolMrg" desc="电压裕度 (1396)">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="端口7-D电压">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port4_vcc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port4_vcc">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port4_vcc"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-D电压</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmUSpt" desc="告警上限定值 (1396)">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmLSpt" desc="告警下限定值 (1396)">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnUSpt" desc="预警上限定值 (1396)">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnLSpt" desc="预警下限定值 (1396)">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" inst="8" desc="插件7端口E电压监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolMrg" desc="电压裕度 (1396)">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="端口7-E电压">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port5_vcc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port5_vcc">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port5_vcc"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-E电压</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmUSpt" desc="告警上限定值 (1396)">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmLSpt" desc="告警下限定值 (1396)">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnUSpt" desc="预警上限定值 (1396)">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnLSpt" desc="预警下限定值 (1396)">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" inst="9" desc="插件7端口F电压监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolMrg" desc="电压裕度 (1396)">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="端口7-F电压">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port6_vcc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port6_vcc">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port6_vcc"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-F电压</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmUSpt" desc="告警上限定值 (1396)">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmLSpt" desc="告警下限定值 (1396)">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnUSpt" desc="预警上限定值 (1396)">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnLSpt" desc="预警下限定值 (1396)">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" inst="10" desc="插件7端口G电压监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolMrg" desc="电压裕度 (1396)">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="端口7-G电压">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port7_vcc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port7_vcc">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port7_vcc"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-G电压</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmUSpt" desc="告警上限定值 (1396)">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmLSpt" desc="告警下限定值 (1396)">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnUSpt" desc="预警上限定值 (1396)">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnLSpt" desc="预警下限定值 (1396)">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" inst="11" desc="插件7端口H电压监视">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Wrn" desc="预警 (1396)">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolMrg" desc="电压裕度 (1396)">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="端口7-H电压">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B07.SFP_MON1.port8_vcc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B07.SFP_MON1.port8_vcc">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B07.SFP_MON1.port8_vcc"/>
							</SDI>
							<DAI name="dU">
								<Val>端口7-H电压</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmUSpt" desc="告警上限定值 (1396)">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolAlmLSpt" desc="告警下限定值 (1396)">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnUSpt" desc="预警上限定值 (1396)">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolWrnLSpt" desc="预警下限定值 (1396)">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LTSM" lnType="NRR_LTSM_V2.01__NRG__V1.00" inst="1" desc="时钟管理">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name Plate">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="HostTPortAlarm" desc="对时信号状态">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.signal_err"/>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>HostTPortAlarm</Val>
							</DAI>
						</DOI>
						<DOI name="HostTSrvAlarm" desc="对时服务状态">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.service_err"/>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>HostTSrvAlarm</Val>
							</DAI>
						</DOI>
						<DOI name="HostContAlarm" desc="时间跳变侦测状态">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.time_jump"/>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>HostContAlarm</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go0" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件7GOOSE0接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B07_链路0GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_down_a_0"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路0GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B07_链路0GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_down_b_0"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路0GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B07_链路0GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.goose_cfg_err_0"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路0GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B07_链路0GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_data_err_a_0"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路0GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B07_链路0GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_data_err_b_0"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路0GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B07_链路0GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_data_err_0"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路0GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B07_链路0GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_err_a_0"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路0GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B07_链路0GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_err_b_0"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路0GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go1" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件7GOOSE1接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B07_链路1GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_down_a_1"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路1GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B07_链路1GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_down_b_1"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路1GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B07_链路1GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.goose_cfg_err_1"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路1GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B07_链路1GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_data_err_a_1"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路1GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B07_链路1GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_data_err_b_1"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路1GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B07_链路1GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_data_err_1"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路1GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B07_链路1GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_err_a_1"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路1GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B07_链路1GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_err_b_1"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路1GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go2" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件7GOOSE2接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B07_链路2GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_down_a_2"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路2GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B07_链路2GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_down_b_2"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路2GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B07_链路2GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.goose_cfg_err_2"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路2GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B07_链路2GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_data_err_a_2"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路2GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B07_链路2GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_data_err_b_2"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路2GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B07_链路2GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_data_err_2"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路2GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B07_链路2GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_err_a_2"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路2GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B07_链路2GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.goose.link_err_b_2"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路2GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NetGo0" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件1GOOSE0接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B01_链路0GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_0"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路0GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B01_链路0GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_0"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路0GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B01_链路0GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.goose_cfg_err_0"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路0GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B01_链路0GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_a_0"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路0GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B01_链路0GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_b_0"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路0GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B01_链路0GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_0"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路0GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B01_链路0GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_a_0"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路0GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B01_链路0GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_b_0"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路0GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NetGo1" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件1GOOSE1接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B01_链路1GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_1"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路1GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B01_链路1GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_1"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路1GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B01_链路1GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.goose_cfg_err_1"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路1GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B01_链路1GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_a_1"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路1GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B01_链路1GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_b_1"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路1GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B01_链路1GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_1"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路1GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B01_链路1GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_a_1"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路1GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B01_链路1GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_b_1"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路1GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NetGo2" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件1GOOSE2接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B01_链路2GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_2"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路2GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B01_链路2GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_2"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路2GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B01_链路2GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.goose_cfg_err_2"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路2GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B01_链路2GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_a_2"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路2GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B01_链路2GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_b_2"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路2GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B01_链路2GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_2"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路2GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B01_链路2GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_a_2"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路2GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B01_链路2GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_b_2"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路2GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NetGo3" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件1GOOSE3接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B01_链路3GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_3"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路3GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B01_链路3GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_3"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路3GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B01_链路3GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.goose_cfg_err_3"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路3GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B01_链路3GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_a_3"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路3GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B01_链路3GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_b_3"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路3GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B01_链路3GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_3"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路3GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B01_链路3GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_a_3"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路3GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B01_链路3GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_b_3"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路3GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NetGo4" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件1GOOSE4接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B01_链路4GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_4"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路4GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B01_链路4GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_4"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路4GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B01_链路4GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.goose_cfg_err_4"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路4GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B01_链路4GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_a_4"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路4GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B01_链路4GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_b_4"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路4GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B01_链路4GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_4"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路4GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B01_链路4GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_a_4"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路4GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B01_链路4GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_b_4"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路4GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NetGo5" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件1GOOSE5接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B01_链路5GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_5"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路5GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B01_链路5GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_5"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路5GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B01_链路5GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.goose_cfg_err_5"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路5GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B01_链路5GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_a_5"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路5GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B01_链路5GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_b_5"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路5GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B01_链路5GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_5"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路5GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B01_链路5GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_a_5"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路5GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B01_链路5GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_b_5"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路5GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NetGo6" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件1GOOSE6接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B01_链路6GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_6"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路6GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B01_链路6GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_6"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路6GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B01_链路6GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.goose_cfg_err_6"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路6GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B01_链路6GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_a_6"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路6GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B01_链路6GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_b_6"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路6GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B01_链路6GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_6"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路6GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B01_链路6GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_a_6"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路6GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B01_链路6GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_b_6"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路6GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NetGo7" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件1GOOSE7接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B01_链路7GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_7"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路7GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B01_链路7GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_7"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路7GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B01_链路7GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.goose_cfg_err_7"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路7GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B01_链路7GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_a_7"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路7GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B01_链路7GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_b_7"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路7GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B01_链路7GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_7"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路7GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B01_链路7GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_a_7"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路7GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B01_链路7GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_b_7"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路7GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NetGo8" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件1GOOSE8接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B01_链路8GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_8"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路8GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B01_链路8GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_8"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路8GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B01_链路8GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.goose_cfg_err_8"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路8GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B01_链路8GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_a_8"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路8GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B01_链路8GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_b_8"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路8GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B01_链路8GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_8"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路8GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B01_链路8GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_a_8"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路8GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B01_链路8GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_b_8"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路8GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NetGo9" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="插件1GOOSE9接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="B01_链路9GOOSE接收A网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_9"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路9GOOSE接收A网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="B01_链路9GOOSE接收B网断链">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_9"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路9GOOSE接收B网断链</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="B01_链路9GOOSE接收与发送不匹配">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.goose_cfg_err_9"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路9GOOSE接收与发送不匹配</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="B01_链路9GOOSE接收A网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_a_9"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路9GOOSE接收A网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="B01_链路9GOOSE接收B网数据异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_b_9"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路9GOOSE接收B网数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="B01_链路9GOOSE接收AB网数据不一致">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_data_err_9"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路9GOOSE接收AB网数据不一致</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="B01_链路9GOOSE接收A网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_a_9"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路9GOOSE接收A网链路异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="B01_链路9GOOSE接收B网链路异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_err_b_9"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路9GOOSE接收B网链路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV0" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="SV接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="SV_A网链路出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_link_a_err_0"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV_A网链路出错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="SV_B网链路出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_link_b_err_0"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV_B网链路出错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="SV_SMV数据出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smv_data_err_0"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV_SMV数据出错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="SV时钟同步丢失">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_sync_err_0"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV时钟同步丢失</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="SV采样数据无效">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_data_disable_0"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV采样数据无效</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="SV通道抖动异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smv_rx_delta_err_0"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV通道抖动异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="SV通道延时异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smv_delay_time_err_0"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV通道延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="SV通道延时越限">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_dly_chn_alm_0"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV通道延时越限</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm9" desc="SV检修投入报警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SMV_ALM1.alm_test0"/>
							<DAI name="d">
								<Val>LinkAlm9</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV检修投入报警</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm10" desc="SV正反虚端子报警1">
							<DAI name="stVal" sAddr="ZZZJ:B07.SMV_ALM1.dual_pin_alm0"/>
							<DAI name="d">
								<Val>LinkAlm10</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV正反虚端子报警1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV1" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="链路1SV接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="链路1SV_A网链路出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_link_a_err_1"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路1SV_A网链路出错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="链路1SV_B网链路出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_link_b_err_1"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路1SV_B网链路出错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="链路1SV_SMV数据出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smv_data_err_1"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路1SV_SMV数据出错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="链路1SV时钟同步丢失">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_sync_err_1"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路1SV时钟同步丢失</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="链路1SV采样数据无效">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_data_disable_1"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路1SV采样数据无效</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="链路1SV通道抖动异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smv_rx_delta_err_1"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路1SV通道抖动异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="链路1SV通道延时异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smv_delay_time_err_1"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路1SV通道延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="链路1SV通道延时越限">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_dly_chn_alm_1"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路1SV通道延时越限</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm9" desc="链路1SV检修投入报警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SMV_ALM1.alm_test1"/>
							<DAI name="d">
								<Val>LinkAlm9</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路1SV检修投入报警</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm10" desc="链路1SV正反虚端子报警2">
							<DAI name="stVal" sAddr="ZZZJ:B07.SMV_ALM1.dual_pin_alm1"/>
							<DAI name="d">
								<Val>LinkAlm10</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路1SV正反虚端子报警2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV2" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="链路2SV接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板 (GZK)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="链路2SV_A网链路出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_link_a_err_2"/>
							<DAI name="d">
								<Val>LinkAlm1</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路2SV_A网链路出错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="链路2SV_B网链路出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_link_b_err_2"/>
							<DAI name="d">
								<Val>LinkAlm2</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路2SV_B网链路出错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="链路2SV_SMV数据出错">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smv_data_err_2"/>
							<DAI name="d">
								<Val>LinkAlm3</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路2SV_SMV数据出错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="链路2SV时钟同步丢失">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_sync_err_2"/>
							<DAI name="d">
								<Val>LinkAlm4</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路2SV时钟同步丢失</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="链路2SV采样数据无效">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_data_disable_2"/>
							<DAI name="d">
								<Val>LinkAlm5</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路2SV采样数据无效</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="链路2SV通道抖动异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smv_rx_delta_err_2"/>
							<DAI name="d">
								<Val>LinkAlm6</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路2SV通道抖动异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="链路2SV通道延时异常">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smv_delay_time_err_2"/>
							<DAI name="d">
								<Val>LinkAlm7</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路2SV通道延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="链路2SV通道延时越限">
							<DAI name="stVal" sAddr="ZZZJ:B07.smv_rx_9_2.smp_dly_chn_alm_2"/>
							<DAI name="d">
								<Val>LinkAlm8</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路2SV通道延时越限</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm9" desc="链路2SV检修投入报警">
							<DAI name="stVal" sAddr="ZZZJ:B07.SMV_ALM1.alm_test2"/>
							<DAI name="d">
								<Val>LinkAlm9</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路2SV检修投入报警</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm10" desc="链路2SV正反虚端子报警3">
							<DAI name="stVal" sAddr="ZZZJ:B07.SMV_ALM1.dual_pin_alm2"/>
							<DAI name="d">
								<Val>LinkAlm10</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路2SV正反虚端子报警3</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT" desc="保护">
					<LN0 lnClass="LLN0" lnType="PL2201D_NRR_LLN0_V2.04__931G__V1.00" inst="" desc="管理逻辑节点">
						<DataSet name="dsRelayDin" desc="保护遥信">
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="7" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="7" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="7" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="7" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="8" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="8" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="8" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="8" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="8" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="8" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="8" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="9" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="9" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="9" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="9" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="9" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="9" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="9" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="9" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="PSCH" lnInst="2" doName="ProRx" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="PSCH" lnInst="3" doName="ProRx" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="15" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="PSCH" lnInst="2" doName="ProRx" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="PSCH" lnInst="3" doName="ProRx" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="15" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Tr" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PSCH" lnInst="2" doName="ProRx" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="15" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="15" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="15" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="16" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="11" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="11" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="14" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="12" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="12" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="12" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="12" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="12" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="7" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="8" doName="Ind2" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayAin" desc="保护遥测">
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="A.res" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="PhV.res" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="SynV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="2" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="2" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="2" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="3" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="3" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="3" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="MMXU" lnInst="2" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="MMXU" lnInst="2" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="MMXU" lnInst="2" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="MMXU" lnInst="3" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="MMXU" lnInst="3" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="MMXU" lnInst="3" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="A.res" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="PhV.res" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="SynV" fc="MX"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件">
							<FCDA ldInst="PROT" prefix="ACT" lnClass="GGIO" lnInst="1" doName="ACTSO1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="ACT" lnClass="GGIO" lnInst="2" doName="ACTSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="ACT" lnClass="GGIO" lnInst="2" doName="ACTSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="ACT" lnClass="GGIO" lnInst="2" doName="ACTSO4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="DPFC" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="AccZer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Tr" lnClass="PSCH" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="6" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="dsAlarm" desc="故障信号">
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号">
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="10" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="10" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="10" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayEna1" desc="功能软压板">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGoEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayEna2" desc="GOOSE发送软压板">
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="StrBFStrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="BlkRecStrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="OpStrp" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayEna3" desc="SV接收软压板">
							<FCDA ldInst="PROT" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkRxVirEn" fc="ST"/>
						</DataSet>
						<DataSet name="dsParameter" desc="设备参数定值">
							<FCDA ldInst="PROT" lnClass="LPHD" lnInst="1" doName="SettingGrp" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LPHD" lnInst="1" doName="DeviceName" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="TVTR" lnInst="1" doName="VRtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="PSCH" lnInst="1" doName="Type" fc="SP"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="PSCH" lnInst="1" doName="Type" fc="SP"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="DPFCStr" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="ROCStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="StrValSG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="CTBrkVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="LinCapac" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="LinCapac0" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="LocShRX" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="LocNRX" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Tr" lnClass="PSCH" lnInst="1" doName="LocChnID" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Tr" lnClass="PSCH" lnInst="1" doName="RemChnID" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="Z1" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="LinAng" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="Z0" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="LinAng0" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="LinLenKm" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="1" doName="GndStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="GndStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="GndDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="3" doName="GndStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="3" doName="GndDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="PhStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="2" doName="PhStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="2" doName="PhDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="PhStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="PhDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="RisLod" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="AccZer" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="SPRecTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="TPRecTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecDifAng" fc="SG"/>
							<FCDA ldInst="PROT" prefix="DPFC" lnClass="PDIS" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="K0Fact" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="1" doName="LineAngOfsPG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="LineAngOfsPP" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RPSB" lnInst="1" doName="BlkValASG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="PSCH" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="CTBlkEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="PSCH" lnInst="1" doName="IntClkMod" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="PSCH" lnInst="1" doName="IntClkMod" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="TVTR" lnInst="1" doName="LinPTMod" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RPSB" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="DirEna" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="TPTrMod" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="Z2BlkRec" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="MPBlkRec" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecChkSyn" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecChkDea" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="SPRecMod" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="TPRecMod" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="InhRec" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="StopRec" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="OpnStrSPR" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="OpnStrTPR" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="CCCEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Tr" lnClass="PSCH" lnInst="1" doName="StrEnaRT" fc="SG"/>
							<FCDA ldInst="PROT" prefix="DPFC" lnClass="PDIS" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="RisLodEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="2" doName="SpdupEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="SpdupEna" fc="SG"/>
						</DataSet>
						<DataSet name="dsLog" desc="日志记录">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGoEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Tr" lnClass="PSCH" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="6" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="AccZer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="DPFC" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="ACT" lnClass="GGIO" lnInst="1" doName="ACTSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="11" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="10" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="10" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="10" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="15" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="15" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="7" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="6" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="6" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="5" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="6" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="6" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="ACT" lnClass="GGIO" lnInst="2" doName="ACTSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="ACT" lnClass="GGIO" lnInst="2" doName="ACTSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="ACT" lnClass="GGIO" lnInst="2" doName="ACTSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="15" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="15" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="15" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="16" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="8" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="9" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Diag" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SV1" lnClass="CSLK" lnInst="1" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SV2" lnClass="CSLK" lnInst="1" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="11" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="11" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="6" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="StrBFStrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTRC" lnInst="1" doName="BlkRecStrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="OpStrp" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayFunEn" desc="远方操作保护功能投退">
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="6" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="6" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="6" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="6" doName="Ind4" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayState" desc="保护功能状态">
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayBlk" desc="保护功能闭锁数据集">
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayDin" datSet="dsRelayDin" intgPd="0" rptID="P_L2211DPROT/LLN0$BR$brcbRelayDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbRelayAin" datSet="dsRelayAin" intgPd="30000" rptID="P_L2211DPROT/LLN0$RP$urcbRelayAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="0" rptID="P_L2211DPROT/LLN0$BR$brcbTripInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbAlarm" datSet="dsAlarm" intgPd="0" rptID="P_L2211DPROT/LLN0$BR$brcbAlarm" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbWarning" datSet="dsWarning" intgPd="0" rptID="P_L2211DPROT/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayEnaA" datSet="dsRelayEna1" intgPd="0" rptID="P_L2211DPROT/LLN0$BR$brcbRelayEnaA" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayEnaB" datSet="dsRelayEna2" intgPd="0" rptID="P_L2211DPROT/LLN0$BR$brcbRelayEnaB" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayEnaC" datSet="dsRelayEna3" intgPd="0" rptID="P_L2211DPROT/LLN0$BR$brcbRelayEnaC" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayFunEn" datSet="dsRelayFunEn" intgPd="0" rptID="P_L2211DPROT/LLN0$BR$brcbRelayFunEn" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayState" datSet="dsRelayState" intgPd="0" rptID="P_L2211DPROT/LLN0$BR$brcbRelayState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayBlk" datSet="dsRelayBlk" intgPd="0" rptID="P_L2211DPROT/LLN0$BR$brcbRelayBlk" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl name="logState" desc="Log" datSet="dsLog" intgPd="5000" logName="PROT" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>LED reset (7-4)</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="光纤通道一软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF1.MainProtVLink"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF1.MainProtVLink"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF1.MainProtVLink"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.DIF1.MainProtVLink"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>光纤通道一软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>FOCH1VirEn</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="光纤通道二软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF2.MainProtVLink"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF2.MainProtVLink"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF2.MainProtVLink"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.DIF2.MainProtVLink"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>光纤通道二软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>FOCH2VirEn</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="距离保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ZMSet1.DistProtVLink"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ZMSet1.DistProtVLink"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ZMSet1.DistProtVLink"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.ZMSet1.DistProtVLink"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>PDISVirEn</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="零序过流保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ROCRelay1.ROCProtVLink"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ROCRelay1.ROCProtVLink"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ROCRelay1.ROCProtVLink"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.ROCRelay1.ROCProtVLink"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>ZerVirEn</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="停用重合闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ARLogic1.ARBlkVLink"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ARLogic1.ARBlkVLink"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ARLogic1.ARBlkVLink"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.ARLogic1.ARBlkVLink"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用重合闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>StopRecEna</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="远方跳闸保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.TransferTrip1.vebi_tt"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.TransferTrip1.vebi_tt"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.TransferTrip1.vebi_tt"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.TransferTrip1.vebi_tt"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方跳闸保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>RRTCVirEn</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="过电压保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.OVRelay1.vebi_ovp"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.OVRelay1.vebi_ovp"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.OVRelay1.vebi_ovp"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.OVRelay1.vebi_ovp"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>PTOVVirEn</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="边断路器强制分位软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.test_break_1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>边断路器强制分位软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>B1TWJVirEn</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="中断路器强制分位软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.test_break_2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>中断路器强制分位软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>B2TWJVirEn</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna10" desc="Function 10 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CBFlt" desc="事故总信号及人工复归 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>事故总信号及人工复归 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值软压板">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_modify_set"/>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>RemSetEna</Val>
							</DAI>
						</DOI>
						<DOI name="RemGrpEna" desc="远方切换定值区软压板">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_control_setno"/>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>RemGrpEna</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方投退压板软压板">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_control_goose"/>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>RemGoEna</Val>
							</DAI>
						</DOI>
						<DOI name="DPFCStr" desc="变化量启动电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>变化量启动电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>DPFCStr</Val>
							</DAI>
						</DOI>
						<DOI name="ROCStr" desc="零序启动电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序启动电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>ROCStr</Val>
							</DAI>
						</DOI>
						<DOI name="N0CStr" desc="负序启动电流定值 (GZK)">
							<DAI name="dU">
								<Val>负序启动电流定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinNo" desc="线路编号">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.RunOk1.LineNumber"/>
							<DAI name="dU">
								<Val>线路编号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="SV Delay time (NR)">
							<DAI name="dU">
								<Val>SV Delay time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3AuxStr" desc="Z3 auxiliary start value (NR)">
							<DAI name="dU">
								<Val>Z3 auxiliary start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ConfBak" desc="Configrations backup/启动备份 (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Configrations backup/启动备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ConfMade" desc="Configrations backup made/备份完成 (NR)">
							<DAI name="dU">
								<Val>Configrations backup made/备份完成 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnpackOk" desc="UnpackOk/下装备份解析成功 (NR)">
							<DAI name="dU">
								<Val>UnpackOk/下装备份解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnpackErr" desc="UnpackErr/下装备份解析失败 (NR)">
							<DAI name="dU">
								<Val>UnpackErr/下装备份解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="30" actSG="1"/>
					</LN0>
					<LN lnClass="LPHD" lnType="PL2201D_NRR_LPHD_V2.01__931G__V1.00" inst="1" desc="物理设备逻辑节点">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="PhyNam" desc="PhyNam">
							<DAI name="hwRev" sAddr="DZ:B01.master.device_hardware_ver"/>
							<DAI name="swRev" sAddr="CSTR:B01.master.main_version"/>
							<DAI name="swDate" sAddr="CSTR:B01.master.prog_date_time"/>
							<DAI name="swRevCrc" sAddr="CSTR:B01.master.prog_crc"/>
						</DOI>
						<DOI name="RsStat" desc="Reset device statistics">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI name="ActSGNum" desc="定值区号 (GZK)">
							<DAI name="dU">
								<Val>定值区号 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号">
							<DAI name="setVal" sAddr="DZ:B01.master.macro_section"/>
							<DAI name="minVal" sAddr="DZ:B01.master.macro_section">
								<Val>1</Val>
							</DAI>
