							<DAI name="maxVal" sAddr="DZ:B01.master.macro_section">
								<Val>30</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B01.master.macro_section">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="d">
								<Val>SettingGrp</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备">
							<DAI name="setVal" sAddr="DZ:B01.Wave.pri_device_name"/>
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="d">
								<Val>DeviceName</Val>
							</DAI>
						</DOI>
						<DOI name="GooseEna" desc="GOOSE DI Enable">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OthGoEna" desc="Other GOOSE DI Enable">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StationNs" desc="厂站名称">
							<DAI name="setVal" sAddr="DZ:B01.Wave.station_name"/>
							<DAI name="dU">
								<Val>厂站名称</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="SASPinCrc" desc="全站过程层虚端子配置CRC版本">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinCrc" desc="IED过程层虚端子配置CRC版本">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P" lnClass="PDIF" lnType="PL2201D_NRR_PDIF_V2.03__931G__V1.00" inst="1" desc="纵联差动保护">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="纵联差动保护动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_CD_moni"/>
							<DAI name="dU">
								<Val>纵联差动保护动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="LinCapac" desc="线路正序容抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC1Line"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.XC1Line">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.XC1Line"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC1Line">
									<Val>40.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC1Line">
									<Val>60000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC1Line">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路正序容抗定值</Val>
							</DAI>
							<DAI name="d">
								<Val>LinCapac</Val>
							</DAI>
						</DOI>
						<DOI name="LinCapac0" desc="线路零序容抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC0Line"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.XC0Line">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.XC0Line"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC0Line">
									<Val>40.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC0Line">
									<Val>60000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC0Line">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路零序容抗定值</Val>
							</DAI>
							<DAI name="d">
								<Val>LinCapac0</Val>
							</DAI>
						</DOI>
						<DOI name="LocShRX" desc="本侧电抗器阻抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XPLine"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.XPLine">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.XPLine"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XPLine">
									<Val>5.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XPLine">
									<Val>60000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XPLine">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>本侧电抗器阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LocShRX</Val>
							</DAI>
						</DOI>
						<DOI name="LocNRX" desc="本侧小电抗器阻抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XFLine"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.XFLine">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.XFLine"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XFLine">
									<Val>5.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XFLine">
									<Val>60000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XFLine">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>本侧小电抗器阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LocNRX</Val>
							</DAI>
						</DOI>
						<DOI name="CTFact" desc="CT变比系数 (1396)">
							<DAI name="dU">
								<Val>CT变比系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="差动动作电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.IDIFF">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.IDIFF"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>差动动作电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>StrValSG</Val>
							</DAI>
						</DOI>
						<DOI name="CTBrkVal" desc="CT断线后分相差动定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT断线后分相差动定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>CTBrkVal</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="纵联差动保护">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.DIF1.EN_DIFF"/>
							<DAI name="dU">
								<Val>纵联差动保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
						</DOI>
						<DOI name="CTBlkEna" desc="CT断线闭锁差动">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.DIF1.EN_DIFF_DX"/>
							<DAI name="dU">
								<Val>CT断线闭锁差动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>CTBlkEna</Val>
							</DAI>
						</DOI>
						<DOI name="RemShRX" desc="对侧电抗器阻抗 (1396)">
							<DAI name="dU">
								<Val>对侧电抗器阻抗 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemNRX" desc="对侧中性点电抗器阻抗 (1396)">
							<DAI name="dU">
								<Val>对侧中性点电抗器阻抗 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CCCEna" desc="电流补偿">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.DIF1.EN_ICOMP"/>
							<DAI name="dU">
								<Val>电流补偿</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>CCCEna</Val>
							</DAI>
						</DOI>
						<DOI name="BrkDifEna" desc="突变量差动保护投入 (1396)">
							<DAI name="dU">
								<Val>突变量差动保护投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="1" desc="距离Ⅰ段">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="距离Ⅰ段动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_1Z_moni"/>
							<DAI name="dU">
								<Val>距离Ⅰ段动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入 (1396)">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="距离加速投入 (1396)">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制投入 (1396)">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角 (GZK)">
							<DAI name="dU">
								<Val>相间距离偏移角 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能 (GZK)">
							<DAI name="dU">
								<Val>串补功能 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值 (GZK)">
							<DAI name="dU">
								<Val>串补容抗定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗 (GZK)">
							<DAI name="dU">
								<Val>超范围变化量阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)">
							<DAI name="dU">
								<Val>正向MOV击穿电压定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)">
							<DAI name="dU">
								<Val>零序方向补偿阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳 (NR)">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="2" desc="距离Ⅱ段">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="距离Ⅱ段动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_2Z_moni"/>
							<DAI name="dU">
								<Val>距离Ⅱ段动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入 (1396)">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="主保护闭锁压缩Ⅱ段距离">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.cmpr_z2"/>
							<DAI name="dU">
								<Val>主保护闭锁压缩Ⅱ段距离</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>SpdupEna</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制投入 (1396)">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角 (GZK)">
							<DAI name="dU">
								<Val>相间距离偏移角 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能 (GZK)">
							<DAI name="dU">
								<Val>串补功能 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值 (GZK)">
							<DAI name="dU">
								<Val>串补容抗定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗 (GZK)">
							<DAI name="dU">
								<Val>超范围变化量阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)">
							<DAI name="dU">
								<Val>正向MOV击穿电压定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)">
							<DAI name="dU">
								<Val>零序方向补偿阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳 (NR)">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="3" desc="距离Ⅲ段">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="距离Ⅲ段动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_3Z_moni"/>
							<DAI name="dU">
								<Val>距离Ⅲ段动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入 (1396)">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="距离加速投入 (1396)">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制投入 (1396)">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角 (GZK)">
							<DAI name="dU">
								<Val>相间距离偏移角 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能 (GZK)">
							<DAI name="dU">
								<Val>串补功能 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值 (GZK)">
							<DAI name="dU">
								<Val>串补容抗定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗 (GZK)">
							<DAI name="dU">
								<Val>超范围变化量阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)">
							<DAI name="dU">
								<Val>正向MOV击穿电压定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)">
							<DAI name="dU">
								<Val>零序方向补偿阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳 (NR)">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Acc" lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="1" desc="距离加速">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="距离加速动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_CF_moni"/>
							<DAI name="dU">
								<Val>距离加速动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入 (1396)">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="距离加速投入 (1396)">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制投入 (1396)">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角 (GZK)">
							<DAI name="dU">
								<Val>相间距离偏移角 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能 (GZK)">
							<DAI name="dU">
								<Val>串补功能 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值 (GZK)">
							<DAI name="dU">
								<Val>串补容抗定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗 (GZK)">
							<DAI name="dU">
								<Val>超范围变化量阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)">
							<DAI name="dU">
								<Val>正向MOV击穿电压定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)">
							<DAI name="dU">
								<Val>零序方向补偿阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳 (NR)">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Acc" lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="2" desc="加速联跳">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="加速联跳动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_SOTF_R_moni"/>
							<DAI name="dU">
								<Val>加速联跳动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入 (1396)">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="距离加速投入 (1396)">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制投入 (1396)">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角 (GZK)">
							<DAI name="dU">
								<Val>相间距离偏移角 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能 (GZK)">
							<DAI name="dU">
								<Val>串补功能 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值 (GZK)">
							<DAI name="dU">
								<Val>串补容抗定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗 (GZK)">
							<DAI name="dU">
								<Val>超范围变化量阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)">
							<DAI name="dU">
								<Val>正向MOV击穿电压定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)">
							<DAI name="dU">
								<Val>零序方向补偿阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TrpLogic1.setswit_sotfr"/>
							<DAI name="dU">
								<Val>加速联跳</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AccRTrpEna</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DPFC" lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="1" desc="工频变化量阻抗">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="工频变化量阻抗动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_DZ_moni"/>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>工频变化量阻抗动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="工频变化量阻抗">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZM"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DZMSet1.DZM">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DZMSet1.DZM"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZM">
									<Val>0.500000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZM">
									<Val>37.500000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZM">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>工频变化量阻抗</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="工频变化量距离">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.DZMSet1.DZMs"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>工频变化量距离</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="距离加速投入 (1396)">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制投入 (1396)">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角 (GZK)">
							<DAI name="dU">
								<Val>相间距离偏移角 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能 (GZK)">
							<DAI name="dU">
								<Val>串补功能 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值 (GZK)">
							<DAI name="dU">
								<Val>串补容抗定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET">
									<Val>0.050000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET">
									<Val>200.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ExcRchZ</Val>
							</DAI>
							<DAI name="dU">
								<Val>超范围变化量阻抗</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)">
							<DAI name="dU">
								<Val>正向MOV击穿电压定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)">
							<DAI name="dU">
								<Val>零序方向补偿阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳 (NR)">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PG" lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="1" desc="接地距离Ⅰ段">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="接地距离Ⅰ段动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_1ZPG_moni"/>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地距离Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地距离Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG">
									<Val>0.050000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG">
									<Val>200.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>GndStr</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地距离Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入 (1396)">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="距离加速投入 (1396)">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制投入 (1396)">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG">
									<Val>15</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>LineAngOfsPG</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地距离偏移角</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角 (GZK)">
							<DAI name="dU">
								<Val>相间距离偏移角 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能 (GZK)">
							<DAI name="dU">
								<Val>串补功能 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值 (GZK)">
							<DAI name="dU">
								<Val>串补容抗定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗 (GZK)">
							<DAI name="dU">
								<Val>超范围变化量阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)">
							<DAI name="dU">
								<Val>正向MOV击穿电压定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET">
									<Val>200.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ZerDirCZ</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序方向补偿阻抗</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳 (NR)">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PG" lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="2" desc="接地距离Ⅱ段">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="接地距离Ⅱ段动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_2ZPG_moni"/>
							<DAI name="dU">
								<Val>接地距离Ⅱ段动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地距离Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG">
									<Val>0.050000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG">
									<Val>200.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅱ段定值</Val>
							</DAI>
							<DAI name="d">
								<Val>GndStr</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="接地距离Ⅱ段时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PG"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PG">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PG">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PG">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地距离Ⅱ段时间</Val>
							</DAI>
							<DAI name="d">
								<Val>GndDlTmms</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入 (1396)">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="距离加速投入 (1396)">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制投入 (1396)">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角 (GZK)">
							<DAI name="dU">
								<Val>相间距离偏移角 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能 (GZK)">
							<DAI name="dU">
								<Val>串补功能 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值 (GZK)">
							<DAI name="dU">
								<Val>串补容抗定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗 (GZK)">
							<DAI name="dU">
								<Val>超范围变化量阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)">
							<DAI name="dU">
								<Val>正向MOV击穿电压定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)">
							<DAI name="dU">
								<Val>零序方向补偿阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳 (NR)">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PG" lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="3" desc="接地距离Ⅲ段">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="接地距离Ⅲ段动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_3ZPG_moni"/>
							<DAI name="dU">
								<Val>接地距离Ⅲ段动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地距离Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG">
									<Val>0.050000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG">
									<Val>200.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅲ段定值</Val>
							</DAI>
							<DAI name="d">
								<Val>GndStr</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="接地距离Ⅲ段时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PG"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PG">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PG">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PG">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地距离Ⅲ段时间</Val>
							</DAI>
							<DAI name="d">
								<Val>GndDlTmms</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入 (1396)">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="距离加速投入 (1396)">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制投入 (1396)">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角 (GZK)">
							<DAI name="dU">
								<Val>相间距离偏移角 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能 (GZK)">
							<DAI name="dU">
								<Val>串补功能 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值 (GZK)">
							<DAI name="dU">
								<Val>串补容抗定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗 (GZK)">
							<DAI name="dU">
								<Val>超范围变化量阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)">
							<DAI name="dU">
								<Val>正向MOV击穿电压定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)">
							<DAI name="dU">
								<Val>零序方向补偿阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳 (NR)">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PP" lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="1" desc="相间距离Ⅰ段">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="相间距离Ⅰ段动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_1ZPP_moni"/>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间距离Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP">
									<Val>0.050000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP">
									<Val>200.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PhStr</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="RisLod" desc="负荷限制电阻定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit">
									<Val>0.050000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit">
									<Val>200.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>RisLod</Val>
							</DAI>
							<DAI name="dU">
								<Val>负荷限制电阻定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng" desc="线路正序灵敏角">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>LinAng</Val>
							</DAI>
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="K0Fact" desc="零序补偿系数KZ">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.K0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.K0"/>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.K0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.K0">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.K0">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.K0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>K0Fact</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序补偿系数KZ</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line">
									<Val>655.350000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Z1</Val>
							</DAI>
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line">
									<Val>655.350000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Z0</Val>
							</DAI>
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng0" desc="线路零序灵敏角">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>LinAng0</Val>
							</DAI>
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="距离保护Ⅰ段">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.ZM1s"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="距离加速投入 (1396)">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制距离">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.LoadLimZMs"/>
							<DAI name="d">
								<Val>RisLodEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>负荷限制距离</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP">
									<Val>15</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>LineAngOfsPP</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离偏移角</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.SCAP"/>
							<DAI name="d">
								<Val>CapacEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>串补功能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.SCLine"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.SCLine">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.SCLine"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.SCLine">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.SCLine">
									<Val>200.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.SCLine">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>CapacVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>串补容抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗 (GZK)">
							<DAI name="dU">
								<Val>超范围变化量阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>FwdMOVBrkV</Val>
							</DAI>
							<DAI name="dU">
								<Val>正向MOV击穿电压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)">
							<DAI name="dU">
								<Val>零序方向补偿阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳 (NR)">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PP" lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="2" desc="相间距离Ⅱ段">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="相间距离Ⅱ段动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_2ZPP_moni"/>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间距离Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP">
									<Val>0.050000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP">
									<Val>200.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PhStr</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="相间距离Ⅱ段时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PP"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PP">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PP">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PP">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>PhDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="距离保护Ⅱ段">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.ZM2s"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="三重加速距离Ⅱ段">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.ZM2SOTF"/>
							<DAI name="d">
								<Val>SpdupEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>三重加速距离Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制投入 (1396)">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角 (GZK)">
							<DAI name="dU">
								<Val>相间距离偏移角 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能 (GZK)">
							<DAI name="dU">
								<Val>串补功能 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值 (GZK)">
							<DAI name="dU">
								<Val>串补容抗定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗 (GZK)">
							<DAI name="dU">
								<Val>超范围变化量阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)">
							<DAI name="dU">
								<Val>正向MOV击穿电压定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)">
							<DAI name="dU">
								<Val>零序方向补偿阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳 (NR)">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PP" lnClass="PDIS" lnType="PL2201D_NRR_PDIS_V2.06__931G__V1.00" inst="3" desc="相间距离Ⅲ段">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="相间距离Ⅲ段动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_3ZPP_moni"/>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅲ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间距离Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP">
									<Val>0.050000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP">
									<Val>200.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PhStr</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="相间距离Ⅲ段时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PP"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PP">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PP">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PP">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>PhDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值 (1396)">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="距离保护Ⅲ段">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.ZM3s"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护Ⅲ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="三重加速距离Ⅲ段">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.ZM3SOTF"/>
							<DAI name="d">
								<Val>SpdupEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>三重加速距离Ⅲ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisLodEna" desc="负荷限制投入 (1396)">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LineAngOfsPP" desc="相间距离偏移角 (GZK)">
							<DAI name="dU">
								<Val>相间距离偏移角 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQGndRch" desc="接地四边形 (GZK)">
							<DAI name="dU">
								<Val>接地四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MQPhRch" desc="相间四边形 (GZK)">
							<DAI name="dU">
								<Val>相间四边形 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupTmms" desc="距离加速时间 (GZK)">
							<DAI name="dU">
								<Val>距离加速时间 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WFEna" desc="负荷侧 (GZK)">
							<DAI name="dU">
								<Val>负荷侧 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPGQEna" desc="接地距离附加段 (GZK)">
							<DAI name="dU">
								<Val>接地距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZmPPQEna" desc="相间距离附加段 (GZK)">
							<DAI name="dU">
								<Val>相间距离附加段 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能 (GZK)">
							<DAI name="dU">
								<Val>串补功能 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值 (GZK)">
							<DAI name="dU">
								<Val>串补容抗定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExcRchZ" desc="超范围变化量阻抗 (GZK)">
							<DAI name="dU">
								<Val>超范围变化量阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)">
							<DAI name="dU">
								<Val>正向MOV击穿电压定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)">
							<DAI name="dU">
								<Val>零序方向补偿阻抗 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RisPP" desc="Resistance setting of phase-to-phase (NR)">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ImagK0" desc="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AccRTrpEna" desc="加速联跳 (NR)">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="1" desc="收远传1">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="收远传1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre_common1.RcvRTran1_use"/>
							<DAI name="dU">
								<Val>收远传1</Val>
							</DAI>
							<DAI name="d">
								<Val>ProRx</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型 (1396)">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码 (1396)">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码 (1396)">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通信内时钟 (1396)">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制 (1396)">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式 (GZK)">
							<DAI name="dU">
								<Val>双通道方式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="2" desc="收远传2">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="收远传2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre_common1.RcvRTran2_use"/>
							<DAI name="dU">
								<Val>收远传2</Val>
							</DAI>
							<DAI name="d">
								<Val>ProRx</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型 (1396)">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码 (1396)">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码 (1396)">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通信内时钟 (1396)">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制 (1396)">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式 (GZK)">
							<DAI name="dU">
								<Val>双通道方式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CACH" lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="1" desc="载波通道">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="载波通道类型">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.RunOk1.Chn_type">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>载波通道类型</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>Type</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码 (1396)">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码 (1396)">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通信内时钟 (1396)">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制 (1396)">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式 (GZK)">
							<DAI name="dU">
								<Val>双通道方式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1" lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="1" desc="纵联通道一">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="通道一收其它保护动作">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre1.RcvRTrip"/>
							<DAI name="dU">
								<Val>通道一收其它保护动作</Val>
							</DAI>
							<DAI name="d">
								<Val>ProRx</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道一类型">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type1"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type1">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.RunOk1.Chn_type1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道一类型</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>Type</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码 (1396)">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码 (1396)">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通道一通信内时钟">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TX_HDLC1.InnerClock"/>
							<DAI name="dU">
								<Val>通道一通信内时钟</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>IntClkMod</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制 (1396)">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式 (GZK)">
							<DAI name="dU">
								<Val>双通道方式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1" lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="2" desc="纵联通道一收远传1">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="通道一收远传1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre1.RcvRTran1"/>
							<DAI name="dU">
								<Val>通道一收远传1</Val>
							</DAI>
							<DAI name="d">
								<Val>ProRx</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型 (1396)">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码 (1396)">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码 (1396)">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通信内时钟 (1396)">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制 (1396)">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式 (GZK)">
							<DAI name="dU">
								<Val>双通道方式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1" lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="3" desc="纵联通道一收远传2">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="通道一收远传2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre1.RcvRTran2"/>
							<DAI name="dU">
								<Val>通道一收远传2</Val>
							</DAI>
							<DAI name="d">
								<Val>ProRx</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型 (1396)">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码 (1396)">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码 (1396)">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通信内时钟 (1396)">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制 (1396)">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式 (GZK)">
							<DAI name="dU">
								<Val>双通道方式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH2" lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="1" desc="纵联通道二">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="通道二收其它保护动作">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre2.RcvRTrip"/>
							<DAI name="dU">
								<Val>通道二收其它保护动作</Val>
							</DAI>
							<DAI name="d">
								<Val>ProRx</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道二类型">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type2"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type2">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.RunOk1.Chn_type2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道二类型</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>Type</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码 (1396)">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码 (1396)">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通道二通信内时钟">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TX_HDLC2.InnerClock"/>
							<DAI name="dU">
								<Val>通道二通信内时钟</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>IntClkMod</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制 (1396)">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.DIF2.EN_TWO_CH"/>
							<DAI name="dU">
								<Val>双通道方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH2" lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="2" desc="纵联通道二收远传1">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="通道二收远传1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre2.RcvRTran1"/>
							<DAI name="dU">
								<Val>通道二收远传1</Val>
							</DAI>
							<DAI name="d">
								<Val>ProRx</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型 (1396)">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码 (1396)">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码 (1396)">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通信内时钟 (1396)">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制 (1396)">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式 (GZK)">
							<DAI name="dU">
								<Val>双通道方式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH2" lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="3" desc="纵联通道二收远传2">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="通道二收远传2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre2.RcvRTran2"/>
							<DAI name="dU">
								<Val>通道二收远传2</Val>
							</DAI>
							<DAI name="d">
								<Val>ProRx</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型 (1396)">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码 (1396)">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码 (1396)">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通信内时钟 (1396)">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制 (1396)">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式 (GZK)">
							<DAI name="dU">
								<Val>双通道方式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tr" lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="1" desc="远方其它保护动作">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="收其它保护动作">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre_common1.RcvRTrip_use"/>
							<DAI name="dU">
								<Val>收其它保护动作</Val>
							</DAI>
							<DAI name="d">
								<Val>ProRx</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="远方其它保护动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.RTrip_OutPut_moni"/>
							<DAI name="dU">
								<Val>远方其它保护动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型 (1396)">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS1"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>本侧识别码</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LocChnID</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS2"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对侧识别码</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>RemChnID</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通信内时钟 (1396)">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受启动元件控制">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ReTrip_ReTran1.RmtTrCtrLc"/>
							<DAI name="dU">
								<Val>远跳受启动元件控制</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>StrEnaRT</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式 (GZK)">
							<DAI name="dU">
								<Val>双通道方式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="AccZer" lnClass="PTOC" lnType="PL2201D_NRR_PTOC_V2.05__931G__V1.00" inst="1" desc="零序过流加速">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序加速动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_I0js_moni"/>
							<DAI name="dU">
								<Val>零序加速动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流加速段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流加速段定值</Val>
							</DAI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="经方向 (1396)">
							<DAI name="dU">
								<Val>经方向 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入 (1396)">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlk" desc="3U0突变量闭锁投入 (1396)">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="加速段投入 (1396)">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertMod" desc="反时限特性(110kV) (1396)">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTFac" desc="current time factor (NR)">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTInd" desc="current time index (NR)">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVBRec" desc="trip blocking recloser (NR)">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OvIBlkRec" desc="rip blocking recloser (NR)">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrMult" desc="Start Value (NR)">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="Voltage Block Enable (NR)">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecEna" desc="Block Reclose Enable (NR)">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SClcZeEna" desc="Self-Calculation Zero sequence current Enable (NR)">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertEna" desc="Invert Over Current Enable (NR)">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="Output Matrix (NR)">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TVFailEna" desc="Reserve over current Enable (NR)">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolPPBlk" desc="UPP Block (NR)">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="AlmOL" lnClass="PTOC" lnType="PL2201D_NRR_PTOC_V2.05__931G__V1.00" inst="1" desc="过负荷告警">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过负荷告警电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过负荷告警电流定值</Val>
							</DAI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过负荷告警时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLAlm"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLAlm">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLAlm">
								<Val>36000000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLAlm">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷告警时间</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="经方向 (1396)">
							<DAI name="dU">
								<Val>经方向 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过负荷告警">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OverLoadRly1.OVLAlms"/>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlk" desc="3U0突变量闭锁投入 (1396)">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="加速段投入 (1396)">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertMod" desc="反时限特性(110kV) (1396)">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTFac" desc="current time factor (NR)">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTInd" desc="current time index (NR)">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVBRec" desc="trip blocking recloser (NR)">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OvIBlkRec" desc="rip blocking recloser (NR)">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrMult" desc="Start Value (NR)">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="Voltage Block Enable (NR)">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecEna" desc="Block Reclose Enable (NR)">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SClcZeEna" desc="Self-Calculation Zero sequence current Enable (NR)">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertEna" desc="Invert Over Current Enable (NR)">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="Output Matrix (NR)">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TVFailEna" desc="Reserve over current Enable (NR)">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolPPBlk" desc="UPP Block (NR)">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ImpL" lnClass="PTOC" lnType="PL2201D_NRR_PTOC_V2.05__931G__V1.00" inst="1" desc="冲击性负荷">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="经方向 (1396)">
							<DAI name="dU">
								<Val>经方向 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="冲击性负荷">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.QDLogic1.en_z3_rls_qd"/>
							<DAI name="dU">
								<Val>冲击性负荷</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlk" desc="3U0突变量闭锁投入 (1396)">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="加速段投入 (1396)">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertMod" desc="反时限特性(110kV) (1396)">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTFac" desc="current time factor (NR)">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTInd" desc="current time index (NR)">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVBRec" desc="trip blocking recloser (NR)">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OvIBlkRec" desc="rip blocking recloser (NR)">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrMult" desc="Start Value (NR)">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="Voltage Block Enable (NR)">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecEna" desc="Block Reclose Enable (NR)">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SClcZeEna" desc="Self-Calculation Zero sequence current Enable (NR)">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertEna" desc="Invert Over Current Enable (NR)">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="Output Matrix (NR)">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TVFailEna" desc="Reserve over current Enable (NR)">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolPPBlk" desc="UPP Block (NR)">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="InvZer" lnClass="PTOC" lnType="PL2201D_NRR_PTOC_V2.05__931G__V1.00" inst="1" desc="零序反时限过流">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序反时限动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_I0_INV_moni"/>
							<DAI name="dU">
								<Val>零序反时限动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序反时限电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序反时限电流定值</Val>
							</DAI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
						</DOI>
						<DOI name="MinOpTmms" desc="零序反时限最小时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_min"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_min">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_min">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_min">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序反时限最小时间</Val>
							</DAI>
							<DAI name="d">
								<Val>MinOpTmms</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序反时限时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序反时限时间</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="零序反时限带方向">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROCInvBlkDirs"/>
							<DAI name="dU">
								<Val>零序反时限带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>DirEna</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序反时限">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROCInvOn"/>
							<DAI name="dU">
								<Val>零序反时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlk" desc="3U0突变量闭锁投入 (1396)">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="加速段投入 (1396)">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertMod" desc="反时限特性(110kV) (1396)">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTFac" desc="current time factor (NR)">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTInd" desc="current time index (NR)">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVBRec" desc="trip blocking recloser (NR)">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OvIBlkRec" desc="rip blocking recloser (NR)">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrMult" desc="Start Value (NR)">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="Voltage Block Enable (NR)">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecEna" desc="Block Reclose Enable (NR)">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SClcZeEna" desc="Self-Calculation Zero sequence current Enable (NR)">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertEna" desc="Invert Over Current Enable (NR)">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="Output Matrix (NR)">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TVFailEna" desc="Reserve over current Enable (NR)">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="零序反时限配合时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_coop"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_coop">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_coop">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_coop">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序反时限配合时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>InvZroTmms</Val>
							</DAI>
						</DOI>
						<DOI name="VolPPBlk" desc="UPP Block (NR)">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TrOL" lnClass="PTOC" lnType="PL2201D_NRR_PTOC_V2.05__931G__V1.00" inst="1" desc="过负荷跳闸">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="过负荷跳闸启动">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.OverLoadRly1.OVERLOAD_QD"/>
							<DAI name="dU">
								<Val>过负荷跳闸启动</Val>
							</DAI>
							<DAI name="d">
								<Val>Str</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过负荷跳闸">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.OverLoadRly1.TR_overload_moni"/>
							<DAI name="dU">
								<Val>过负荷跳闸</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过负荷跳闸电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过负荷跳闸电流定值</Val>
							</DAI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过负荷跳闸时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLTrp"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLTrp">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLTrp">
								<Val>36000000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLTrp">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷跳闸时间</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="经方向 (1396)">
							<DAI name="dU">
								<Val>经方向 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过负荷跳闸">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OverLoadRly1.OVLTrps"/>
							<DAI name="dU">
								<Val>过负荷跳闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlk" desc="3U0突变量闭锁投入 (1396)">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="加速段投入 (1396)">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertMod" desc="反时限特性(110kV) (1396)">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTFac" desc="current time factor (NR)">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTInd" desc="current time index (NR)">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVBRec" desc="trip blocking recloser (NR)">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OvIBlkRec" desc="rip blocking recloser (NR)">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrMult" desc="Start Value (NR)">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="Voltage Block Enable (NR)">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecEna" desc="Block Reclose Enable (NR)">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SClcZeEna" desc="Self-Calculation Zero sequence current Enable (NR)">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertEna" desc="Invert Over Current Enable (NR)">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="Output Matrix (NR)">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TVFailEna" desc="Reserve over current Enable (NR)">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolPPBlk" desc="UPP Block (NR)">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Zer" lnClass="PTOC" lnType="PL2201D_NRR_PTOC_V2.05__931G__V1.00" inst="2" desc="零序过流Ⅱ段">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅱ段动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_I02_moni"/>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅱ段时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC2"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC2">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ROCRelay1.tROC2">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="经方向 (1396)">
							<DAI name="dU">
								<Val>经方向 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序电流保护">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROCs"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电流保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlk" desc="3U0突变量闭锁投入 (1396)">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="加速段投入 (1396)">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertMod" desc="反时限特性(110kV) (1396)">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTFac" desc="current time factor (NR)">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTInd" desc="current time index (NR)">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVBRec" desc="trip blocking recloser (NR)">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OvIBlkRec" desc="rip blocking recloser (NR)">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrMult" desc="Start Value (NR)">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="Voltage Block Enable (NR)">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecEna" desc="Block Reclose Enable (NR)">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SClcZeEna" desc="Self-Calculation Zero sequence current Enable (NR)">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertEna" desc="Invert Over Current Enable (NR)">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="Output Matrix (NR)">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TVFailEna" desc="Reserve over current Enable (NR)">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolPPBlk" desc="UPP Block (NR)">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Zer" lnClass="PTOC" lnType="PL2201D_NRR_PTOC_V2.05__931G__V1.00" inst="3" desc="零序过流Ⅲ段">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅲ段动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_I03_moni"/>
							<DAI name="dU">
								<Val>零序过流Ⅲ段动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅲ段定值</Val>
							</DAI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅲ段时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC3"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC3">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC3">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ROCRelay1.tROC3">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅲ段时间</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="零序过流Ⅲ段经方向">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROC3BlkDirs"/>
							<DAI name="dU">
								<Val>零序过流Ⅲ段经方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>DirEna</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入 (1396)">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlk" desc="3U0突变量闭锁投入 (1396)">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="加速段投入 (1396)">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertMod" desc="反时限特性(110kV) (1396)">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTFac" desc="current time factor (NR)">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVTInd" desc="current time index (NR)">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZroINVBRec" desc="trip blocking recloser (NR)">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OvIBlkRec" desc="rip blocking recloser (NR)">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrMult" desc="Start Value (NR)">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="Voltage Block Enable (NR)">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecEna" desc="Block Reclose Enable (NR)">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SClcZeEna" desc="Self-Calculation Zero sequence current Enable (NR)">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvertEna" desc="Invert Over Current Enable (NR)">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="Output Matrix (NR)">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TVFailEna" desc="Reserve over current Enable (NR)">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolPPBlk" desc="UPP Block (NR)">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOV" lnType="PL2201D_NRR_PTOV_V2.00__931G__V1.00" inst="1" desc="过电压保护">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="过电压保护启动">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.OVRelay1.ov_qd"/>
							<DAI name="dU">
								<Val>过电压保护启动</Val>
							</DAI>
							<DAI name="d">
								<Val>Str</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电压保护动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.OVRelay1.ovp_moni"/>
							<DAI name="dU">
								<Val>过电压保护动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp">
									<Val>57.700000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过电压定值</Val>
							</DAI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电压保护动作时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OVRelay1.t_ovp"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.OVRelay1.t_ovp">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.OVRelay1.t_ovp">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.OVRelay1.t_ovp">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压保护动作时间</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电压保护跳本侧">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OVRelay1.en_ovp"/>
							<DAI name="dU">
								<Val>过电压保护跳本侧</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpnBlkRT" desc="过电压远跳经跳位闭锁 (1396)">
							<DAI name="dU">
								<Val>过电压远跳经跳位闭锁 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OnePhOVMod" desc="过电压三取一方式">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OVRelay1.en_u31"/>
							<DAI name="dU">
								<Val>过电压三取一方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>OnePhOVMod</Val>
							</DAI>
						</DOI>
						<DOI name="PPEna" desc="PP Enable (NR)">
							<DAI name="dU">
								<Val>PP Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProTxEna" desc="En_OV_Init_TT (NR)">
							<DAI name="dU">
								<Val>En_OV_Init_TT (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="Output Matrix (NR)">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OptChrVal" desc="Optional Characteristic Value (NR)">
							<DAI name="dU">
								<Val>Optional Characteristic Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tpc" lnClass="PTOV" lnType="PL2201D_NRR_PTOV_V2.00__931G__V1.00" inst="1" desc="过电压远跳">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电压远跳发信">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.OVRelay1.ovp_remote_BI"/>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压远跳发信</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入 (1396)">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpnBlkRT" desc="过电压远跳经跳位闭锁">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OVRelay1.en_twj_tt"/>
							<DAI name="d">
								<Val>CBOpnBlkRT</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压远跳经跳位闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OnePhOVMod" desc="过电压三取一方式 (1396)">
							<DAI name="dU">
								<Val>过电压三取一方式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PPEna" desc="PP Enable (NR)">
							<DAI name="dU">
								<Val>PP Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProTxEna" desc="En_OV_Init_TT (NR)">
							<DAI name="dU">
								<Val>En_OV_Init_TT (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="Output Matrix (NR)">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OptChrVal" desc="Optional Characteristic Value (NR)">
							<DAI name="dU">
								<Val>Optional Characteristic Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" lnType="NRR_PTRC_V2.01__931G__V1.00" inst="1" desc="跳断路器">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="跳闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult5.swi_ctrl"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult5.swi_ctrl"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult5.swi_ctrl"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.GSLogicLinkMult5.swi_ctrl"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="启动失灵软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult6.swi_ctrl"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult6.swi_ctrl"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult6.swi_ctrl"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.GSLogicLinkMult6.swi_ctrl"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>StrBFStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="闭锁重合闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink5.swi_ctrl"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink5.swi_ctrl"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink5.swi_ctrl"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.GSLogicLink5.swi_ctrl"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>BlkRecStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="保护动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TRP_moni"/>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="保护启动">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.QDLogic1.QD"/>
							<DAI name="d">
								<Val>Str</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI name="StrBF" desc="启动失灵 (1396)">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecST" desc="闭锁重合 (1396)">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPTrMod" desc="三相跳闸方式">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TrpLogic1.3PTrip"/>
							<DAI name="d">
								<Val>TPTrMod</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相跳闸方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.Z2BlkAR"/>
							<DAI name="d">
								<Val>Z2BlkRec</Val>
							</DAI>
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MPBlkRec" desc="多相故障闭锁重合闸">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TrpLogic2.MulPFailBlkAR"/>
							<DAI name="d">
								<Val>MPBlkRec</Val>
							</DAI>
							<DAI name="dU">
								<Val>多相故障闭锁重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3BlkRec" desc="零序Ⅲ段闭锁重合闸">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROC3BlkAR"/>
							<DAI name="d">
								<Val>Z3BlkRec</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序Ⅲ段闭锁重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPBlkRec" desc="三相故障闭锁重合闸 (GZk)">
							<DAI name="dU">
								<Val>三相故障闭锁重合闸 (GZk)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" lnType="NRR_PTRC_V2.01__931G__V1.00" inst="2" desc="非全相运行故障跳闸">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="跳闸出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="启动失灵出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="闭锁重合出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="非全相运行故障动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_PO_moni"/>
							<DAI name="dU">
								<Val>非全相运行故障动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="StrBF" desc="启动失灵 (1396)">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecST" desc="闭锁重合 (1396)">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPTrMod" desc="三相跳闸模式 (1396)">
							<DAI name="dU">
								<Val>三相跳闸模式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MPBlkRec" desc="多相故障闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>多相故障闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3BlkRec" desc="III段以上保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPBlkRec" desc="三相故障闭锁重合闸 (GZk)">
							<DAI name="dU">
								<Val>三相故障闭锁重合闸 (GZk)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" lnType="NRR_PTRC_V2.01__931G__V1.00" inst="3" desc="单相运行三相跳闸">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="跳闸出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="启动失灵出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="闭锁重合出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="单相运行三跳">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_SingleRun_moni"/>
							<DAI name="dU">
								<Val>单相运行三跳</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="StrBF" desc="启动失灵 (1396)">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecST" desc="闭锁重合 (1396)">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPTrMod" desc="三相跳闸模式 (1396)">
							<DAI name="dU">
								<Val>三相跳闸模式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MPBlkRec" desc="多相故障闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>多相故障闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3BlkRec" desc="III段以上保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPBlkRec" desc="三相故障闭锁重合闸 (GZk)">
							<DAI name="dU">
								<Val>三相故障闭锁重合闸 (GZk)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" lnType="NRR_PTRC_V2.01__931G__V1.00" inst="4" desc="选相无效三相跳闸">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="跳闸出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="启动失灵出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="闭锁重合出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="选相无效三跳">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TRQ_HB_moni"/>
							<DAI name="dU">
								<Val>选相无效三跳</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="StrBF" desc="启动失灵 (1396)">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecST" desc="闭锁重合 (1396)">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPTrMod" desc="三相跳闸模式 (1396)">
							<DAI name="dU">
								<Val>三相跳闸模式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MPBlkRec" desc="多相故障闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>多相故障闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3BlkRec" desc="III段以上保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPBlkRec" desc="三相故障闭锁重合闸 (GZk)">
							<DAI name="dU">
								<Val>三相故障闭锁重合闸 (GZk)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" lnType="NRR_PTRC_V2.01__931G__V1.00" inst="5" desc="单跳失败三相跳闸">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="跳闸出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="启动失灵出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="闭锁重合出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="单跳失败三跳">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TRR_T_moni"/>
							<DAI name="dU">
								<Val>单跳失败三跳</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="StrBF" desc="启动失灵 (1396)">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecST" desc="闭锁重合 (1396)">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPTrMod" desc="三相跳闸模式 (1396)">
							<DAI name="dU">
								<Val>三相跳闸模式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MPBlkRec" desc="多相故障闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>多相故障闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3BlkRec" desc="III段以上保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPBlkRec" desc="三相故障闭锁重合闸 (GZk)">
							<DAI name="dU">
								<Val>三相故障闭锁重合闸 (GZk)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" lnType="NRR_PTRC_V2.01__931G__V1.00" inst="6" desc="不停电传动跳闸">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="跳闸出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="启动失灵出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="闭锁重合出口压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="不停电传动跳闸">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.BRK_export1.TR_exprot_moni"/>
							<DAI name="dU">
								<Val>不停电传动跳闸</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="StrBF" desc="启动失灵 (1396)">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecST" desc="闭锁重合 (1396)">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPTrMod" desc="三相跳闸模式 (1396)">
							<DAI name="dU">
								<Val>三相跳闸模式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MPBlkRec" desc="多相故障闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>多相故障闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3BlkRec" desc="III段以上保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPBlkRec" desc="三相故障闭锁重合闸 (GZk)">
							<DAI name="dU">
								<Val>三相故障闭锁重合闸 (GZk)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RFLO" lnType="PL2201D_NRR_RFLO_V2.02__931G__V1.00" inst="1" desc="故障定位">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltA" desc="Max Fault Phase Current">
							<DAI name="dU">
								<Val>Max Fault Phase Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltI0A" desc="Max Fault I0 Current">
							<DAI name="dU">
								<Val>Max Fault I0 Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltDifA" desc="Fault Different Current">
							<DAI name="dU">
								<Val>Fault Different Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinLenKm" desc="线路总长度">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength">
									<Val>655.35</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路总长度</Val>
							</DAI>
							<DAI name="d">
								<Val>LinLenKm</Val>
							</DAI>
						</DOI>
						<DOI name="FltValV" desc="Fault voltage">
							<DAI name="dU">
								<Val>Fault voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltImbValV" desc="Imbanlance fault voltage">
							<DAI name="dU">
								<Val>Imbanlance fault voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltImbValA" desc="Imbanlance fault current">
							<DAI name="dU">
								<Val>Imbanlance fault current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltAPhA" desc="Fault Phase A Current">
							<DAI name="dU">
								<Val>Fault Phase A Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltAPhB" desc="Fault Phase B Current">
							<DAI name="dU">
								<Val>Fault Phase B Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltAPhC" desc="Fault Phase C Current">
							<DAI name="dU">
								<Val>Fault Phase C Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltVPhA" desc="Fault voltage Phase A">
							<DAI name="dU">
								<Val>Fault voltage Phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltVPhB" desc="Fault voltage Phase B">
							<DAI name="dU">
								<Val>Fault voltage Phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltVPhC" desc="Fault voltage Phase C">
							<DAI name="dU">
								<Val>Fault voltage Phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltValV0" desc="Fault voltage U0">
							<DAI name="dU">
								<Val>Fault voltage U0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RPSB" lnType="PL2201D_NRR_RPSB_V2.00__931G__V1.00" inst="1" desc="振荡闭锁">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValASG" desc="振荡闭锁过流">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>振荡闭锁过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>BlkValASG</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="振荡闭锁元件">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.PSBs"/>
							<DAI name="dU">
								<Val>振荡闭锁元件</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
						</DOI>
						<DOI name="BlkZ1Ena" desc="距离I段不经振荡闭锁 (1396)">
							<DAI name="dU">
								<Val>距离I段不经振荡闭锁 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkZ2Ena" desc="距离II段不经振荡闭锁 (1396)">
							<DAI name="dU">
								<Val>距离II段不经振荡闭锁 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkZ3Ena" desc="Under 3st distance  for Power Swing Blocking Protect (NR)">
							<DAI name="dU">
								<Val>Under 3st distance  for Power Swing Blocking Protect (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkZ4Ena" desc="Under 4st distance  for Power Swing Blocking Protect (NR)">
							<DAI name="dU">
								<Val>Under 4st distance  for Power Swing Blocking Protect (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotPEna" desc="Under Pilot Protect or Power Swing Blocking Protect (NR)">
							<DAI name="dU">
								<Val>Under Pilot Protect or Power Swing Blocking Protect (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RREC" lnType="PL2201D_NRR_RREC_V2.02__931G__V1.00" inst="1" desc="重合闸">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="重合闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink3.swi_ctrl"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink3.swi_ctrl"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink3.swi_ctrl"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.GSLogicLink3.swi_ctrl"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>OpStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PhRecEna" desc="按相重合闸 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>按相重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StopRecEna" desc="停用重合闸 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="重合闸动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.ARLogic1.CH"/>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸动作</Val>
							</DAI>
						</DOI>
						<DOI name="SPRecTmms" desc="单相重合闸时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.tSinglePoleAR"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ARLogic1.tSinglePoleAR">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ARLogic1.tSinglePoleAR">
								<Val>15000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ARLogic1.tSinglePoleAR">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>SPRecTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>单相重合闸时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecTmms" desc="三相重合闸时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.tThreePoleAR"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ARLogic1.tThreePoleAR">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ARLogic1.tThreePoleAR">
								<Val>15000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ARLogic1.tThreePoleAR">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>TPRecTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相重合闸时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RecDifAng" desc="同期合闸角">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>RecDifAng</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期合闸角</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkSyn" desc="重合闸检同期方式">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.SynChkAR"/>
							<DAI name="d">
								<Val>RecChkSyn</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸检同期方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkDea" desc="重合闸检无压方式">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.DeadLineChkAR"/>
							<DAI name="d">
								<Val>RecChkDea</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸检无压方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SPRChkLiv" desc="单相重合闸检线路有压 (1396)">
							<DAI name="dU">
								<Val>单相重合闸检线路有压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OpnStrSPR" desc="单相TWJ启动重合闸">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.BDYQD-DC"/>
							<DAI name="d">
								<Val>OpnStrSPR</Val>
							</DAI>
							<DAI name="dU">
								<Val>单相TWJ启动重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OpnStrTPR" desc="三相TWJ启动重合闸">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.BDYQD-SC"/>
							<DAI name="d">
								<Val>OpnStrTPR</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相TWJ启动重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkLivLin" desc="后合检线路有压 (1396)">
							<DAI name="dU">
								<Val>后合检线路有压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SPRecMod" desc="单相重合闸">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.SinglePoleAR"/>
							<DAI name="d">
								<Val>SPRecMod</Val>
							</DAI>
							<DAI name="dU">
								<Val>单相重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecMod" desc="三相重合闸">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.3PoleAR"/>
							<DAI name="d">
								<Val>TPRecMod</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InhRec" desc="禁止重合闸">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.JZPoleAR"/>
							<DAI name="d">
								<Val>InhRec</Val>
							</DAI>
							<DAI name="dU">
								<Val>禁止重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StopRec" desc="停用重合闸">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.TYPoleAR"/>
							<DAI name="d">
								<Val>StopRec</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OpTrgRec" desc="保护启动重合闸">
							<DAI name="dU">
								<Val>保护启动重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PTFBlkRec" desc="PT断线闭锁重合">
							<DAI name="dU">
								<Val>PT断线闭锁重合</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DifPosMod" desc="不对应启动重合">
							<DAI name="dU">
								<Val>不对应启动重合</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DbLnLvEna" desc="Double line live check Enable">
							<DAI name="dU">
								<Val>Double line live check Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SPTPRecMod" desc="SP and TP pole recloser mode (NR)">
							<DAI name="dU">
								<Val>SP and TP pole recloser mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RecEna" desc="Recloser Enable (NR)">
							<DAI name="dU">
								<Val>Recloser Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InRecMod" desc="In Recloser mode (NR)">
							<DAI name="dU">
								<Val>In Recloser mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="NoChkEna" desc="No Check Enable (NR)">
							<DAI name="dU">
								<Val>No Check Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AdpRecEna" desc="Adaptation recloser enable (NR)">
							<DAI name="dU">
								<Val>Adaptation recloser enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LnDeaEna" desc="Dead Line and Live Bus Enable (NR)">
							<DAI name="dU">
								<Val>Dead Line and Live Bus Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaEna" desc="Dead Bus and Live Line Enable (NR)">
							<DAI name="dU">
								<Val>Dead Bus and Live Line Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LnBsEna" desc="Dead Bus and Dead Line Enable (NR)">
							<DAI name="dU">
								<Val>Dead Bus and Dead Line Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AngOfs" desc="Angle Offset between Ux and Ua (NR)">
							<DAI name="dU">
								<Val>Angle Offset between Ux and Ua (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LnDeaVal" desc="Dead Line Value (NR)">
							<DAI name="dU">
								<Val>Dead Line Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaVal" desc="Dead Bus Value (NR)">
							<DAI name="dU">
								<Val>Dead Bus Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FD" lnClass="RRTC" lnType="PL2201D_NRR_RRTC_V2.02__931G__V1.00" inst="1" desc="远跳经就地判据">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="远方跳闸保护启动">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.tt_qd"/>
							<DAI name="dU">
								<Val>远方跳闸保护启动</Val>
							</DAI>
							<DAI name="d">
								<Val>Str</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="远跳经判据动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.tt_cri_moni"/>
							<DAI name="dU">
								<Val>远跳经判据动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3I0" desc="零序电流定值 (1396)">
							<DAI name="dU">
								<Val>零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrValI2" desc="负序电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>StrValI2</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3U0" desc="零序电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0">
									<Val>57.700000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>StrVal3U0</Val>
							</DAI>
						</DOI>
						<DOI name="StrValU2" desc="负序电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2">
									<Val>57.700000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负序电压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>StrValU2</Val>
							</DAI>
						</DOI>
						<DOI name="LoA" desc="低电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LoA</Val>
							</DAI>
						</DOI>
						<DOI name="LoW" desc="低有功功率">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低有功功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LoW</Val>
							</DAI>
						</DOI>
						<DOI name="LoPFAng" desc="低功率因数角">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低功率因数角</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LoPFAng</Val>
							</DAI>
						</DOI>
						<DOI name="RTCDlTmms" desc="远跳经故障判据时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_ypj"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_ypj">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_ypj">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_ypj">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳经故障判据时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>RTCDlTmms</Val>
							</DAI>
						</DOI>
						<DOI name="RTDlTmms" desc="远跳不经故障判据时间 (1396)">
							<DAI name="dU">
								<Val>远跳不经故障判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AVStrEna" desc="故障电流电压启动">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.en_ui"/>
							<DAI name="dU">
								<Val>故障电流电压启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>AVStrEna</Val>
							</DAI>
						</DOI>
						<DOI name="LoAWStrEna" desc="低电流低有功启动">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.en_ip"/>
							<DAI name="dU">
								<Val>低电流低有功启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LoAWStrEna</Val>
							</DAI>
						</DOI>
						<DOI name="LoPFAngEna" desc="低功率因数角启动">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.en_cos"/>
							<DAI name="dU">
								<Val>低功率因数角启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LoPFAngEna</Val>
							</DAI>
						</DOI>
						<DOI name="NoCrtrnEna" desc="远方跳闸不经故障判据 (1396)">
							<DAI name="dU">
								<Val>远方跳闸不经故障判据 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PTFDisCEna" desc="PT断线转无判据 (1396)">
							<DAI name="dU">
								<Val>PT断线转无判据 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RTCDChTmms" desc="二取二经故障判据时间 (1396)">
							<DAI name="dU">
								<Val>二取二经故障判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RTDChTmms" desc="二取二无判据时间 (1396)">
							<DAI name="dU">
								<Val>二取二无判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="Remote trip enable (NR)">
							<DAI name="dU">
								<Val>Remote trip enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DistEna" desc="Distance enable (NR)">
							<DAI name="dU">
								<Val>Distance enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NoFD" lnClass="RRTC" lnType="PL2201D_NRR_RRTC_V2.02__931G__V1.00" inst="1" desc="远跳不经就地判据">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="远跳不经判据动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.tt_nocri_moni"/>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳不经判据动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3I0" desc="零序电流定值 (1396)">
							<DAI name="dU">
								<Val>零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrValI2" desc="负序电流定值 (1396)">
							<DAI name="dU">
								<Val>负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3U0" desc="零序电压定值 (1396)">
							<DAI name="dU">
								<Val>零序电压定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrValU2" desc="负序电压定值 (1396)">
							<DAI name="dU">
								<Val>负序电压定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LoA" desc="低电流定值 (1396)">
							<DAI name="dU">
								<Val>低电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LoW" desc="低有功功率 (1396)">
							<DAI name="dU">
								<Val>低有功功率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LoPFAng" desc="低功率因数角 (1396)">
							<DAI name="dU">
								<Val>低功率因数角 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RTCDlTmms" desc="远跳经故障判据时间 (1396)">
							<DAI name="dU">
								<Val>远跳经故障判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RTDlTmms" desc="远跳不经故障判据时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_wpj"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_wpj">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_wpj">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_wpj">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>RTDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳不经故障判据时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AVStrEna" desc="故障电流、电压启动 (1396)">
							<DAI name="dU">
								<Val>故障电流、电压启动 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LoAWStrEna" desc="低电流、低有功启动 (1396)">
							<DAI name="dU">
								<Val>低电流、低有功启动 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LoPFAngEna" desc="低功率因数角启动 (1396)">
							<DAI name="dU">
								<Val>低功率因数角启动 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="NoCrtrnEna" desc="远方跳闸不经故障判据">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.en_wpj_tt"/>
							<DAI name="d">
								<Val>NoCrtrnEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方跳闸不经故障判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PTFDisCEna" desc="PT断线转无判据">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.en_pdtx_wpj"/>
							<DAI name="d">
								<Val>PTFDisCEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线转无判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RTCDChTmms" desc="二取二经故障判据时间 (1396)">
							<DAI name="dU">
								<Val>二取二经故障判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RTDChTmms" desc="二取二无判据时间 (1396)">
							<DAI name="dU">
								<Val>二取二无判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="Remote trip enable (NR)">
							<DAI name="dU">
								<Val>Remote trip enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DistEna" desc="Distance enable (NR)">
							<DAI name="dU">
								<Val>Distance enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ACT" lnClass="GGIO" lnType="NRR_GGIO_ACT_V2.00__NRG__V1.00" inst="1" desc="动作元件1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO1" desc="装置异常启动录波">
							<DAI name="general" sAddr="DZYJ:B01.Or166.f_func_out"/>
							<DAI name="dU">
								<Val>装置异常启动录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO2" desc="电流变化量判据">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.di_moni"/>
							<DAI name="dU">
								<Val>电流变化量判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO3" desc="零序电流判据">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.i0_moni"/>
							<DAI name="dU">
								<Val>零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO4" desc="负序电流判据">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.i2_moni"/>
							<DAI name="dU">
								<Val>负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO5" desc="零序电压判据">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.u0_moni"/>
							<DAI name="dU">
								<Val>零序电压判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO6" desc="负序电压判据">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.u2_moni"/>
							<DAI name="dU">
								<Val>负序电压判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO7" desc="低电流判据">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.ilow_moni"/>
							<DAI name="dU">
								<Val>低电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO8" desc="低有功功率判据">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.plow_moni"/>
							<DAI name="dU">
								<Val>低有功功率判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ACT" lnClass="GGIO" lnType="NRR_GGIO_ACT_V2.00__NRG__V1.00" inst="2" desc="动作元件2">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO1" desc="低功率因数判据">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.coslow_moni"/>
							<DAI name="dU">
								<Val>低功率因数判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO2" desc="A相跳闸动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TA"/>
							<DAI name="dU">
								<Val>A相跳闸动作</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO3" desc="B相跳闸动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TB"/>
							<DAI name="dU">
								<Val>B相跳闸动作</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO4" desc="C相跳闸动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TC"/>
							<DAI name="dU">
								<Val>C相跳闸动作</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO5" desc="General indication">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO6" desc="General indication">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO7" desc="General indication">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ACTSO8" desc="General indication">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="1" desc="保护告警信息1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="PT断线">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.TVDXLogic1.PTDX"/>
							<DAI name="d">
								<Val>PTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="同期电压异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.TVDXLogic1.LPTDX"/>
							<DAI name="d">
								<Val>RsynVAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期电压异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="CT断线">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.TADXLogic1.CTDX"/>
							<DAI name="d">
								<Val>CTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="通道一长期有差流">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF1.CDL_Abn"/>
							<DAI name="d">
								<Val>KeepDifA</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道一长期有差流</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="通道二长期有差流">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF2.CDL_Abn"/>
							<DAI name="d">
								<Val>KeepDifB</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道二长期有差流</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="过负荷告警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.OverLoadRly1.OVERLOAD_ALM"/>
							<DAI name="d">
								<Val>OvlAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="2" desc="保护告警信息2">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="通道一两侧差动投退不一致">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.CD_ON_NE_2SIDE"/>
							<DAI name="d">
								<Val>DifABoAbnor</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道一两侧差动投退不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="通道二两侧差动投退不一致">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.CD_ON_NE_2SIDE"/>
							<DAI name="d">
								<Val>DifBBoAbnor</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道二两侧差动投退不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="通道一告警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.Com_Fail"/>
							<DAI name="d">
								<Val>ChAErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道一告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="通道二告警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.Com_Fail"/>
							<DAI name="d">
								<Val>ChBErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道二告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="通道故障">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre_common1.Com_Fail"/>
							<DAI name="d">
								<Val>ChErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道故障</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="重合方式整定出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.ARLogic1.Set_ArErr"/>
							<DAI name="d">
								<Val>RecSetErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合方式整定出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="其它保护开入异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BinInput1.rtrip_abn_all"/>
							<DAI name="d">
								<Val>TrPSCHBIErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护开入异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="3" desc="保护告警信息3">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="其它保护收信异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.ReTrip_ReTran1.RTrip_Abn"/>
							<DAI name="d">
								<Val>TrPSCHRxErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护收信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="远传1开入异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BinInput1.rtran1_abn_all"/>
							<DAI name="d">
								<Val>RRTCBIErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="远传1收信异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.TransferTrip1.chnl_rev_err"/>
							<DAI name="d">
								<Val>RRTCRxErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1收信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="开入异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or167.f_func_out"/>
							<DAI name="d">
								<Val>DIPlugAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="4" desc="保护功能状态闭锁">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="闭锁主保护">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FunEn1.CD_BLK"/>
							<DAI name="d">
								<Val>MainProBlk</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁主保护</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="闭锁后备保护">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FunEn1.RES_BLK"/>
							<DAI name="d">
								<Val>BackProBlk</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁后备保护</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="闭锁重合闸">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FunEn1.AR_BLK"/>
							<DAI name="d">
								<Val>BlkRec</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="闭锁过电压及远跳">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FunEn1.TT_OV_BLK"/>
							<DAI name="d">
								<Val>OVaRRTProBlk</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁过电压及远跳</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="闭锁远方其它保护">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FunEn1.RETRIP_R_BLK"/>
							<DAI name="d">
								<Val>RemOtherProBlk</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁远方其它保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="5" desc="告警信号2">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="保护电流电压SV采样失步">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_iu"/>
							<DAI name="dU">
								<Val>保护电流电压SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="差动用电流SV采样失步">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_dif"/>
							<DAI name="dU">
								<Val>差动用电流SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="保护同期电压采样出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.VolSyn1.flg_smplerr"/>
							<DAI name="dU">
								<Val>保护同期电压采样出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="启动电流SV采样无效">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_err_abn_i"/>
							<DAI name="dU">
								<Val>启动电流SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="启动电压SV采样无效">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_err_abn_u"/>
							<DAI name="dU">
								<Val>启动电压SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="启动同期电压SV采样无效">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_err_abn_ux"/>
							<DAI name="dU">
								<Val>启动同期电压SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="启动相邻线电流SV采样无效">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_err_abn_ix"/>
							<DAI name="dU">
								<Val>启动相邻线电流SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="启动电流SV采样失步">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_i"/>
							<DAI name="dU">
								<Val>启动电流SV采样失步</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="6" desc="告警信号3">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="启动同期电压SV采样失步">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_ux"/>
							<DAI name="dU">
								<Val>启动同期电压SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="启动电流电压SV采样失步">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_iu"/>
							<DAI name="dU">
								<Val>启动电流电压SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="启动差动用电流SV采样失步">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_dif"/>
							<DAI name="dU">
								<Val>启动差动用电流SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="启动同期电压采样出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.VolSyn1.flg_smplerr"/>
							<DAI name="dU">
								<Val>启动同期电压采样出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="跳闸位置开入异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BrkStatus1.TWJ_ABN"/>
							<DAI name="dU">
								<Val>跳闸位置开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="通道一差动退出">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.CdOff_Rpt"/>
							<DAI name="dU">
								<Val>通道一差动退出</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="通道一差动自环异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.LOOP_FAIL"/>
							<DAI name="dU">
								<Val>通道一差动自环异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="通道一同步异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.ABN_SYN_RPT"/>
							<DAI name="dU">
								<Val>通道一同步异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="7" desc="告警信号4">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="通道一对侧异常闭锁差动">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.DIF_OUT_R_ABN"/>
							<DAI name="dU">
								<Val>通道一对侧异常闭锁差动</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="通道一对侧CT断线">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.CTDX_R_RPT"/>
							<DAI name="dU">
								<Val>通道一对侧CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="通道二差动退出">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.CdOff_Rpt"/>
							<DAI name="dU">
								<Val>通道二差动退出</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="通道二差动自环异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.LOOP_FAIL"/>
							<DAI name="dU">
								<Val>通道二差动自环异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="通道二同步异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.ABN_SYN_RPT"/>
							<DAI name="dU">
								<Val>通道二同步异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="通道二对侧异常闭锁差动">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.DIF_OUT_R_ABN"/>
							<DAI name="dU">
								<Val>通道二对侧异常闭锁差动</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="通道二对侧CT断线">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.CTDX_R_RPT"/>
							<DAI name="dU">
								<Val>通道二对侧CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="对侧CT断线">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre_common1.CTDX_R_RPT"/>
							<DAI name="dU">
								<Val>对侧CT断线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="8" desc="告警信号5">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="保护PT中性线断线">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.TVNDXLogic1.PTNDX"/>
							<DAI name="dU">
								<Val>保护PT中性线断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="零序反时限告警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.ROCRelay1.i0inv_alarm"/>
							<DAI name="dU">
								<Val>零序反时限告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="通道一补偿参数错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF1.XcSet_Err"/>
							<DAI name="dU">
								<Val>通道一补偿参数错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="通道一CT变比失配">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF1.SETERR_I1N_I1NR"/>
							<DAI name="dU">
								<Val>通道一CT变比失配</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="通道二补偿参数错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF2.XcSet_Err"/>
							<DAI name="dU">
								<Val>通道二补偿参数错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="通道二CT变比失配">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF2.SETERR_I1N_I1NR"/>
							<DAI name="dU">
								<Val>通道二CT变比失配</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="跳闸开入异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.ARLogic1.OutTrp_ABN"/>
							<DAI name="dU">
								<Val>跳闸开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="长期启动报警">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.QDLogic1.DEVQDABN"/>
							<DAI name="dU">
								<Val>长期启动报警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="9" desc="告警信号6">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="零序长期启动">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.QDLogic1.I0QDABN"/>
							<DAI name="dU">
								<Val>零序长期启动</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="串补容抗定值出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF_COMMON1.sc_seterr"/>
							<DAI name="dU">
								<Val>串补容抗定值出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="通道一无有效帧">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu1.Nofrm_Abn"/>
							<DAI name="dU">
								<Val>通道一无有效帧</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="通道一识别码错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu1.GP_Code_Abn"/>
							<DAI name="dU">
								<Val>通道一识别码错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="通道一严重误码">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu1.Bit_err"/>
							<DAI name="dU">
								<Val>通道一严重误码</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="通道一连接错误">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu1.Chnl_Err"/>
							<DAI name="dU">
								<Val>通道一连接错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="通道一站内通道异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu1.Fault_in"/>
							<DAI name="dU">
								<Val>通道一站内通道异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="通道二无有效帧">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu2.Nofrm_Abn"/>
							<DAI name="dU">
								<Val>通道二无有效帧</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="10" desc="告警信号7">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="通道二识别码错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu2.GP_Code_Abn"/>
							<DAI name="dU">
								<Val>通道二识别码错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="通道二严重误码">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu2.Bit_err"/>
							<DAI name="dU">
								<Val>通道二严重误码</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="通道二连接错误">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu2.Chnl_Err"/>
							<DAI name="dU">
								<Val>通道二连接错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="通道二站内通道异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu2.Fault_in"/>
							<DAI name="dU">
								<Val>通道二站内通道异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="11" desc="告警信号1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="采样通道延时异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.tdr_err_ext"/>
							<DAI name="dU">
								<Val>采样通道延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="采样绝对同步丢失">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_bh_nsyn_abn"/>
							<DAI name="dU">
								<Val>采样绝对同步丢失</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="保护电流SV采样无效">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_err_abn_i"/>
							<DAI name="dU">
								<Val>保护电流SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="保护电压SV采样无效">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_err_abn_u"/>
							<DAI name="dU">
								<Val>保护电压SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="保护同期电压SV采样无效">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_err_abn_ux"/>
							<DAI name="dU">
								<Val>保护同期电压SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="相邻线电流SV采样无效">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_err_abn_ix"/>
							<DAI name="dU">
								<Val>相邻线电流SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="保护电流SV采样失步">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_i"/>
							<DAI name="dU">
								<Val>保护电流SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="保护同期电压SV采样失步">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_ux"/>
							<DAI name="dU">
								<Val>保护同期电压SV采样失步</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Diag" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="1" desc="保护故障信息1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="保护CPU插件异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or161.f_func_out"/>
							<DAI name="d">
								<Val>ProCPUAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="模拟量采集错">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or82.f_func_out"/>
							<DAI name="d">
								<Val>SmpAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="开出异常">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or81.f_func_out"/>
							<DAI name="d">
								<Val>BOAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="启动DSP定值出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.RunOk1.SetErr_MDSP"/>
							<DAI name="d">
								<Val>SetErrQDSP</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动DSP定值出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="启动DSP内存出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.RunOk1.MemErr_MDSP"/>
							<DAI name="d">
								<Val>MemErrQDSP</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动DSP内存出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="启动DSP采样出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.RunOk1.AD_Abn_MDSP"/>
							<DAI name="d">
								<Val>SmpAbnQDSP</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动DSP采样出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="启动DSP校验出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.DSPComuRx1.DSP_Rx_Err_Dly"/>
							<DAI name="d">
								<Val>RxErrQDSP</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动DSP校验出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="启动DSP装置类型配置错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.Set_typeErr"/>
							<DAI name="d">
								<Val>SetTypeErrQDSP</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动DSP装置类型配置错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Diag" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NRG__V1.00" inst="2" desc="保护故障信息2">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="跳合出口回路异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BinInput1.IOM_ChkErr"/>
							<DAI name="d">
								<Val>IOMChkErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳合出口回路异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="保护DSP装置类型配置错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.Set_typeErr"/>
							<DAI name="d">
								<Val>SetTypeErrMDSP</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护DSP装置类型配置错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="保护DSP校验出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DSPComuRx1.DSP_Rx_Err_Dly"/>
							<DAI name="d">
								<Val>RxErrMDSP</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护DSP校验出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="保护DSP定值出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.RunOk1.SetErr_MDSP"/>
							<DAI name="d">
								<Val>SetErrMDSP</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护DSP定值出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="保护DSP内存出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.RunOk1.MemErr_MDSP"/>
							<DAI name="d">
								<Val>MemErrMDSP</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护DSP内存出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="保护DSP采样出错">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.RunOk1.AD_Abn_MDSP"/>
							<DAI name="d">
								<Val>SmpAbnMDSP</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护DSP采样出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="不一致出口回路异常">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.PDRelay1.IOM_ChkErr_pd"/>
							<DAI name="d">
								<Val>IOMChkErrPDP</Val>
							</DAI>
							<DAI name="dU">
								<Val>不一致出口回路异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SPC" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NRG__V1.00" inst="1" desc="压板1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="B07_链路0GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B07.goose.rx_ena_0"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B07.goose.rx_ena_0"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B07.goose.rx_ena_0"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B07.goose.rx_ena_0"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路0GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="B07_链路1GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B07.goose.rx_ena_1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B07.goose.rx_ena_1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B07.goose.rx_ena_1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B07.goose.rx_ena_1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路1GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="B07_链路2GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B07.goose.rx_ena_2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B07.goose.rx_ena_2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B07.goose.rx_ena_2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B07.goose.rx_ena_2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B07_链路2GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="General indication (binary input) ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SPC" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NRG__V1.00" inst="2" desc="压板9">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="B01_链路0GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_0"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_0"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_0"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_0"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路0GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="B01_链路1GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路1GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="B01_链路2GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路2GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="B01_链路3GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路3GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="B01_链路4GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_4"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_4"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_4"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_4"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路4GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="B01_链路5GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_5"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_5"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_5"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_5"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路5GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="B01_链路6GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_6"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_6"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_6"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_6"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路6GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="B01_链路7GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_7"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_7"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_7"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_7"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路7GOOSE接收软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SPC" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NRG__V1.00" inst="3" desc="压板10">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="B01_链路8GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_8"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_8"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_8"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路8GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="B01_链路9GOOSE接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_9"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_9"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>B01_链路9GOOSE接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="General indication (binary input) ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="1" desc="保护遥信1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="分相跳闸位置TWJa">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.twja"/>
							<DAI name="d">
								<Val>TWJaBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>分相跳闸位置TWJa</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="分相跳闸位置TWJb">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.twjb"/>
							<DAI name="d">
								<Val>TWJbBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>分相跳闸位置TWJb</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="分相跳闸位置TWJc">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.twjc"/>
							<DAI name="d">
								<Val>TWJcBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>分相跳闸位置TWJc</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="其它保护动作">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.rtrip"/>
							<DAI name="d">
								<Val>TrPSCHBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="远传1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.rtran1"/>
							<DAI name="d">
								<Val>RRTCBi1</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="2" desc="保护遥信2">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="远传2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.rtran2"/>
							<DAI name="d">
								<Val>RRTCBi2</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="闭锁重合闸">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.hardswit_blkrc_sum"/>
							<DAI name="d">
								<Val>BlkRecBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="低气压闭锁重合闸">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.HYJ"/>
							<DAI name="d">
								<Val>LoPBlkRec</Val>
							</DAI>
							<DAI name="dU">
								<Val>低气压闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="重合闸充电完成">
							<DAI name="stVal" sAddr="YX:B04.C1R1.ARReady1.CHCD"/>
							<DAI name="d">
								<Val>RecReady</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸充电完成</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="3" desc="保护功能状态1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="差动A相有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.CDP_EN_USE.A"/>
							<DAI name="d">
								<Val>PDIFPhAValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>差动A相有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="差动B相有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.CDP_EN_USE.B"/>
							<DAI name="d">
								<Val>PDIFPhBValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>差动B相有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="差动C相有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.CDP_EN_USE.C"/>
							<DAI name="d">
								<Val>PDIFPhCValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>差动C相有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="零序差动有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.CD0_EN_USE"/>
							<DAI name="d">
								<Val>ZerPDIFValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序差动有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="远方其它保护有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.RETRIP_R_EN_USE"/>
							<DAI name="d">
								<Val>TrPSCHValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方其它保护有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="工频变化量距离有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.DZ_EN_USE"/>
							<DAI name="d">
								<Val>DPFCPDIS1Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>工频变化量距离有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="4" desc="保护功能状态2">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="距离保护Ⅰ段有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.DIST_1_EN_USE"/>
							<DAI name="d">
								<Val>PDIS1Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="距离保护Ⅱ段有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.DIST_2_EN_USE"/>
							<DAI name="d">
								<Val>PDIS2Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="距离保护Ⅲ段有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.DIST_3_EN_USE"/>
							<DAI name="d">
								<Val>PDIS3Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护Ⅲ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="零序过流Ⅱ段有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.ROC_2_EN_USE"/>
							<DAI name="d">
								<Val>ZerPTOC2Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="零序过流Ⅲ段有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.ROC_3_EN_USE"/>
							<DAI name="d">
								<Val>ZerPTOC3Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅲ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="零序反时限有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.ROC_R_EN_USE"/>
							<DAI name="d">
								<Val>InvZerPTOCValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序反时限有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="重合闸有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.AR_EN_USE"/>
							<DAI name="d">
								<Val>RRECValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="三相不一致保护有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.PD_EN_USE"/>
							<DAI name="d">
								<Val>PPDPValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相不一致保护有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="5" desc="保护功能状态3">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="过电压保护有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.OV_EN_USE"/>
							<DAI name="d">
								<Val>PTOVValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压保护有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="远方跳闸有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.TT_EN_USE"/>
							<DAI name="d">
								<Val>FDRRTCValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方跳闸有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="过负荷有效">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.OL_EN_USE"/>
							<DAI name="d">
								<Val>TrOLPTOCValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="6" desc="保护功能投入状态1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="光纤通道一投入">
							<DAI name="stVal" sAddr="YX:B04.C1R1.DIF1.RE_CD"/>
							<DAI name="d">
								<Val>FOCH1FunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>光纤通道一投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="光纤通道二投入">
							<DAI name="stVal" sAddr="YX:B04.C1R1.DIF2.RE_CD"/>
							<DAI name="d">
								<Val>FOCH2FunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>光纤通道二投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="距离保护投入">
							<DAI name="stVal" sAddr="YX:B04.C1R1.ZMSet1.RE_DIST"/>
							<DAI name="d">
								<Val>PDISFunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="零序过流保护投入">
							<DAI name="stVal" sAddr="YX:B04.C1R1.ROCRelay1.RE_ROC"/>
							<DAI name="d">
								<Val>ZerPTOCFunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流保护投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="远方跳闸保护投入">
							<DAI name="stVal" sAddr="YX:B04.C1R1.TransferTrip1.RE_TT"/>
							<DAI name="d">
								<Val>RRTCFunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方跳闸保护投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="过电压保护投入">
							<DAI name="stVal" sAddr="YX:B04.C1R1.OVRelay1.RE_OV"/>
							<DAI name="d">
								<Val>PTOVFunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压保护投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="7" desc="遥信5">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="中断路器分相跳闸位置TWJa_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out4_off"/>
							<DAI name="dU">
								<Val>中断路器分相跳闸位置TWJa_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="中断路器分相跳闸位置TWJb_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out5_off"/>
							<DAI name="dU">
								<Val>中断路器分相跳闸位置TWJb_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="中断路器分相跳闸位置TWJc_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out6_off"/>
							<DAI name="dU">
								<Val>中断路器分相跳闸位置TWJc_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="闭锁重合闸-1_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_BOOL_SP1.out1"/>
							<DAI name="dU">
								<Val>闭锁重合闸-1_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="闭锁重合闸-2_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP1.out2"/>
							<DAI name="dU">
								<Val>闭锁重合闸-2_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="闭锁重合闸-3_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP1.out3"/>
							<DAI name="dU">
								<Val>闭锁重合闸-3_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="闭锁重合闸-4_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP1.out4"/>
							<DAI name="dU">
								<Val>闭锁重合闸-4_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="闭锁重合闸-5_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP1.out5"/>
							<DAI name="dU">
								<Val>闭锁重合闸-5_GOOSE</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="8" desc="遥信6">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="闭锁重合闸-6_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP1.out6"/>
							<DAI name="dU">
								<Val>闭锁重合闸-6_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="低气压闭锁重合闸_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_BOOL_SP1.out7"/>
							<DAI name="dU">
								<Val>低气压闭锁重合闸_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="远传1-1_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP2.out1"/>
							<DAI name="dU">
								<Val>远传1-1_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="远传1-2_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP2.out2"/>
							<DAI name="dU">
								<Val>远传1-2_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="远传1-3_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP2.out3"/>
							<DAI name="dU">
								<Val>远传1-3_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="远传1-4_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP2.out4"/>
							<DAI name="dU">
								<Val>远传1-4_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="远传1-5_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP2.out5"/>
							<DAI name="dU">
								<Val>远传1-5_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="远传1-6_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP2.out6"/>
							<DAI name="dU">
								<Val>远传1-6_GOOSE</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="9" desc="遥信7">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="远传2-1_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP3.out1"/>
							<DAI name="dU">
								<Val>远传2-1_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="远传2-2_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP3.out2"/>
							<DAI name="dU">
								<Val>远传2-2_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="远传2-3_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP3.out3"/>
							<DAI name="dU">
								<Val>远传2-3_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="远传2-4_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP3.out4"/>
							<DAI name="dU">
								<Val>远传2-4_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="远传2-5_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP3.out5"/>
							<DAI name="dU">
								<Val>远传2-5_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="远传2-6_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP3.out6"/>
							<DAI name="dU">
								<Val>远传2-6_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="其它保护动作-1_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP4.out1"/>
							<DAI name="dU">
								<Val>其它保护动作-1_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="其它保护动作-2_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP4.out2"/>
							<DAI name="dU">
								<Val>其它保护动作-2_GOOSE</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="10" desc="遥信8">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="其它保护动作-3_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP4.out3"/>
							<DAI name="dU">
								<Val>其它保护动作-3_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="其它保护动作-4_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP4.out4"/>
							<DAI name="dU">
								<Val>其它保护动作-4_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="其它保护动作-5_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP4.out5"/>
							<DAI name="dU">
								<Val>其它保护动作-5_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="其它保护动作-6_GOOSE">
							<DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL_SP4.out6"/>
							<DAI name="dU">
								<Val>其它保护动作-6_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="通道告警出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io4"/>
							<DAI name="dU">
								<Val>通道告警出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="A相跳闸出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io5"/>
							<DAI name="dU">
								<Val>A相跳闸出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="B相跳闸出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io6"/>
							<DAI name="dU">
								<Val>B相跳闸出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="保护跳闸出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io9"/>
							<DAI name="dU">
								<Val>保护跳闸出口</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="11" desc="遥信9">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="保护三跳出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io10"/>
							<DAI name="dU">
								<Val>保护三跳出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="闭锁重合闸出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io11"/>
							<DAI name="dU">
								<Val>闭锁重合闸出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="载波A相发信出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io12"/>
							<DAI name="dU">
								<Val>载波A相发信出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="载波B相发信出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io13"/>
							<DAI name="dU">
								<Val>载波B相发信出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="载波C相发信出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io14"/>
							<DAI name="dU">
								<Val>载波C相发信出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="不一致保护出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io15"/>
							<DAI name="dU">
								<Val>不一致保护出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="通道交换告警出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io16"/>
							<DAI name="dU">
								<Val>通道交换告警出口</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="12" desc="遥信4">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="断路器分相合闸位置HWJb_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out2_on"/>
							<DAI name="dU">
								<Val>断路器分相合闸位置HWJb_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="断路器分相合闸位置HWJc_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out3_on"/>
							<DAI name="dU">
								<Val>断路器分相合闸位置HWJc_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="中断路器分相合闸位置HWJa_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out4_on"/>
							<DAI name="dU">
								<Val>中断路器分相合闸位置HWJa_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="中断路器分相合闸位置HWJb_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out5_on"/>
							<DAI name="dU">
								<Val>中断路器分相合闸位置HWJb_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="中断路器分相合闸位置HWJc_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out6_on"/>
							<DAI name="dU">
								<Val>中断路器分相合闸位置HWJc_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="断路器分相跳闸位置TWJa_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out1_off"/>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJa_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="断路器分相跳闸位置TWJb_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out2_off"/>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJb_GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="断路器分相跳闸位置TWJc_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out3_off"/>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJc_GOOSE</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="13" desc="远方操作保护功能投入1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="距离Ⅱ段压缩延时1投入">
							<DAI name="stVal" sAddr="YX:B04.C1R1.ZMTrip1.cmpr_1t_2z"/>
							<DAI name="dU">
								<Val>距离Ⅱ段压缩延时1投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="距离Ⅱ段压缩延时2投入">
							<DAI name="stVal" sAddr="YX:B04.C1R1.ZMTrip1.cmpr_2t_2z"/>
							<DAI name="dU">
								<Val>距离Ⅱ段压缩延时2投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="14" desc="遥信3">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="低气压闭锁重合闸_OPT">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_hyj"/>
							<DAI name="dU">
								<Val>低气压闭锁重合闸_OPT</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="分相跳闸位置TWJa_OPT">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_twja"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJa_OPT</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="分相跳闸位置TWJb_OPT">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_twjb"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJb_OPT</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="分相跳闸位置TWJc_OPT">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_twjc"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJc_OPT</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="其它保护动作_OPT">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_rtrip"/>
							<DAI name="dU">
								<Val>其它保护动作_OPT</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="远传1_OPT">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_rtran1"/>
							<DAI name="dU">
								<Val>远传1_OPT</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="远传2_OPT">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_rtran2"/>
							<DAI name="dU">
								<Val>远传2_OPT</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="断路器分相合闸位置HWJa_GOOSE">
							<DAI name="stVal" sAddr="YX:B07.GS_RECV_DBPOS_SP1.out1_on"/>
							<DAI name="dU">
								<Val>断路器分相合闸位置HWJa_GOOSE</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="15" desc="遥信1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="闭锁重合闸_OPT">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.BC"/>
							<DAI name="dU">
								<Val>闭锁重合闸_OPT</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="过负荷告警出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.OverLoadRly1.OVERLOAD_ALM_BI"/>
							<DAI name="dU">
								<Val>过负荷告警出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="通道一对侧差动压板">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre1.KGL_CD_R"/>
							<DAI name="dU">
								<Val>通道一对侧差动压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="通道二对侧差动压板">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre2.KGL_CD_R"/>
							<DAI name="dU">
								<Val>通道二对侧差动压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="io1_output">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io1"/>
							<DAI name="dU">
								<Val>io1_output</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="远传1出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io2"/>
							<DAI name="dU">
								<Val>远传1出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="远传2出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io3"/>
							<DAI name="dU">
								<Val>远传2出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="C相跳闸出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io7"/>
							<DAI name="dU">
								<Val>C相跳闸出口</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="16" desc="遥信2">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="重合闸出口">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io8"/>
							<DAI name="dU">
								<Val>重合闸出口</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="光纤通道一硬压板">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.cd_a"/>
							<DAI name="dU">
								<Val>光纤通道一硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="光纤通道二硬压板">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.cd_b"/>
							<DAI name="dU">
								<Val>光纤通道二硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="距离保护硬压板">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.Dist"/>
							<DAI name="dU">
								<Val>距离保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="零序过流保护硬压板">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.L0"/>
							<DAI name="dU">
								<Val>零序过流保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="停用重合闸硬压板">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.hardswit_blkrc_ty"/>
							<DAI name="dU">
								<Val>停用重合闸硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="远方跳闸保护硬压板">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.transfertrip"/>
							<DAI name="dU">
								<Val>远方跳闸保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="过电压保护硬压板">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.ov"/>
							<DAI name="dU">
								<Val>过电压保护硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="B1Pro" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="1" desc="边断路器保护电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="边断路器保护电流">
							<SDI name="phsA" desc="边断路器保护A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="边断路器保护A相电流" sAddr="MNL:B04.C1R1.Cur3P1.IA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P1.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P1.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器保护A相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="边断路器保护B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="边断路器保护B相电流" sAddr="MNL:B04.C1R1.Cur3P1.IB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P1.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P1.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器保护B相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="边断路器保护C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="边断路器保护C相电流" sAddr="MNL:B04.C1R1.Cur3P1.IC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P1.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P1.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器保护C相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="边断路器保护零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="边断路器保护零序电流" sAddr="MNL:B04.C1R1.Cur1P1.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur1P1.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur1P1.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器保护零序电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.res</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>边断路器保护电流</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="Synchronous Voltage">
							<DAI name="dU">
								<Val>Synchronous Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="B1Pro" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="2" desc="边断路器启动电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="边断路器启动电流">
							<SDI name="phsA" desc="边断路器启动A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="边断路器启动A相电流" sAddr="MNL:B04.C2R1.Cur3P1.IA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P1.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P1.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器启动A相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="边断路器启动B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="边断路器启动B相电流" sAddr="MNL:B04.C2R1.Cur3P1.IB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P1.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P1.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器启动B相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="边断路器启动C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="边断路器启动C相电流" sAddr="MNL:B04.C2R1.Cur3P1.IC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P1.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P1.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器启动C相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="边断路器启动零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="边断路器启动零序电流" sAddr="MNL:B04.C2R1.Cur1P1.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur1P1.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur1P1.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器启动零序电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.res</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>边断路器启动电流</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="Synchronous Voltage">
							<DAI name="dU">
								<Val>Synchronous Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="B2Pro" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="1" desc="中断路器保护电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="中断路器保护电流">
							<SDI name="phsA" desc="中断路器保护A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="中断路器保护A相电流" sAddr="MNL:B04.C1R1.Cur3P2.IA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P2.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P2.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器保护A相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="中断路器保护B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="中断路器保护B相电流" sAddr="MNL:B04.C1R1.Cur3P2.IB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P2.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P2.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器保护B相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="中断路器保护C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="中断路器保护C相电流" sAddr="MNL:B04.C1R1.Cur3P2.IC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P2.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P2.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器保护C相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="中断路器保护零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="中断路器保护零序电流" sAddr="MNL:B04.C1R1.Cur1P2.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur1P2.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur1P2.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器保护零序电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.res</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中断路器保护电流</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="Synchronous Voltage">
							<DAI name="dU">
								<Val>Synchronous Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="B2Pro" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="2" desc="中断路器启动电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="中断路器启动电流">
							<SDI name="phsA" desc="中断路器启动A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="中断路器启动A相电流" sAddr="MNL:B04.C2R1.Cur3P2.IA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P2.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P2.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器启动A相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="中断路器启动B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="中断路器启动B相电流" sAddr="MNL:B04.C2R1.Cur3P2.IB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P2.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P2.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器启动B相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="中断路器启动C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="中断路器启动C相电流" sAddr="MNL:B04.C2R1.Cur3P2.IC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P2.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P2.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器启动C相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="中断路器启动零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="中断路器启动零序电流" sAddr="MNL:B04.C2R1.Cur1P2.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur1P2.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur1P2.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器启动零序电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.res</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中断路器启动电流</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="Synchronous Voltage">
							<DAI name="dU">
								<Val>Synchronous Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="1" desc="通道一差动电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="通道一差动电流">
							<SDI name="phsA" desc="通道一A相差动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道一A相差动电流" sAddr="MNL:B04.C1R1.DIF1.Icda"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icda">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icda"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一A相差动电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="通道一B相差动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道一B相差动电流" sAddr="MNL:B04.C1R1.DIF1.Icdb"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icdb">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icdb"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一B相差动电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="通道一C相差动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道一C相差动电流" sAddr="MNL:B04.C1R1.DIF1.Icdc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icdc">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icdc"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一C相差动电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道一差动电流</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="Synchronous Voltage">
							<DAI name="dU">
								<Val>Synchronous Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="2" desc="通道一对侧电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="通道一对侧电流">
							<SDI name="phsA" desc="通道一对侧A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道一对侧A相电流" sAddr="MNL:B04.C1R1.DIF1.Iar"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Iar">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Iar"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一对侧A相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="通道一对侧B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道一对侧B相电流" sAddr="MNL:B04.C1R1.DIF1.Ibr"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Ibr">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Ibr"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一对侧B相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="通道一对侧C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道一对侧C相电流" sAddr="MNL:B04.C1R1.DIF1.Icr"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icr">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icr"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一对侧C相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道一对侧电流</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="Synchronous Voltage">
							<DAI name="dU">
								<Val>Synchronous Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="3" desc="通道一补偿后差流">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="通道一补偿后差流">
							<SDI name="phsA" desc="通道一A相补偿后差流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道一A相补偿后差流" sAddr="MNL:B04.C1R1.DIF1.Icdcompa"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icdcompa">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icdcompa"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一A相补偿后差流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="通道一B相补偿后差流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道一B相补偿后差流" sAddr="MNL:B04.C1R1.DIF1.Icdcompb"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icdcompb">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icdcompb"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一B相补偿后差流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="通道一C相补偿后差流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道一C相补偿后差流" sAddr="MNL:B04.C1R1.DIF1.Icdcompc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icdcompc">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icdcompc"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一C相补偿后差流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道一补偿后差流</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="Synchronous Voltage">
							<DAI name="dU">
								<Val>Synchronous Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH2" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="1" desc="通道二差动电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="通道二差动电流">
							<SDI name="phsA" desc="通道二A相差动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道二A相差动电流" sAddr="MNL:B04.C1R1.DIF2.Icda"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icda">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icda"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二A相差动电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="通道二B相差动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道二B相差动电流" sAddr="MNL:B04.C1R1.DIF2.Icdb"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icdb">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icdb"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二B相差动电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="通道二C相差动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道二C相差动电流" sAddr="MNL:B04.C1R1.DIF2.Icdc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icdc">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icdc"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二C相差动电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道二差动电流</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="Synchronous Voltage">
							<DAI name="dU">
								<Val>Synchronous Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH2" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="2" desc="通道二对侧电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="通道二对侧电流">
							<SDI name="phsA" desc="通道二对侧A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道二对侧A相电流" sAddr="MNL:B04.C1R1.DIF2.Iar"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Iar">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Iar"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二对侧A相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="通道二对侧B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道二对侧B相电流" sAddr="MNL:B04.C1R1.DIF2.Ibr"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Ibr">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Ibr"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二对侧B相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="通道二对侧C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道二对侧C相电流" sAddr="MNL:B04.C1R1.DIF2.Icr"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icr">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icr"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二对侧C相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道二对侧电流</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="Synchronous Voltage">
							<DAI name="dU">
								<Val>Synchronous Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH2" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="3" desc="通道二补偿后差流">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="通道二补偿后差流">
							<SDI name="phsA" desc="通道二A相补偿后差流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道二A相补偿后差流" sAddr="MNL:B04.C1R1.DIF2.Icdcompa"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icdcompa">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icdcompa"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二A相补偿后差流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="通道二B相补偿后差流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道二B相补偿后差流" sAddr="MNL:B04.C1R1.DIF2.Icdcompb"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icdcompb">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icdcompb"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二B相补偿后差流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="通道二C相补偿后差流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="通道二C相补偿后差流" sAddr="MNL:B04.C1R1.DIF2.Icdcompc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icdcompc">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icdcompc"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二C相补偿后差流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道二补偿后差流</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="Synchronous Voltage">
							<DAI name="dU">
								<Val>Synchronous Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pro" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="1" desc="保护测量">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="保护测量">
							<SDI name="phsA" desc="保护A相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="保护A相电压" sAddr="MNL:B04.C1R1.Filter1.Ua"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Ua-Ua)" sAddr="MNL:B04.C1R1.Common1.Ua"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ua">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ua"/>
								</SDI>
								<DAI name="dU">
									<Val>保护A相电压</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="保护B相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="保护B相电压" sAddr="MNL:B04.C1R1.Filter1.Ub"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Ub-Ua)" sAddr="MNL:B04.C1R1.Common1.Ub"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ub">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ub"/>
								</SDI>
								<DAI name="dU">
									<Val>保护B相电压</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="保护C相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="保护C相电压" sAddr="MNL:B04.C1R1.Filter1.Uc"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Uc-Ua)" sAddr="MNL:B04.C1R1.Common1.Uc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Uc">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Uc"/>
								</SDI>
								<DAI name="dU">
									<Val>保护C相电压</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsC</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="保护零序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="保护零序电压" sAddr="MNL:B04.C1R1.Filter1.3U0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.3U0">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.3U0"/>
								</SDI>
								<DAI name="dU">
									<Val>保护零序电压</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.res</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>保护测量</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="保护测量">
							<SDI name="phsA" desc="保护A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="保护A相电流" sAddr="MNL:B04.C1R1.Filter1.Ia"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Ia-Ua)" sAddr="MNL:B04.C1R1.Common1.Ia"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ia">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ia"/>
								</SDI>
								<DAI name="dU">
									<Val>保护A相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="保护B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="保护B相电流" sAddr="MNL:B04.C1R1.Filter1.Ib"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Ib-Ua)" sAddr="MNL:B04.C1R1.Common1.Ib"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ib">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ib"/>
								</SDI>
								<DAI name="dU">
									<Val>保护B相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="保护C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="保护C相电流" sAddr="MNL:B04.C1R1.Filter1.Ic"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Ic-Ua)" sAddr="MNL:B04.C1R1.Common1.Ic"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ic">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ic"/>
								</SDI>
								<DAI name="dU">
									<Val>保护C相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="保护零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="保护零序电流" sAddr="MNL:B04.C1R1.Filter1.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>保护零序电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.res</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>保护测量</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="保护同期电压">
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" desc="保护同期电压" sAddr="MNL:B04.C1R1.Filter1.Ux"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" desc="Ang(Ux-Ua)" sAddr="MNL:B04.C1R1.Common1.UxUa"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ux">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ux"/>
							</SDI>
							<DAI name="dU">
								<Val>保护同期电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>SynV</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pro" lnClass="MMXU" lnType="PL2201D_NRR_MMXU_V2.00__931G__V1.00" inst="2" desc="启动测量">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="启动测量">
							<SDI name="phsA" desc="启动A相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="启动A相电压" sAddr="MNL:B04.C2R1.Filter1.Ua"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Ua-Ua)" sAddr="MNL:B04.C2R1.Common1.Ua"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ua">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ua"/>
								</SDI>
								<DAI name="dU">
									<Val>启动A相电压</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="启动B相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="启动B相电压" sAddr="MNL:B04.C2R1.Filter1.Ub"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Ub-Ua)" sAddr="MNL:B04.C2R1.Common1.Ub"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ub">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ub"/>
								</SDI>
								<DAI name="dU">
									<Val>启动B相电压</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="启动C相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="启动C相电压" sAddr="MNL:B04.C2R1.Filter1.Uc"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Uc-Ua)" sAddr="MNL:B04.C2R1.Common1.Uc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Uc">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Uc"/>
								</SDI>
								<DAI name="dU">
									<Val>启动C相电压</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsC</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="启动零序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="启动零序电压" sAddr="MNL:B04.C2R1.Filter1.3U0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.3U0">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.3U0"/>
								</SDI>
								<DAI name="dU">
									<Val>启动零序电压</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.res</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>启动测量</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="启动测量">
							<SDI name="phsA" desc="启动A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="启动A相电流" sAddr="MNL:B04.C2R1.Filter1.Ia"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Ia-Ua)" sAddr="MNL:B04.C2R1.Common1.Ia"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ia">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ia"/>
								</SDI>
								<DAI name="dU">
									<Val>启动A相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="启动B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="启动B相电流" sAddr="MNL:B04.C2R1.Filter1.Ib"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Ib-Ua)" sAddr="MNL:B04.C2R1.Common1.Ib"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ib">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ib"/>
								</SDI>
								<DAI name="dU">
									<Val>启动B相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="启动C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="启动C相电流" sAddr="MNL:B04.C2R1.Filter1.Ic"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="Ang(Ic-Ua)" sAddr="MNL:B04.C2R1.Common1.Ic"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ic">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ic"/>
								</SDI>
								<DAI name="dU">
									<Val>启动C相电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="启动零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="启动零序电流" sAddr="MNL:B04.C2R1.Filter1.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>启动零序电流</Val>
								</DAI>
								<DAI name="d">
									<Val>A.res</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>启动测量</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="启动同期电压">
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" desc="启动同期电压" sAddr="MNL:B04.C2R1.Filter1.Ux"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" desc="Ang(Ux-Ua)" sAddr="MNL:B04.C2R1.Common1.UxUa"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ux">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ux"/>
							</SDI>
							<DAI name="dU">
								<Val>启动同期电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>SynV</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" lnType="PL2201D_NRR_TCTR_V2.01__931G__V1.00" inst="1" desc="线路CT">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="CT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT一次额定值</Val>
							</DAI>
							<DAI name="d">
								<Val>ARtg</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="CT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.RunOk1.IRated">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.RunOk1.IRated"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>ARtgSnd</Val>
							</DAI>
						</DOI>
						<DOI name="AmpChB" desc="Current (Sampled value from another channel) (NR)">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ECVTDelay" desc="ECVT Delay time (NR)">
							<DAI name="dU">
								<Val>ECVT Delay time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IROCCTFail" desc="CT Fail over current value (NR)">
							<DAI name="dU">
								<Val>CT Fail over current value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCTFail" desc="CT Fail Block Protection (NR)">
							<DAI name="dU">
								<Val>CT Fail Block Protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CTPAB" desc="CT Phase AB (NR)">
							<DAI name="dU">
								<Val>CT Phase AB (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CTPBC" desc="CT Phase BC (NR)">
							<DAI name="dU">
								<Val>CT Phase BC (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CTPCA" desc="CT Phase CA (NR)">
							<DAI name="dU">
								<Val>CT Phase CA (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" lnType="PL2201D_NRR_TVTR_V2.03__931G__V1.00" inst="1" desc="线路PT">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="PT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated_prm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.RunOk1.URated_prm">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.RunOk1.URated_prm">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated_prm">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated_prm">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated_prm">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT一次额定值</Val>
							</DAI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="PT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.RunOk1.URated">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.RunOk1.URated"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
						</DOI>
						<DOI name="LinPTMod" desc="电压取线路PT电压">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.RunOk1.LVTCnc"/>
							<DAI name="dU">
								<Val>电压取线路PT电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>LinPTMod</Val>
							</DAI>
						</DOI>
						<DOI name="PTFChkEna" desc="PT断线检测投入 (1396)">
							<DAI name="dU">
								<Val>PT断线检测投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="VolChB" desc="Voltage (sampled value from another channel) ">
							<DAI name="dU">
								<Val>Voltage (sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PPDP" lnType="PL2201D_NRR_PPDP_V2.00__931G__V1.00" inst="1" desc="三相不一致保护">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="三相不一致软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink4.swi_ctrl"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink4.swi_ctrl"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink4.swi_ctrl"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.GSLogicLink4.swi_ctrl"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相不一致软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="三相不一致保护动作">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.PDRelay1.TR_PDP_moni"/>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相不一致保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="ABlkVal" desc="不一致零负序电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ABlkVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>不一致零负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="I0BlkVal" desc="不一致零序电流定值 (1396)">
							<DAI name="dU">
								<Val>不一致零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="I2BlkVal" desc="不一致负序电流定值 (1396)">
							<DAI name="dU">
								<Val>不一致负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="三相不一致保护时间">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.PDRelay1.tPDP"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.PDRelay1.tPDP">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.PDRelay1.tPDP">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.PDRelay1.tPDP">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相不一致保护时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="三相不一致保护">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.PDRelay1.PDPs"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相不一致保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ABlkEna" desc="不一致经零负序电流">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.PDRelay1.PDPOCs"/>
							<DAI name="d">
								<Val>ABlkEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>不一致经零负序电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TWJEna" desc="不一致经TWJ (GZK)">
							<DAI name="dU">
								<Val>不一致经TWJ (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="I0BlkEna" desc="I0 block enable (NR)">
							<DAI name="dU">
								<Val>I0 block enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="I2BlkEna" desc="I2 block enable (NR)">
							<DAI name="dU">
								<Val>I2 block enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV0" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="SV接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="SV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B07.smv_rx_9_2.rx_ena_0"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B07.smv_rx_9_2.rx_ena_0"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B07.smv_rx_9_2.rx_ena_0"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B07.smv_rx_9_2.rx_ena_0"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>LinkRxVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV接收软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV1" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="链路1SV接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路1SV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B07.smv_rx_9_2.rx_ena_1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B07.smv_rx_9_2.rx_ena_1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B07.smv_rx_9_2.rx_ena_1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B07.smv_rx_9_2.rx_ena_1"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>LinkRxVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路1SV接收软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV2" lnClass="CSLK" lnType="NRR_CSLK_V2.00__NRG__V1.00" inst="1" desc="链路2SV接收链路">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路2SV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B07.smv_rx_9_2.rx_ena_2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B07.smv_rx_9_2.rx_ena_2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B07.smv_rx_9_2.rx_ena_2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B07.smv_rx_9_2.rx_ena_2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>LinkRxVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路2SV接收软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD" desc="录波">
					<LN0 lnClass="LLN0" lnType="PL2201D_NRR_LLN0_V2.04__931G__V1.00" inst="" desc="管理逻辑节点">
						<DataSet name="dsRelayRec" desc="保护录波">
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="MaxFltA" fc="MX"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="MaxFltI0A" fc="MX"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="MaxFltDifA" fc="MX"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="FltLoop" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RFLO" lnInst="1" doName="FltValV" fc="MX"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="0" rptID="P_L2211DRCD/LLN0$BR$brcbRelayRec" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>LED reset (7-4)</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="保护功能软压板1 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板1 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="保护功能软压板2 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板2 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="Function 3 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 3 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="Function 4 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 4 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="Function 5 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 5 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="Function 6 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 6 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="Function 7 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 7 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="Function 8 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 8 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="Function 9 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 9 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna10" desc="Function 10 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CBFlt" desc="事故总信号及人工复归 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>事故总信号及人工复归 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值 (1396)">
							<DAI name="dU">
								<Val>远方修改定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemGrpEna" desc="远方切换定值区 (1396)">
							<DAI name="dU">
								<Val>远方切换定值区 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方控制GOOSE (1396)">
							<DAI name="dU">
								<Val>远方控制GOOSE (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DPFCStr" desc="变化量启动电流定值 (1396)">
							<DAI name="dU">
								<Val>变化量启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ROCStr" desc="零序启动电流定值 (1396)">
							<DAI name="dU">
								<Val>零序启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="N0CStr" desc="负序启动电流定值 (GZK)">
							<DAI name="dU">
								<Val>负序启动电流定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinNo" desc="Line No (NR)">
							<DAI name="dU">
								<Val>Line No (NR)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="SV Delay time (NR)">
							<DAI name="dU">
								<Val>SV Delay time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3AuxStr" desc="Z3 auxiliary start value (NR)">
							<DAI name="dU">
								<Val>Z3 auxiliary start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ConfBak" desc="Configrations backup/启动备份 (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Configrations backup/启动备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ConfMade" desc="Configrations backup made/备份完成 (NR)">
							<DAI name="dU">
								<Val>Configrations backup made/备份完成 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnpackOk" desc="UnpackOk/下装备份解析成功 (NR)">
							<DAI name="dU">
								<Val>UnpackOk/下装备份解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnpackErr" desc="UnpackErr/下装备份解析失败 (NR)">
							<DAI name="dU">
								<Val>UnpackErr/下装备份解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="PL2201D_NRR_LPHD_V2.01__931G__V1.00" inst="1" desc="物理设备逻辑节点">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="RsStat" desc="Reset device statistics">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI name="ActSGNum" desc="定值区号 (GZK)">
							<DAI name="dU">
								<Val>定值区号 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号 (GZK)">
							<DAI name="dU">
								<Val>定值区号 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备 (GZK)">
							<DAI name="dU">
								<Val>被保护设备 (GZK)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="GooseEna" desc="GOOSE DI Enable">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OthGoEna" desc="Other GOOSE DI Enable">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StationNs" desc="Station name">
							<DAI name="dU">
								<Val>Station name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="SASPinCrc" desc="全站过程层虚端子配置CRC版本">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinCrc" desc="IED过程层虚端子配置CRC版本">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RDRE" lnType="PL2201D_NRR_RDRE_V2.00__NRG__V1.00" inst="1" desc="录波">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="录波完成">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Trigger recorder">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trigger recorder</Val>
							</DAI>
						</DOI>
						<DOI name="NofUpdate" desc="Nof updating">
							<DAI name="dU">
								<Val>Nof updating</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltValA" desc="Max fault current">
							<DAI name="dU">
								<Val>Max fault current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltI0ValA" desc="Max fault zero current">
							<DAI name="dU">
								<Val>Max fault zero current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RFLO" lnType="PL2201D_NRR_RFLO_V2.02__931G__V1.00" inst="1" desc="故障定位">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="FltDiskm" desc="故障测距">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B04.C1R1.Comu_moni1.locate_length"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B04.C1R1.Comu_moni1.locate_length">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B04.C1R1.Comu_moni1.locate_length">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>故障测距</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltA" desc="故障相电流">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B04.C1R1.FaultLocate1.ip_max_cj"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B04.C1R1.FaultLocate1.ip_max_cj">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B04.C1R1.FaultLocate1.ip_max_cj"/>
							</SDI>
							<DAI name="dU">
								<Val>故障相电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltI0A" desc="最大零序电流">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B04.C1R1.FaultLocate1.i0_for_cj"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B04.C1R1.FaultLocate1.i0_for_cj">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B04.C1R1.FaultLocate1.i0_for_cj"/>
							</SDI>
							<DAI name="dU">
								<Val>最大零序电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltDifA" desc="最大差动电流">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B04.C1R1.Comu_moni1.Icd_Max"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B04.C1R1.Comu_moni1.Icd_Max">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B04.C1R1.Comu_moni1.Icd_Max"/>
							</SDI>
							<DAI name="dU">
								<Val>最大差动电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltLoop" desc="故障相别">
							<DAI name="stVal" sAddr="GZXX:B04.C1R1.FaultLocate1.cj_sp_display"/>
							<DAI name="dU">
								<Val>故障相别</Val>
							</DAI>
						</DOI>
						<DOI name="FltValV" desc="故障相电压">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B04.C1R1.FaultLocate1.up_max_cj"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B04.C1R1.FaultLocate1.up_max_cj">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B04.C1R1.FaultLocate1.up_max_cj"/>
							</SDI>
							<DAI name="dU">
								<Val>故障相电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltImbValV" desc="Imbanlance fault voltage">
							<DAI name="dU">
								<Val>Imbanlance fault voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltImbValA" desc="Imbanlance fault current">
							<DAI name="dU">
								<Val>Imbanlance fault current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltAPhA" desc="Fault Phase A Current">
							<DAI name="dU">
								<Val>Fault Phase A Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltAPhB" desc="Fault Phase B Current">
							<DAI name="dU">
								<Val>Fault Phase B Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltAPhC" desc="Fault Phase C Current">
							<DAI name="dU">
								<Val>Fault Phase C Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltVPhA" desc="Fault voltage Phase A">
							<DAI name="dU">
								<Val>Fault voltage Phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltVPhB" desc="Fault voltage Phase B">
							<DAI name="dU">
								<Val>Fault voltage Phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltVPhC" desc="Fault voltage Phase C">
							<DAI name="dU">
								<Val>Fault voltage Phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FltValV0" desc="Fault voltage U0">
							<DAI name="dU">
								<Val>Fault voltage U0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1" desc="超高压输电线路成套保护装置" router="false" clock="false">
			<Server timeout="30">
				<Authentication none="true"/>
				<LDevice inst="PIGO" desc="保护GO">
					<LN0 lnClass="LLN0" lnType="PL2201D_NRR_LLN0_V2.04__931G__V1.00" inst="" desc="管理逻辑节点">
						<DataSet name="dsGOOSE" desc="GOOSE输出信号">
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="1" doName="Tr" daName="phsA" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="1" doName="Tr" daName="phsB" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="1" doName="Tr" daName="phsC" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="1" doName="StrBF" daName="phsA" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="1" doName="StrBF" daName="phsB" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="1" doName="StrBF" daName="phsC" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="1" doName="BlkRecST" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="RREC" lnInst="1" doName="Op" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PPDP" lnInst="1" doName="Op" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PSCH" lnInst="1" doName="ProRx" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PSCH" lnInst="2" doName="ProRx" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST"/>
						</DataSet>
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>LED reset (7-4)</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="保护功能软压板1 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板1 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="保护功能软压板2 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板2 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="Function 3 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 3 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="Function 4 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 4 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="Function 5 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 5 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="Function 6 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 6 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="Function 7 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 7 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="Function 8 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 8 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="Function 9 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 9 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna10" desc="Function 10 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CBFlt" desc="事故总信号及人工复归 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>事故总信号及人工复归 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值 (1396)">
							<DAI name="dU">
								<Val>远方修改定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemGrpEna" desc="远方切换定值区 (1396)">
							<DAI name="dU">
								<Val>远方切换定值区 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方控制GOOSE (1396)">
							<DAI name="dU">
								<Val>远方控制GOOSE (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DPFCStr" desc="变化量启动电流定值 (1396)">
							<DAI name="dU">
								<Val>变化量启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ROCStr" desc="零序启动电流定值 (1396)">
							<DAI name="dU">
								<Val>零序启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="N0CStr" desc="负序启动电流定值 (GZK)">
							<DAI name="dU">
								<Val>负序启动电流定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinNo" desc="Line No (NR)">
							<DAI name="dU">
								<Val>Line No (NR)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="SV Delay time (NR)">
							<DAI name="dU">
								<Val>SV Delay time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3AuxStr" desc="Z3 auxiliary start value (NR)">
							<DAI name="dU">
								<Val>Z3 auxiliary start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ConfBak" desc="Configrations backup/启动备份 (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Configrations backup/启动备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ConfMade" desc="Configrations backup made/备份完成 (NR)">
							<DAI name="dU">
								<Val>Configrations backup made/备份完成 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnpackOk" desc="UnpackOk/下装备份解析成功 (NR)">
							<DAI name="dU">
								<Val>UnpackOk/下装备份解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnpackErr" desc="UnpackErr/下装备份解析失败 (NR)">
							<DAI name="dU">
								<Val>UnpackErr/下装备份解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="P_M2212D" ldInst="PIGO" prefix="B6" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="PIGO/GOINGGIO3.SPCSO1.stVal"/>
						</Inputs>
						<GSEControl name="gocb0" datSet="dsGOOSE" confRev="1" type="GOOSE" appID="P_L2211DPIGO/LLN0.gocb0"/>
					</LN0>
					<LN lnClass="LPHD" lnType="PL2201D_NRR_LPHD_V2.01__931G__V1.00" inst="1" desc="物理设备逻辑节点">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="RsStat" desc="Reset device statistics">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI name="ActSGNum" desc="定值区号 (GZK)">
							<DAI name="dU">
								<Val>定值区号 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号 (GZK)">
							<DAI name="dU">
								<Val>定值区号 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备 (GZK)">
							<DAI name="dU">
								<Val>被保护设备 (GZK)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="GooseEna" desc="GOOSE DI Enable">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OthGoEna" desc="Other GOOSE DI Enable">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StationNs" desc="Station name">
							<DAI name="dU">
								<Val>Station name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="SASPinCrc" desc="全站过程层虚端子配置CRC版本">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinCrc" desc="IED过程层虚端子配置CRC版本">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" lnType="NRR_PTRC_V2.01__931G__V1.00" inst="1" desc="跳断路器">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="跳闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult5.swi_ctrl"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult5.swi_ctrl"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult5.swi_ctrl"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.GSLogicLinkMult5.swi_ctrl"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="启动失灵软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult6.swi_ctrl"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult6.swi_ctrl"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLinkMult6.swi_ctrl"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.GSLogicLinkMult6.swi_ctrl"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>StrBFStrp</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="闭锁重合闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink5.swi_ctrl"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink5.swi_ctrl"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink5.swi_ctrl"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.GSLogicLink5.swi_ctrl"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>BlkRecStrp</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="跳断路器">
							<DAI name="phsA" desc="跳断路器A相" sAddr="YX:B04.C1R1.GSLogicLinkMult5.out1"/>
							<DAI name="phsB" desc="跳断路器B相" sAddr="YX:B04.C1R1.GSLogicLinkMult5.out2"/>
							<DAI name="phsC" desc="跳断路器C相" sAddr="YX:B04.C1R1.GSLogicLinkMult5.out3"/>
							<DAI name="dU">
								<Val>跳断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Op">
							<DAI name="general"/>
							<DAI name="dU">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="总启动">
							<DAI name="general" sAddr="YX:B04.C2R1.QDLogic1.Power_QD"/>
							<DAI name="dU">
								<Val>总启动</Val>
							</DAI>
						</DOI>
						<DOI name="StrBF" desc="启动失灵">
							<DAI name="phsA" desc="启动A相失灵" sAddr="YX:B04.C1R1.GSLogicLinkMult6.out1"/>
							<DAI name="phsB" desc="启动B相失灵" sAddr="YX:B04.C1R1.GSLogicLinkMult6.out2"/>
							<DAI name="phsC" desc="启动C相失灵" sAddr="YX:B04.C1R1.GSLogicLinkMult6.out3"/>
							<DAI name="dU">
								<Val>启动失灵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecST" desc="闭锁重合闸">
							<DAI name="stVal" sAddr="YX:B04.C1R1.GSLogicLink5.out"/>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>BlkRec</Val>
							</DAI>
						</DOI>
						<DOI name="TPTrMod" desc="三相跳闸模式 (1396)">
							<DAI name="dU">
								<Val>三相跳闸模式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="MPBlkRec" desc="多相故障闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>多相故障闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3BlkRec" desc="III段以上保护闭锁重合闸 (1396)">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPBlkRec" desc="三相故障闭锁重合闸 (GZk)">
							<DAI name="dU">
								<Val>三相故障闭锁重合闸 (GZk)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RREC" lnType="PL2201D_NRR_RREC_V2.02__931G__V1.00" inst="1" desc="重合闸">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="重合闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink3.swi_ctrl"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink3.swi_ctrl"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink3.swi_ctrl"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.GSLogicLink3.swi_ctrl"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>OpStrp</Val>
							</DAI>
						</DOI>
						<DOI name="PhRecEna" desc="按相重合闸 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>按相重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StopRecEna" desc="停用重合闸 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="重合闸">
							<DAI name="general" sAddr="YX:B04.C1R1.GSLogicLink3.out"/>
							<DAI name="dU">
								<Val>重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="SPRecTmms" desc="单相重合闸时间 (1396)">
							<DAI name="dU">
								<Val>单相重合闸时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecTmms" desc="三相重合闸时间 (1396)">
							<DAI name="dU">
								<Val>三相重合闸时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RecDifAng" desc="同期合闸角 (1396)">
							<DAI name="dU">
								<Val>同期合闸角 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkSyn" desc="重合闸检同期方式 (1396)">
							<DAI name="dU">
								<Val>重合闸检同期方式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkDea" desc="重合闸检无压方式 (1396)">
							<DAI name="dU">
								<Val>重合闸检无压方式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SPRChkLiv" desc="单相重合闸检线路有压 (1396)">
							<DAI name="dU">
								<Val>单相重合闸检线路有压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OpnStrSPR" desc="TWJ启动单相重合闸 (1396)">
							<DAI name="dU">
								<Val>TWJ启动单相重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OpnStrTPR" desc="TWJ启动三相重合闸 (1396)">
							<DAI name="dU">
								<Val>TWJ启动三相重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkLivLin" desc="后合检线路有压 (1396)">
							<DAI name="dU">
								<Val>后合检线路有压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SPRecMod" desc="单相重合闸 (1396)">
							<DAI name="dU">
								<Val>单相重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecMod" desc="三相重合闸 (1396)">
							<DAI name="dU">
								<Val>三相重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InhRec" desc="禁止重合闸 (1396)">
							<DAI name="dU">
								<Val>禁止重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StopRec" desc="停用重合闸 (1396)">
							<DAI name="dU">
								<Val>停用重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="OpTrgRec" desc="保护启动重合闸">
							<DAI name="dU">
								<Val>保护启动重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PTFBlkRec" desc="PT断线闭锁重合">
							<DAI name="dU">
								<Val>PT断线闭锁重合</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DifPosMod" desc="不对应启动重合">
							<DAI name="dU">
								<Val>不对应启动重合</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DbLnLvEna" desc="Double line live check Enable">
							<DAI name="dU">
								<Val>Double line live check Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SPTPRecMod" desc="SP and TP pole recloser mode (NR)">
							<DAI name="dU">
								<Val>SP and TP pole recloser mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RecEna" desc="Recloser Enable (NR)">
							<DAI name="dU">
								<Val>Recloser Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="InRecMod" desc="In Recloser mode (NR)">
							<DAI name="dU">
								<Val>In Recloser mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="NoChkEna" desc="No Check Enable (NR)">
							<DAI name="dU">
								<Val>No Check Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AdpRecEna" desc="Adaptation recloser enable (NR)">
							<DAI name="dU">
								<Val>Adaptation recloser enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LnDeaEna" desc="Dead Line and Live Bus Enable (NR)">
							<DAI name="dU">
								<Val>Dead Line and Live Bus Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaEna" desc="Dead Bus and Live Line Enable (NR)">
							<DAI name="dU">
								<Val>Dead Bus and Live Line Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LnBsEna" desc="Dead Bus and Dead Line Enable (NR)">
							<DAI name="dU">
								<Val>Dead Bus and Dead Line Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AngOfs" desc="Angle Offset between Ux and Ua (NR)">
							<DAI name="dU">
								<Val>Angle Offset between Ux and Ua (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LnDeaVal" desc="Dead Line Value (NR)">
							<DAI name="dU">
								<Val>Dead Line Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaVal" desc="Dead Bus Value (NR)">
							<DAI name="dU">
								<Val>Dead Bus Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PPDP" lnType="PL2201D_NRR_PPDP_V2.00__931G__V1.00" inst="1" desc="三相不一致跳闸">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="三相不一致软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink4.swi_ctrl"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink4.swi_ctrl"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.GSLogicLink4.swi_ctrl"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.GSLogicLink4.swi_ctrl"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相不一致软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="总启动">
							<DAI name="general" sAddr="YX:B04.C2R1.QDLogic1.Power_QD"/>
							<DAI name="dU">
								<Val>总启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="三相不一致跳闸">
							<DAI name="general" sAddr="YX:B04.C1R1.GSLogicLink4.out"/>
							<DAI name="dU">
								<Val>三相不一致跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="ABlkVal" desc="不一致零负序电流定值 (1396)">
							<DAI name="dU">
								<Val>不一致零负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="I0BlkVal" desc="不一致零序电流定值 (1396)">
							<DAI name="dU">
								<Val>不一致零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="I2BlkVal" desc="不一致负序电流定值 (1396)">
							<DAI name="dU">
								<Val>不一致负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="三相不一致保护 (1396)">
							<DAI name="dU">
								<Val>三相不一致保护 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ABlkEna" desc="不一致经零负序电流 (1396)">
							<DAI name="dU">
								<Val>不一致经零负序电流 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TWJEna" desc="不一致经TWJ (GZK)">
							<DAI name="dU">
								<Val>不一致经TWJ (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="I0BlkEna" desc="I0 block enable (NR)">
							<DAI name="dU">
								<Val>I0 block enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="I2BlkEna" desc="I2 block enable (NR)">
							<DAI name="dU">
								<Val>I2 block enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="1" desc="远传1开出">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="远传1开出">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.go_io2"/>
							<DAI name="dU">
								<Val>远传1开出</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型 (1396)">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码 (1396)">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码 (1396)">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通信内时钟 (1396)">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制 (1396)">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式 (GZK)">
							<DAI name="dU">
								<Val>双通道方式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PSCH" lnType="PL2201D_NRR_PSCH_V2.04__931G__V1.00" inst="2" desc="远传2开出">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远跳或远传压板 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="远传2开出">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.go_io3"/>
							<DAI name="dU">
								<Val>远传2开出</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型 (1396)">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码 (1396)">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码 (1396)">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmh" desc="通道交换时间定值 (1396)">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PermSchTyp" desc="允许式通道 (1396)">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlkEna" desc="解除闭锁功能 (1396)">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧 (1396)">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通信内时钟 (1396)">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AutChk" desc="自动交换通道 (1396)">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnSpd" desc="通道速率 (1396)">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制 (1396)">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemTrEna" desc="远跳功能 (1396)">
							<DAI name="dU">
								<Val>远跳功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式 (GZK)">
							<DAI name="dU">
								<Val>分相允许式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式 (GZK)">
							<DAI name="dU">
								<Val>双通道方式 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhA" desc="Phase A signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhB" desc="Phase B signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RxSigPhC" desc="Phase C signal  received from the other side (NR)">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnBlk" desc="Unblocking signal received (NR)">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrp" desc="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="AbnorCh" desc="indicating abnormal signal received (NR)">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="PilotMod" desc="Option of pilot scheme (NR)">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChkTmhF" desc="Channel check time (NR)">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChPhSegMod" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="IndepChEna" desc="independent pilot channel Enable (NR)">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ChnPhsMode" desc="Phase segregated channel mode (NR)">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NRG__V1.00" inst="1" desc="GOOSE输出1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="过电压远跳发信">
							<DAI name="stVal" sAddr="YX:B04.C1R1.OVRelay1.ovp_remote"/>
							<DAI name="dU">
								<Val>过电压远跳发信</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="保护动作">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.go_io9"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="通道一告警">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre1.Com_Fail"/>
							<DAI name="dU">
								<Val>通道一告警</Val>
							</DAI>
							<DAI name="d">
								<Val>ChAErr</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="通道二告警">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre2.Com_Fail"/>
							<DAI name="dU">
								<Val>通道二告警</Val>
							</DAI>
							<DAI name="d">
								<Val>ChBErr</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="通道故障">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.go_io4"/>
							<DAI name="dU">
								<Val>通道故障</Val>
							</DAI>
							<DAI name="d">
								<Val>ChErr</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="过负荷告警">
							<DAI name="stVal" sAddr="YX:B04.C1R1.OverLoadRly1.OVERLOAD_ALM_OUTPUT"/>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
							<DAI name="d">
								<Val>OvlAlm</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="NRR_GGIO_DPC_V2.00__NRG__V1.00" inst="1" desc="断路器位置">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="断路器分相跳闸位置TWJa">
							<DAI name="stVal" sAddr="Bstring2:B07.GS_RECV_DBPOS_SP1.in1_off,B07.GS_RECV_DBPOS_SP1.in1_on"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJa</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="断路器分相跳闸位置TWJb">
							<DAI name="stVal" sAddr="Bstring2:B07.GS_RECV_DBPOS_SP1.in2_off,B07.GS_RECV_DBPOS_SP1.in2_on"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJb</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="断路器分相跳闸位置TWJc">
							<DAI name="stVal" sAddr="Bstring2:B07.GS_RECV_DBPOS_SP1.in3_off,B07.GS_RECV_DBPOS_SP1.in3_on"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJc</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="General indication">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="General indication">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="General indication">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="General indication">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="General indication">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NRG__V1.00" inst="2" desc="闭锁重合闸">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="闭锁重合闸-1">
							<DAI name="stVal" sAddr="Bool:B07.GS_RECV_BOOL_SP1.in1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="闭锁重合闸-2">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP1.in2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="闭锁重合闸-3">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP1.in3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="闭锁重合闸-4">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP1.in4"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="闭锁重合闸-5">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP1.in5"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="闭锁重合闸-6">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP1.in6"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="低气压闭锁重合闸">
							<DAI name="stVal" sAddr="Bool:B07.GS_RECV_BOOL_SP1.in7"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>低气压闭锁重合闸</Val>
							</DAI>
							<DAI name="d">
								<Val>LoPBlkRec</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="General indication (binary input) ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NRG__V1.00" inst="3" desc="远传1">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="远传1-1">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP2.in1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="远传1-2">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP2.in2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="远传1-3">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP2.in3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="远传1-4">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP2.in4"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="远传1-5">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP2.in5"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="远传1-6">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP2.in6"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="General indication (binary input) ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NRG__V1.00" inst="4" desc="远传2">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="远传2-1">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP3.in1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="远传2-2">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP3.in2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="远传2-3">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP3.in3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="远传2-4">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP3.in4"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="远传2-5">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP3.in5"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="远传2-6">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP3.in6"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="General indication (binary input) ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NRG__V1.00" inst="5" desc="其它保护动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="其它保护动作-1">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP4.in1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="其它保护动作-2">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP4.in2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="其它保护动作-3">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP4.in3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="其它保护动作-4">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP4.in4"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="其它保护动作-5">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP4.in5"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="其它保护动作-6">
							<DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL_SP4.in6"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="General indication ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="General indication (binary input) ">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input)</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="M1" desc="超高压输电线路成套保护装置" router="false" clock="false">
			<Server timeout="30">
				<Authentication none="true"/>
				<LDevice inst="PISV" desc="保护SV">
					<LN0 lnClass="LLN0" lnType="PL2201D_NRR_LLN0_V2.04__931G__V1.00" inst="" desc="管理逻辑节点">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>LED reset (7-4)</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="保护功能软压板1 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板1 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="保护功能软压板2 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板2 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="Function 3 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 3 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="Function 4 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 4 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="Function 5 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 5 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="Function 6 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 6 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="Function 7 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 7 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="Function 8 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 8 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="Function 9 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 9 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna10" desc="Function 10 enabled (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="CBFlt" desc="事故总信号及人工复归 (1396)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>事故总信号及人工复归 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值 (1396)">
							<DAI name="dU">
								<Val>远方修改定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemGrpEna" desc="远方切换定值区 (1396)">
							<DAI name="dU">
								<Val>远方切换定值区 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方控制GOOSE (1396)">
							<DAI name="dU">
								<Val>远方控制GOOSE (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DPFCStr" desc="变化量启动电流定值 (1396)">
							<DAI name="dU">
								<Val>变化量启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ROCStr" desc="零序启动电流定值 (1396)">
							<DAI name="dU">
								<Val>零序启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="N0CStr" desc="负序启动电流定值 (GZK)">
							<DAI name="dU">
								<Val>负序启动电流定值 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="LinNo" desc="Line No (NR)">
							<DAI name="dU">
								<Val>Line No (NR)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="SV Delay time (NR)">
							<DAI name="dU">
								<Val>SV Delay time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="Z3AuxStr" desc="Z3 auxiliary start value (NR)">
							<DAI name="dU">
								<Val>Z3 auxiliary start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ConfBak" desc="Configrations backup/启动备份 (NR)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Configrations backup/启动备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="ConfMade" desc="Configrations backup made/备份完成 (NR)">
							<DAI name="dU">
								<Val>Configrations backup made/备份完成 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnpackOk" desc="UnpackOk/下装备份解析成功 (NR)">
							<DAI name="dU">
								<Val>UnpackOk/下装备份解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="UnpackErr" desc="UnpackErr/下装备份解析失败 (NR)">
							<DAI name="dU">
								<Val>UnpackErr/下装备份解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="" lnClass="LLN0" lnInst="" doName="DelayTRtg" daName="" intAddr="PISV/SVINGGIO1.DelayTRtg"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO4.SAVSO1"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO4.SAVSO2"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="UB" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO4.SAVSO3"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="UB" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO4.SAVSO4"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="UC" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO4.SAVSO5"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="UC" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO4.SAVSO6"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="UX" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO4.SAVSO7"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="UX" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO4.SAVSO8"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp1" daName="" intAddr="PISV/SVINGGIO5.SAVSO1"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp2" daName="" intAddr="PISV/SVINGGIO5.SAVSO2"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="PB" lnClass="TCTR" lnInst="1" doName="Amp1" daName="" intAddr="PISV/SVINGGIO5.SAVSO3"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="PB" lnClass="TCTR" lnInst="1" doName="Amp2" daName="" intAddr="PISV/SVINGGIO5.SAVSO4"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="PC" lnClass="TCTR" lnInst="1" doName="Amp1" daName="" intAddr="PISV/SVINGGIO5.SAVSO5"/>
							<ExtRef iedName="MIL2211D" ldInst="MUSV01" prefix="PC" lnClass="TCTR" lnInst="1" doName="Amp2" daName="" intAddr="PISV/SVINGGIO5.SAVSO6"/>
						</Inputs>
					</LN0>
					<LN lnClass="LPHD" lnType="PL2201D_NRR_LPHD_V2.01__931G__V1.00" inst="1" desc="物理设备逻辑节点">
						<DOI name="Mod" desc="Mode (7-4)">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate (7-4)">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="RsStat" desc="Reset device statistics">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI name="ActSGNum" desc="定值区号 (GZK)">
							<DAI name="dU">
								<Val>定值区号 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号 (GZK)">
							<DAI name="dU">
								<Val>定值区号 (GZK)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备 (GZK)">
							<DAI name="dU">
								<Val>被保护设备 (GZK)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="GooseEna" desc="GOOSE DI Enable">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OthGoEna" desc="Other GOOSE DI Enable">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StationNs" desc="Station name">
							<DAI name="dU">
								<Val>Station name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="SASPinCrc" desc="全站过程层虚端子配置CRC版本">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinCrc" desc="IED过程层虚端子配置CRC版本">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201D_NRR_GGIO_DelayTRtg_V2.00__NRG__V1.00" inst="1" desc="MU额定延时">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="MU额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="C:DELAY_TIME"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="C:DELAY_TIME"/>
								<DAI name="multiplier" sAddr="C:DELAY_TIME"/>
							</SDI>
							<DAI name="dU">
								<Val>MU额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201D_NRR_GGIO_DelayTRtg_V2.00__NRG__V1.00" inst="2" desc="备用链路1额定延时">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="备用链路1额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="C:DELAY_TIME"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="C:DELAY_TIME"/>
								<DAI name="multiplier" sAddr="C:DELAY_TIME"/>
							</SDI>
							<DAI name="dU">
								<Val>备用链路1额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201D_NRR_GGIO_DelayTRtg_V2.00__NRG__V1.00" inst="3" desc="备用链路2额定延时">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="备用链路2额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="C:DELAY_TIME"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="C:DELAY_TIME"/>
								<DAI name="multiplier" sAddr="C:DELAY_TIME"/>
							</SDI>
							<DAI name="dU">
								<Val>备用链路2额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201D_NRR_GGIO_SAV_V2.00__NRG__V1.00" inst="4" desc="保护电压">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO1" desc="保护A相电压Ua1">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP1.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP1.in1"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP1.in1"/>
							</SDI>
							<DAI name="dU">
								<Val>保护A相电压Ua1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO2" desc="保护A相电压Ua2">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP1.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP1.in2"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP1.in2"/>
							</SDI>
							<DAI name="dU">
								<Val>保护A相电压Ua2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO3" desc="保护B相电压Ub1">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP1.in3"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP1.in3"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP1.in3"/>
							</SDI>
							<DAI name="dU">
								<Val>保护B相电压Ub1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO4" desc="保护B相电压Ub2">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP1.in4"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP1.in4"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP1.in4"/>
							</SDI>
							<DAI name="dU">
								<Val>保护B相电压Ub2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO5" desc="保护C相电压Uc1">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP1.in5"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP1.in5"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP1.in5"/>
							</SDI>
							<DAI name="dU">
								<Val>保护C相电压Uc1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO6" desc="保护C相电压Uc2">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP1.in6"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP1.in6"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP1.in6"/>
							</SDI>
							<DAI name="dU">
								<Val>保护C相电压Uc2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO7" desc="同期电压Ux1">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP2.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP2.in1"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP2.in1"/>
							</SDI>
							<DAI name="dU">
								<Val>同期电压Ux1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO8" desc="同期电压Ux2">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP2.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP2.in2"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP2.in2"/>
							</SDI>
							<DAI name="dU">
								<Val>同期电压Ux2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201D_NRR_GGIO_SAV_V2.00__NRG__V1.00" inst="5" desc="保护电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO1" desc="保护A相电流Ia1">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP3.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP3.in1"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP3.in1"/>
							</SDI>
							<DAI name="dU">
								<Val>保护A相电流Ia1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO2" desc="保护A相电流Ia2">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP3.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP3.in2"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP3.in2"/>
							</SDI>
							<DAI name="dU">
								<Val>保护A相电流Ia2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO3" desc="保护B相电流Ib1">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP3.in3"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP3.in3"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP3.in3"/>
							</SDI>
							<DAI name="dU">
								<Val>保护B相电流Ib1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO4" desc="保护B相电流Ib2">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP3.in4"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP3.in4"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP3.in4"/>
							</SDI>
							<DAI name="dU">
								<Val>保护B相电流Ib2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO5" desc="保护C相电流Ic1">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP3.in5"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP3.in5"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP3.in5"/>
							</SDI>
							<DAI name="dU">
								<Val>保护C相电流Ic1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO6" desc="保护C相电流Ic2">
							<SDI name="instMag">
								<DAI name="i" sAddr="P:B07.SMV_RECV_SP3.in6"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="P:B07.SMV_RECV_SP3.in6"/>
								<DAI name="multiplier" sAddr="P:B07.SMV_RECV_SP3.in6"/>
							</SDI>
							<DAI name="dU">
								<Val>保护C相电流Ic2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO7" desc="General indication">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI name="SAVSO8" desc="General indication">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="NRR_PTRC_V2.01__931G__V1.00" lnClass="PTRC">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK"/>
			<DO name="TrStrp" desc="跳闸出口压板 (1396)" type="CN_SPC_GZK_EX"/>
			<DO name="StrBFStrp" desc="启动失灵出口压板 (1396)" type="CN_SPC_GZK_EX"/>
			<DO name="BlkRecStrp" desc="闭锁重合出口压板 (1396)" type="CN_SPC_GZK_EX"/>
			<DO name="Tr" desc="Trip (7-4)" type="CN_ACT_3P_GZK"/>
			<DO name="Op" desc="Operate (combination of subscribed Op from protection functions) (7-4)" type="CN_ACT_3P_GZK"/>
			<DO name="Op3P" desc="沟通三跳动作 (GZK)" type="CN_ACT_3P_GZK"/>
			<DO name="Str" desc="Sum of all starts of all connected Logical Nodes (7-4)" type="CN_ACD_GZK"/>
			<DO name="StrBF" desc="启动失灵 (1396)" type="CN_ACT_3P_GZK_EX"/>
			<DO name="BlkRecST" desc="闭锁重合 (1396)" type="CN_SPS_GZK_EX"/>
			<DO name="TPTrMod" desc="三相跳闸模式 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="MPBlkRec" desc="多相故障闭锁重合闸 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="Z3BlkRec" desc="III段以上保护闭锁重合闸 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="TPBlkRec" desc="三相故障闭锁重合闸 (GZk)" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_IND_V2.00__NRG__V1.00" lnClass="GGIO">
			<DO name="Mod" desc="Mode" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name Plate" type="CN_LPL_GZK"/>
			<DO name="Ind1" desc="General indication " type="CN_SPS_GZK"/>
			<DO name="Ind2" desc="General indication" type="CN_SPS_GZK"/>
			<DO name="Ind3" desc="General indication" type="CN_SPS_GZK"/>
			<DO name="Ind4" desc="General indication" type="CN_SPS_GZK"/>
			<DO name="Ind5" desc="General indication" type="CN_SPS_GZK"/>
			<DO name="Ind6" desc="General indication" type="CN_SPS_GZK"/>
			<DO name="Ind7" desc="General indication" type="CN_SPS_GZK"/>
			<DO name="Ind8" desc="General indication" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_ALM_V2.00__NRG__V1.00" lnClass="GGIO">
			<DO name="Mod" desc="Mode" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name Plate" type="CN_LPL_GZK"/>
			<DO name="Alm1" desc="General indication (binary input) " type="CN_SPS_GZK"/>
			<DO name="Alm2" desc="General indication (binary input) " type="CN_SPS_GZK"/>
			<DO name="Alm3" desc="General indication (binary input) " type="CN_SPS_GZK"/>
			<DO name="Alm4" desc="General indication (binary input) " type="CN_SPS_GZK"/>
			<DO name="Alm5" desc="General indication (binary input) " type="CN_SPS_GZK"/>
			<DO name="Alm6" desc="General indication (binary input) " type="CN_SPS_GZK"/>
			<DO name="Alm7" desc="General indication (binary input) " type="CN_SPS_GZK"/>
			<DO name="Alm8" desc="General indication (binary input) " type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_SPC_V2.00__NRG__V1.00" lnClass="GGIO">
			<DO name="Mod" desc="Mode" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name Plate" type="CN_LPL_GZK"/>
			<DO name="SPCSO1" desc="General indication " type="CN_SPC_GZK"/>
			<DO name="SPCSO2" desc="General indication " type="CN_SPC_GZK"/>
			<DO name="SPCSO3" desc="General indication " type="CN_SPC_GZK"/>
			<DO name="SPCSO4" desc="General indication " type="CN_SPC_GZK"/>
			<DO name="SPCSO5" desc="General indication " type="CN_SPC_GZK"/>
			<DO name="SPCSO6" desc="General indication " type="CN_SPC_GZK"/>
			<DO name="SPCSO7" desc="General indication " type="CN_SPC_GZK"/>
			<DO name="SPCSO8" desc="General indication (binary input) " type="CN_SPC_GZK"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_DPC_V2.00__NRG__V1.00" lnClass="GGIO">
			<DO name="Mod" desc="Mode" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name Plate" type="CN_LPL_GZK"/>
			<DO name="DPCSO1" desc="General indication" type="CN_DPC_GZK"/>
			<DO name="DPCSO2" desc="General indication" type="CN_DPC_GZK"/>
			<DO name="DPCSO3" desc="General indication" type="CN_DPC_GZK"/>
			<DO name="DPCSO4" desc="General indication" type="CN_DPC_GZK"/>
			<DO name="DPCSO5" desc="General indication" type="CN_DPC_GZK"/>
			<DO name="DPCSO6" desc="General indication" type="CN_DPC_GZK"/>
			<DO name="DPCSO7" desc="General indication" type="CN_DPC_GZK"/>
			<DO name="DPCSO8" desc="General indication" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_ACT_V2.00__NRG__V1.00" lnClass="GGIO">
			<DO name="Mod" desc="Mode" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name Plate" type="CN_LPL_GZK"/>
			<DO name="ACTSO1" desc="General indication" type="CN_ACT_GZK_EX"/>
			<DO name="ACTSO2" desc="General indication" type="CN_ACT_GZK_EX"/>
			<DO name="ACTSO3" desc="General indication" type="CN_ACT_GZK_EX"/>
			<DO name="ACTSO4" desc="General indication" type="CN_ACT_GZK_EX"/>
			<DO name="ACTSO5" desc="General indication" type="CN_ACT_GZK_EX"/>
			<DO name="ACTSO6" desc="General indication" type="CN_ACT_GZK_EX"/>
			<DO name="ACTSO7" desc="General indication" type="CN_ACT_GZK_EX"/>
			<DO name="ACTSO8" desc="General indication" type="CN_ACT_GZK_EX"/>
		</LNodeType>
		<LNodeType id="NRR_CSLK_V2.00__NRG__V1.00" lnClass="CSLK">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK_EX"/>
			<DO name="LinkRxVirEn" desc="链路接收压板 (GZK)" type="CN_SPC_GZK_EX"/>
			<DO name="LinkAlm1" desc="链路告警 (GZK)" type="CN_SPS_GZK"/>
			<DO name="LinkAlm2" desc="链路告警 (GZK)" type="CN_SPS_GZK"/>
			<DO name="LinkAlm3" desc="链路告警 (GZK)" type="CN_SPS_GZK"/>
			<DO name="LinkAlm4" desc="链路告警 (GZK)" type="CN_SPS_GZK"/>
			<DO name="LinkAlm5" desc="链路告警 (GZK)" type="CN_SPS_GZK"/>
			<DO name="LinkAlm6" desc="链路告警 (GZK)" type="CN_SPS_GZK"/>
			<DO name="LinkAlm7" desc="链路告警 (GZK)" type="CN_SPS_GZK"/>
			<DO name="LinkAlm8" desc="链路告警 (GZK)" type="CN_SPS_GZK"/>
			<DO name="LinkAlm9" desc="链路告警 (GZK)" type="CN_SPS_GZK"/>
			<DO name="LinkAlm10" desc="链路告警 (GZK)" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="NRR_LTSM_V2.01__NRG__V1.00" desc="间隔层/站控层被授时设备自检状态" lnClass="LTSM">
			<DO name="Mod" desc="Mode" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name Plate" type="CN_LPL_GZK_EX"/>
			<DO name="HostTPortAlarm" desc="对时信号状态" type="CN_SPS_GZK_EX"/>
			<DO name="HostTSrvAlarm" desc="对时服务状态" type="CN_SPS_GZK_EX"/>
			<DO name="HostContAlarm" desc="时间跳变侦测状态" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_LLN0_V2.04__931G__V1.00" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_LN0_GZK"/>
			<DO name="Loc" desc="Local operation (7-4)" type="CN_SPS_GZK"/>
			<DO name="LEDRs" desc="LED reset (7-4)" type="CN_SPC_DC_GZK"/>
			<DO name="FuncEna1" desc="保护功能软压板1 (1396)" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2 (1396)" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna3" desc="Function 3 enabled (NR)" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna4" desc="Function 4 enabled (NR)" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna5" desc="Function 5 enabled (NR)" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna6" desc="Function 6 enabled (NR)" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna7" desc="Function 7 enabled (NR)" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna8" desc="Function 8 enabled (NR)" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna9" desc="Function 9 enabled (NR)" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna10" desc="Function 10 enabled (NR)" type="CN_SPC_GZK_EX"/>
			<DO name="CBFlt" desc="事故总信号及人工复归 (1396)" type="CN_SPC_GZK_EX"/>
			<DO name="RemSetEna" desc="远方修改定值 (1396)" type="CN_SPS_GZK_EX"/>
			<DO name="RemGrpEna" desc="远方切换定值区 (1396)" type="CN_SPS_GZK_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE (1396)" type="CN_SPS_GZK_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值 (GZK)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="LinNo" desc="Line No (NR)" type="CN_STG_SG_GZK_EX"/>
			<DO name="DelayTRtg" desc="SV Delay time (NR)" type="PL2201D_CN_SAV_GZK_EX"/>
			<DO name="Z3AuxStr" desc="Z3 auxiliary start value (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ConfBak" desc="Configrations backup/启动备份 (NR)" type="CN_SPC_GZK_EX"/>
			<DO name="ConfMade" desc="Configrations backup made/备份完成 (NR)" type="CN_SPS_GZK_EX"/>
			<DO name="UnpackOk" desc="UnpackOk/下装备份解析成功 (NR)" type="CN_SPS_GZK_EX"/>
			<DO name="UnpackErr" desc="UnpackErr/下装备份解析失败 (NR)" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_LPHD_V2.01__931G__V1.00" desc="LPHD" lnClass="LPHD">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_LN0_GZK"/>
			<DO name="PhyNam" desc="Physical device name plate" type="PL2201D_CN_DPL_GZK"/>
			<DO name="PhyHealth" desc="Physical device health" type="CN_INS_Health_GZK"/>
			<DO name="OutOv" desc="Output communications buffer overflow" type="CN_SPS_GZK"/>
			<DO name="Proxy" desc="Indicates if this LN is a proxy" type="CN_SPS_GZK"/>
			<DO name="InOv" desc="Input communications buffer overflow" type="CN_SPS_GZK"/>
			<DO name="NumPwrUp" desc="Number of Power ups" type="CN_INS_GZK"/>
			<DO name="WrmStr" desc="Number of Warm Starts" type="CN_INS_GZK"/>
			<DO name="WacTrg" desc="Number of watchdog device resets detected" type="CN_INS_GZK"/>
			<DO name="PwrUp" desc="Power Up detected" type="CN_SPS_GZK"/>
			<DO name="PwrDn" desc="Power Down detected" type="CN_SPS_GZK"/>
			<DO name="PwrSupAlm" desc="External power supply alarm" type="CN_SPS_GZK"/>
			<DO name="RsStat" desc="Reset device statistics" type="CN_SPC_GZK"/>
			<DO name="ActSGNum" desc="定值区号 (GZK)" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="SettingGrp" desc="定值区号 (GZK)" type="CN_ING_SP_GZK_EX"/>
			<DO name="DeviceName" desc="被保护设备 (GZK)" type="CN_STG_SP_GZK_EX"/>
			<DO name="GooseEna" desc="GOOSE DI Enable" type="CN_SPG_SP_GZK_EX"/>
			<DO name="OthGoEna" desc="Other GOOSE DI Enable" type="CN_SPG_SP_GZK_EX"/>
			<DO name="StationNs" desc="Station name" type="CN_STG_SP_GZK_EX"/>
			<DO name="SASPinCrc" desc="全站过程层虚端子配置CRC版本" type="CN_STG_SP_GZK_EX"/>
			<DO name="IEDPinCrc" desc="IED过程层虚端子配置CRC版本" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_PDIF_V2.03__931G__V1.00" lnClass="PDIF">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK"/>
			<DO name="Str" desc="Start (7-4)" type="CN_ACD_GZK"/>
			<DO name="Op" desc="Operate (7-4)" type="CN_ACT_3P_GZK" transient="true"/>
			<DO name="DifAClc" desc="Differential Current (7-4)" type="PL2201D_CN_WYE_ALL_GZK"/>
			<DO name="RstA" desc="Restraint Current (7-4)" type="PL2201D_CN_WYE_ALL_GZK"/>
			<DO name="LinCapac" desc="Line capacitance (for load currents) (7-4)" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="LinCapac0" desc="线路零序容抗 (1396)" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="LocShRX" desc="电抗器阻抗定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="LocNRX" desc="中性点电抗器阻抗定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="CTFact" desc="CT变比系数 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="StrValSG" desc="差动动作电流定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="CTBrkVal" desc="CT断线差流定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="Enable" desc="投入 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CTBlkEna" desc="CT断线闭锁差动 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="RemShRX" desc="对侧电抗器阻抗 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="RemNRX" desc="对侧中性点电抗器阻抗 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="CCCEna" desc="电容电流补偿 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BrkDifEna" desc="突变量差动保护投入 (1396)" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_PDIS_V2.06__931G__V1.00" lnClass="PDIS">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK"/>
			<DO name="Str" desc="Start (7-4)" type="CN_ACD_GZK"/>
			<DO name="Op" desc="Operate (7-4)" type="CN_ACT_3P_GZK" transient="true"/>
			<DO name="PhStr" desc="Phase Start Value (7-4)" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="GndStr" desc="Ground Start Value (7-4)" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="RisLod" desc="Resistive reach for load area (7-4)" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" desc="Operate Time Delay (7-4)" type="CN_ING_SG_GZK"/>
			<DO name="PhDlTmms" desc="Operate Time Delay for Multiphase Faults (7-4)" type="CN_ING_SG_GZK"/>
			<DO name="GndDlTmms" desc="Operate Time Delay for single phase ground faults (7-4)" type="CN_ING_SG_GZK"/>
			<DO name="LinAng" desc="Line Angle (7-4)" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="K0Fact" desc="Residual Compensation Factor K0 (7-4)" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="StrVal" desc="阻抗定值（在不同的实例中分别表示相间和接地阻抗） (1396)" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="Z1" desc="线路正序阻抗定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="Z0" desc="线路零序阻抗定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="LinAng0" desc="线路零序灵敏角 (1396)" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="Enable" desc="投入 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="SpdupEna" desc="距离加速投入 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="RisLodEna" desc="负荷限制投入 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="LineAngOfsPG" desc="接地距离偏移角(220kV) (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="LineAngOfsPP" desc="相间距离偏移角 (GZK)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="MQGndRch" desc="接地四边形 (GZK)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="MQPhRch" desc="相间四边形 (GZK)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="SpdupTmms" desc="距离加速时间 (GZK)" type="CN_ING_SG_GZK_EX"/>
			<DO name="WFEna" desc="负荷侧 (GZK)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ZmPGQEna" desc="接地距离附加段 (GZK)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ZmPPQEna" desc="相间距离附加段 (GZK)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CapacEna" desc="串补功能 (GZK)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CapacVal" desc="串补容抗定值 (GZK)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="ExcRchZ" desc="超范围变化量阻抗 (GZK)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="FwdMOVBrkV" desc="正向MOV击穿电压定值 (GZK)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="ZerDirCZ" desc="零序方向补偿阻抗 (GZK)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="RisPP" desc="Resistance setting of phase-to-phase (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="RealK0" desc="Real component of zero-sequence compensation coefficient (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="ImagK0" desc="Iimaginary component of zero-sequence compensation coefficient (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="AccRTrpEna" desc="加速联跳 (NR)" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_PSCH_V2.04__931G__V1.00" lnClass="PSCH">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK"/>
			<DO name="OpStrp" desc="远跳或远传压板 (1396)" type="CN_SPC_GZK_EX"/>
			<DO name="ProTx" desc="Teleprotection signal transmitted (7-4)" type="CN_SPS_GZK" transient="true"/>
			<DO name="ProRx" desc="Teleprotection signal received (7-4)" type="CN_SPS_GZK" transient="true"/>
			<DO name="Str" desc="Carrier Send (7-4)" type="CN_ACD_GZK"/>
			<DO name="Op" desc="Operate (7-4)" type="CN_ACT_3P_GZK" transient="true"/>
			<DO name="CrdTmms" desc="Co-ordination timer for blocking scheme (7-4)" type="CN_ING_SG_GZK"/>
			<DO name="WeiMod" desc="Mode of weak end infeed function (7-4)" type="CN_ING_SG_GZK"/>
			<DO name="RvATmms" desc="Pickup time for current reversal logic (7-4)" type="CN_ING_SG_GZK"/>
			<DO name="RvRsTmms" desc="Delay time for reset of current reversal output (7-4)" type="CN_ING_SG_GZK"/>
			<DO name="Type" desc="通道类型 (1396)" type="CN_ING_SP_GZK_EX"/>
			<DO name="LocChnID" desc="本侧识别码 (1396)" type="CN_ING_SG_GZK_EX"/>
			<DO name="RemChnID" desc="对侧识别码 (1396)" type="CN_ING_SG_GZK_EX"/>
			<DO name="ChkTmh" desc="通道交换时间定值 (1396)" type="CN_ING_SG_GZK_EX"/>
			<DO name="PermSchTyp" desc="允许式通道 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="UnBlkEna" desc="解除闭锁功能 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="WeakEnd" desc="弱电源侧 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="IntClkMod" desc="通信内时钟 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="AutChk" desc="自动交换通道 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ChnSpd" desc="通道速率 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="StrEnaRT" desc="远跳受本侧启动控制 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="RemTrEna" desc="远跳功能 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="APSchTyp" desc="分相允许式 (GZK)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="Enable" desc="双通道方式 (GZK)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OpEx" desc="Zone extension protection operates (NR)" type="CN_ACT_3P_GZK"/>
			<DO name="UnBlkTmms" desc="Pickup time delay of unblocking scheme (NR)" type="CN_ING_SG_GZK"/>
			<DO name="TxSigPhA" desc="Phase A signal to be transmitted to the other side (NR)" type="CN_SPS_GZK_EX"/>
			<DO name="TxSigPhB" desc="Phase B signal to be transmitted to the other side (NR)" type="CN_SPS_GZK_EX"/>
			<DO name="TxSigPhC" desc="Phase C signal to be transmitted to the other side (NR)" type="CN_SPS_GZK_EX"/>
			<DO name="RxSigPhA" desc="Phase A signal  received from the other side (NR)" type="CN_SPS_GZK_EX"/>
			<DO name="RxSigPhB" desc="Phase B signal  received from the other side (NR)" type="CN_SPS_GZK_EX"/>
			<DO name="RxSigPhC" desc="Phase C signal  received from the other side (NR)" type="CN_SPS_GZK_EX"/>
			<DO name="UnBlk" desc="Unblocking signal received (NR)" type="CN_SPS_GZK_EX"/>
			<DO name="ExTrp" desc="initiating sending permissive signal from external tripping signal received (NR)" type="CN_SPS_GZK_EX"/>
			<DO name="AbnorCh" desc="indicating abnormal signal received (NR)" type="CN_SPS_GZK_EX"/>
			<DO name="UVWeiVal" desc="Low-voltage setting of weak infeed logic (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="PilotMod" desc="Option of pilot scheme (NR)" type="CN_ING_SG_GZK_EX"/>
			<DO name="ZXTmms" desc="Pickup time delay for zone extension protection (NR)" type="CN_ING_SG_GZK_EX"/>
			<DO name="ChkTmhF" desc="Channel check time (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="ChPhSegMod" desc="Phase segregated channel mode (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ZXEna" desc="Enabling/disabling unblocking scheme (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="IndepChEna" desc="independent pilot channel Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ChnPhsMode" desc="Phase segregated channel mode (NR)" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_RRTC_V2.02__931G__V1.00" lnClass="RRTC">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK_EX"/>
			<DO name="Str" desc="启动 (1396)" type="CN_ACD_GZK"/>
			<DO name="Op" desc="动作 (1396)" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal3I0" desc="零序电流定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="StrValI2" desc="负序电流定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="StrVal3U0" desc="零序电压定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="StrValU2" desc="负序电压定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="LoA" desc="低电流定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="LoW" desc="低有功功率 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="LoPFAng" desc="低功率因数角 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="RTCDlTmms" desc="远跳经故障判据时间 (1396)" type="CN_ING_SG_GZK_EX"/>
			<DO name="RTDlTmms" desc="远跳不经故障判据时间 (1396)" type="CN_ING_SG_GZK_EX"/>
			<DO name="AVStrEna" desc="故障电流、电压启动 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="LoAWStrEna" desc="低电流、低有功启动 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="LoPFAngEna" desc="低功率因数角启动 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="NoCrtrnEna" desc="远方跳闸不经故障判据 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="PTFDisCEna" desc="PT断线转无判据 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="RTCDChTmms" desc="二取二经故障判据时间 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="RTDChTmms" desc="二取二无判据时间 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="StrVal" desc="Start Value" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="Enable" desc="Remote trip enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="DistEna" desc="Distance enable (NR)" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_PTOC_V2.05__931G__V1.00" lnClass="PTOC">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK"/>
			<DO name="Str" desc="Start (7-4)" type="CN_ACD_GZK"/>
			<DO name="Op" desc="Operate (7-4)" type="CN_ACT_3P_GZK" transient="true"/>
			<DO name="StrVal" desc="Start Value (7-4)" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="MinOpTmms" desc="Minimum Operate Time (7-4)" type="CN_ING_SG_GZK"/>
			<DO name="OpDlTmms" desc="Operate Delay Time (7-4)" type="CN_ING_SG_GZK"/>
			<DO name="DirEna" desc="经方向 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="Enable" desc="投入 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="VolBlk" desc="3U0突变量闭锁投入 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="SpdupEna" desc="加速段投入 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="InvertMod" desc="反时限特性(110kV) (1396)" type="CN_ING_SG_GZK_EX"/>
			<DO name="ZroINVTFac" desc="current time factor (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="ZroINVTInd" desc="current time index (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="ZroINVBRec" desc="trip blocking recloser (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OvIBlkRec" desc="rip blocking recloser (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="StrMult" desc="Start Value (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="VolBlkEna" desc="Voltage Block Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkRecEna" desc="Block Reclose Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="SClcZeEna" desc="Self-Calculation Zero sequence current Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="InvertEna" desc="Invert Over Current Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" desc="Output Matrix (NR)" type="CN_ING_SG_GZK_EX"/>
			<DO name="TVFailEna" desc="Reserve over current Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="InvZroTmms" desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)" type="CN_ING_SG_GZK_EX"/>
			<DO name="VolPPBlk" desc="UPP Block (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_PPDP_V2.00__931G__V1.00" lnClass="PPDP">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK_EX"/>
			<DO name="TrStrp" desc="三相不一致出口软压板 (GZK)" type="CN_SPC_GZK_EX"/>
			<DO name="Str" desc="启动 (1396)" type="CN_ACD_GZK"/>
			<DO name="Op" desc="动作 (1396)" type="CN_ACT_3P_GZK"/>
			<DO name="ABlkVal" desc="不一致零负序电流定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="I0BlkVal" desc="不一致零序电流定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="I2BlkVal" desc="不一致负序电流定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="OpDlTmms" desc="三相不一致保护时间 (1396)" type="CN_ING_SG_GZK"/>
			<DO name="Enable" desc="三相不一致保护 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ABlkEna" desc="不一致经零负序电流 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="TWJEna" desc="不一致经TWJ (GZK)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="I0BlkEna" desc="I0 block enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="I2BlkEna" desc="I2 block enable (NR)" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_PTOV_V2.00__931G__V1.00" lnClass="PTOV">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK"/>
			<DO name="Str" desc="Start (7-4)" type="CN_ACD_GZK"/>
			<DO name="Op" desc="Operate (7-4)" type="CN_ACT_3P_GZK" transient="true"/>
			<DO name="StrVal" desc="Start Value (7-4)" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" desc="Operate Delay Time (7-4)" type="CN_ING_SG_GZK"/>
			<DO name="Enable" desc="投入 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CBOpnBlkRT" desc="过电压远跳经跳位闭锁 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OnePhOVMod" desc="过电压三取一方式 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="PPEna" desc="PP Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ProTxEna" desc="En_OV_Init_TT (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" desc="Output Matrix (NR)" type="CN_ING_SG_GZK_EX"/>
			<DO name="OptChrVal" desc="Optional Characteristic Value (NR)" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_RDRE_V2.00__NRG__V1.00" lnClass="RDRE">
			<DO name="Mod" desc="Mode" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name Plate" type="CN_LPL_GZK"/>
			<DO name="RcdMade" desc="Recording made" type="CN_SPS_GZK"/>
			<DO name="FltNum" desc="Fault Number" type="CN_INS_GZK"/>
			<DO name="GriFltNum" desc="Grid Fault Number" type="CN_INS_GZK"/>
			<DO name="RcdTrg" desc="Trigger recorder" type="CN_SPC_GZK"/>
			<DO name="NofUpdate" desc="Nof updating" type="CN_INS_GZK_EX"/>
			<DO name="MaxFltValA" desc="Max fault current" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="FltI0ValA" desc="Max fault zero current" type="PL2201D_CN_MV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_RFLO_V2.02__931G__V1.00" lnClass="RFLO">
			<DO name="Mod" desc="Mode" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name Plate" type="CN_LPL_GZK"/>
			<DO name="FltZ" desc="Fault Impedance " type="PL2201D_CN_CMV_GZK"/>
			<DO name="FltDiskm" desc="Fault Distance in km " type="PL2201D_CN_MV_GZK"/>
			<DO name="MaxFltA" desc="Max Fault Phase Current" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="MaxFltI0A" desc="Max Fault I0 Current" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="MaxFltDifA" desc="Fault Different Current" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="FltLoop" desc="Fault Loop (7-4)" type="CN_INS_GZK"/>
			<DO name="LinLenKm" desc="Line length in km " type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="R1" desc="Positive-sequence line resistance" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="X1" desc="Positive-sequence line reactance" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="R0" desc="Zero -sequence line resistance" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="X0" desc="Zero -sequence line reactance" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="Rm0" desc="Mutual resistance" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="Xm0" desc="Mutual reactance" type="PL2201D_CN_ASG_SG_GZK"/>
			<DO name="FltValV" desc="Fault voltage" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="FltImbValV" desc="Imbanlance fault voltage" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="FltImbValA" desc="Imbanlance fault current" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="FltAPhA" desc="Fault Phase A Current" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="FltAPhB" desc="Fault Phase B Current" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="FltAPhC" desc="Fault Phase C Current" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="FltVPhA" desc="Fault voltage Phase A" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="FltVPhB" desc="Fault voltage Phase B" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="FltVPhC" desc="Fault voltage Phase C" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="FltValV0" desc="Fault voltage U0" type="PL2201D_CN_MV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_RPSB_V2.00__931G__V1.00" lnClass="RPSB">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK"/>
			<DO name="Str" desc="Start (Power Swing Detected) (7-4)" type="CN_ACD_GZK"/>
			<DO name="Op" desc="Operate (Out of step Tripping) (7-4)" type="CN_ACT_3P_GZK" transient="true"/>
			<DO name="BlkZn" desc="Blocking of correlated PDIS zone (7-4)" type="CN_SPS_GZK"/>
			<DO name="BlkValASG" desc="振荡闭锁过流定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="Enable" desc="振荡闭锁元件（控制字） (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkZ1Ena" desc="距离I段不经振荡闭锁 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkZ2Ena" desc="距离II段不经振荡闭锁 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkZ3Ena" desc="Under 3st distance  for Power Swing Blocking Protect (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkZ4Ena" desc="Under 4st distance  for Power Swing Blocking Protect (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="PilotPEna" desc="Under Pilot Protect or Power Swing Blocking Protect (NR)" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_RREC_V2.02__931G__V1.00" lnClass="RREC">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK"/>
			<DO name="OpStrp" desc="重合闸出口软压板 (1396)" type="CN_SPC_GZK_EX"/>
			<DO name="PhRecEna" desc="按相重合闸 (1396)" type="CN_SPC_GZK_EX"/>
			<DO name="StopRecEna" desc="停用重合闸 (1396)" type="CN_SPC_GZK_EX"/>
			<DO name="Op" desc="Operate (used here to provide close to XCBR) (7-4)" type="CN_ACT_3P_GZK" transient="true"/>
			<DO name="AutoRecSt" desc="Auto Reclosing Status (7-4)" type="CN_INS_ARST_GZK"/>
			<DO name="SPRecTmms" desc="单相重合闸时间 (1396)" type="CN_ING_SG_GZK_EX"/>
			<DO name="TPRecTmms" desc="三相重合闸时间 (1396)" type="CN_ING_SG_GZK_EX"/>
			<DO name="RecDifAng" desc="同期合闸角 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="SPRChkLiv" desc="单相重合闸检线路有压 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OpnStrSPR" desc="TWJ启动单相重合闸 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OpnStrTPR" desc="TWJ启动三相重合闸 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ChkLivLin" desc="后合检线路有压 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="SPRecMod" desc="单相重合闸 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="TPRecMod" desc="三相重合闸 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="InhRec" desc="禁止重合闸 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="StopRec" desc="停用重合闸 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OpTrgRec" desc="保护启动重合闸" type="CN_SPG_SG_GZK_EX"/>
			<DO name="PTFBlkRec" desc="PT断线闭锁重合" type="CN_SPG_SG_GZK_EX"/>
			<DO name="DifPosMod" desc="不对应启动重合" type="CN_SPG_SG_GZK_EX"/>
			<DO name="DbLnLvEna" desc="Double line live check Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="SPTPRecMod" desc="SP and TP pole recloser mode (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="RecEna" desc="Recloser Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="InRecMod" desc="In Recloser mode (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="NoChkEna" desc="No Check Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="AdpRecEna" desc="Adaptation recloser enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="LnDeaEna" desc="Dead Line and Live Bus Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BsDeaEna" desc="Dead Bus and Live Line Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="LnBsEna" desc="Dead Bus and Dead Line Enable (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="AngOfs" desc="Angle Offset between Ux and Ua (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="LnDeaVal" desc="Dead Line Value (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="BsDeaVal" desc="Dead Bus Value (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_GGIO_DelayTRtg_V2.00__NRG__V1.00" lnClass="GGIO">
			<DO name="Mod" desc="Mode" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name Plate" type="CN_LPL_GZK"/>
			<DO name="DelayTRtg" desc="Rated delay time" type="PL2201D_CN_SAV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_GGIO_SAV_V2.00__NRG__V1.00" lnClass="GGIO">
			<DO name="Mod" desc="Mode" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name Plate" type="CN_LPL_GZK"/>
			<DO name="SAVSO1" desc="General indication" type="PL2201D_CN_SAV_GZK_EX"/>
			<DO name="SAVSO2" desc="General indication" type="PL2201D_CN_SAV_GZK_EX"/>
			<DO name="SAVSO3" desc="General indication" type="PL2201D_CN_SAV_GZK_EX"/>
			<DO name="SAVSO4" desc="General indication" type="PL2201D_CN_SAV_GZK_EX"/>
			<DO name="SAVSO5" desc="General indication" type="PL2201D_CN_SAV_GZK_EX"/>
			<DO name="SAVSO6" desc="General indication" type="PL2201D_CN_SAV_GZK_EX"/>
			<DO name="SAVSO7" desc="General indication" type="PL2201D_CN_SAV_GZK_EX"/>
			<DO name="SAVSO8" desc="General indication" type="PL2201D_CN_SAV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_MMXU_V2.00__931G__V1.00" lnClass="MMXU">
			<DO name="Mod" desc="Mode" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name Plate" type="CN_LPL_GZK"/>
			<DO name="Hz" desc="Frequency" type="PL2201D_CN_MV_GZK"/>
			<DO name="PPV" desc="Phase to phase voltages" type="PL2201D_CN_DEL_GZK"/>
			<DO name="PhV" desc="Phase to ground voltages" type="PL2201D_CN_WYE_ALL_GZK"/>
			<DO name="A" desc="Phase currents" type="PL2201D_CN_WYE_ALL_GZK"/>
			<DO name="SynV" desc="Synchronous Voltage" type="PL2201D_CN_CMV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_TCTR_V2.01__931G__V1.00" lnClass="TCTR">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK"/>
			<DO name="EEHealth" desc="External equipment health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="EEName" desc="External equipment name plate (7-4)" type="PL2201D_CN_DPL_GZK"/>
			<DO name="OpTmh" desc="Operation time (7-4)" type="CN_INS_GZK"/>
			<DO name="Amp" desc="Current (Sampled value)  (7-4)" type="PL2201D_CN_SAV_GZK"/>
			<DO name="ARtg" desc="Rated Current (7-4)" type="PL2201D_CN_ASG_SP_GZK"/>
			<DO name="HzRtg" desc="Rated Frequency (7-4)" type="PL2201D_CN_ASG_SP_GZK"/>
			<DO name="ARtgSnd" desc="二次额定电流 (1396)" type="PL2201D_CN_ASG_SP_GZK_EX"/>
			<DO name="AmpChB" desc="Current (Sampled value from another channel) (NR)" type="PL2201D_CN_SAV_GZK_EX"/>
			<DO name="ECVTDelay" desc="ECVT Delay time (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="IROCCTFail" desc="CT Fail over current value (NR)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="BlkCTFail" desc="CT Fail Block Protection (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CTPAB" desc="CT Phase AB (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CTPBC" desc="CT Phase BC (NR)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CTPCA" desc="CT Phase CA (NR)" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_TVTR_V2.03__931G__V1.00" lnClass="TVTR">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK"/>
			<DO name="EEHealth" desc="External equipment health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="EEName" desc="External equipment name plate (7-4)" type="PL2201D_CN_DPL_GZK"/>
			<DO name="OpTmh" desc="Operation time (7-4)" type="CN_INS_GZK"/>
			<DO name="Vol" desc="Voltage (sampled value) (7-4)" type="PL2201D_CN_SAV_GZK"/>
			<DO name="FuFail" desc="TVTR fuse failure (7-4)" type="CN_SPS_GZK"/>
			<DO name="VRtg" desc="Rated Voltage (7-4)" type="PL2201D_CN_ASG_SP_GZK"/>
			<DO name="HzRtg" desc="Rated frequency (7-4)" type="PL2201D_CN_ASG_SP_GZK"/>
			<DO name="VRtgSnd" desc="二次额定电压 (1396)" type="PL2201D_CN_ASG_SP_GZK_EX"/>
			<DO name="LinPTMod" desc="电压取线路PT电压 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="PTFChkEna" desc="PT断线检测投入 (1396)" type="CN_SPG_SG_GZK_EX"/>
			<DO name="VolChB" desc="Voltage (sampled value from another channel) " type="PL2201D_CN_SAV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_SPVT_V2.02__NRG__V1.00" desc="396规范中的在线监测：电源电压监视" lnClass="SPVT">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK_EX"/>
			<DO name="Alm" desc="告警 (1396)" type="CN_SPS_GZK"/>
			<DO name="Wrn" desc="预警 (1396)" type="CN_SPS_GZK_EX"/>
			<DO name="VolMrg" desc="电压裕度 (1396)" type="CN_INS_GZK_EX"/>
			<DO name="Vol" desc="电压 (1396)" type="PL2201D_CN_MV_GZK"/>
			<DO name="VolAlmUSpt" desc="告警上限定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="VolAlmLSpt" desc="告警下限定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="VolWrnUSpt" desc="预警上限定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="VolWrnLSpt" desc="预警下限定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="VAlmHiTmms" desc="Delay Time of Voltage alarm upper limit (NR)" type="CN_ING_SG_GZK_EX"/>
			<DO name="VAlmLTmms" desc="Delay Time of Voltage alarm lower limit (NR)" type="CN_ING_SG_GZK_EX"/>
			<DO name="VWrnHiTmms" desc="Delay Time of Voltage warning upper limit (NR)" type="CN_ING_SG_GZK_EX"/>
			<DO name="VWrnLTmms" desc="Delay Time of Voltage warning lower limit (NR)" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_SCLI_V2.02__NRG__V1.00" desc="396规范中的在线监测：通道光强监测" lnClass="SCLI">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK_EX"/>
			<DO name="Alm" desc="告警 (1396)" type="CN_SPS_GZK"/>
			<DO name="Wrn" desc="预警 (1396)" type="CN_SPS_GZK_EX"/>
			<DO name="DetRate" desc="劣化率 (1396)" type="CN_INS_GZK_EX"/>
			<DO name="LigMrg" desc="光强裕度 (1396)" type="CN_INS_GZK_EX"/>
			<DO name="AlmU" desc="上限告警 (GZK)" type="CN_SPS_GZK_EX"/>
			<DO name="AlmL" desc="下限告警 (GZK)" type="CN_SPS_GZK_EX"/>
			<DO name="LigIntes" desc="光强 (1396)" type="PL2201D_CN_MV_GZK_EX"/>
			<DO name="LigAlmSpt" desc="告警定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="LigWrnSpt" desc="预警定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="DetRateSpt" desc="劣化率计算区间定值 (1396)" type="CN_ING_SG_GZK_EX"/>
			<DO name="LigAlmUSpt" desc="上限告警定值 (GZK)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="LigAlmLSpt" desc="下限告警定值 (GZK)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="LigAlmTmms" desc="Delay Time of Light intensity alarm level (NR)" type="CN_ING_SG_GZK_EX"/>
			<DO name="LigWrnTmms" desc="Delay Time of Light intensity warning level (NR)" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201D_NRR_STMP_V2.02__NRG__V1.00" desc="396规范中的在线监测：温度监视" lnClass="STMP">
			<DO name="Mod" desc="Mode (7-4)" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" desc="Behaviour (7-4)" type="CN_INS_Beh_GZK"/>
			<DO name="Health" desc="Health (7-4)" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" desc="Name plate (7-4)" type="CN_LPL_GZK_EX"/>
			<DO name="Alm" desc="告警 (1396)" type="CN_SPS_GZK"/>
			<DO name="Wrn" desc="预警 (1396)" type="CN_SPS_GZK_EX"/>
			<DO name="Trip" desc="跳闸 (1396)" type="CN_SPS_GZK_EX"/>
			<DO name="TmpMrg" desc="温度裕度 (1396)" type="CN_INS_GZK_EX"/>
			<DO name="Tmp" desc="温度 (1396)" type="PL2201D_CN_MV_GZK"/>
			<DO name="TmpAlmSpt" desc="告警定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="TmpWrnSpt" desc="预警定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="TmpTripSpt" desc="跳闸定值 (1396)" type="PL2201D_CN_ASG_SG_GZK_EX"/>
			<DO name="TmpAlmTmms" desc="Delay Time of Temperature alarm level (NR)" type="CN_ING_SG_GZK_EX"/>
			<DO name="TmpWrnTmms" desc="Delay Time of Temperature warning (NR)" type="CN_ING_SG_GZK_EX"/>
			<DO name="TmpTrTmms" desc="Delay Time of Temperature trip level (NR)" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<DOType id="CN_SPS_GZK" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_DPC_GZK" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Dbpos" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPC_GZK" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS_GZK" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS_GZK_EX" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPS_GZK_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS_Beh_GZK" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_INS_Health_GZK" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_ACT_3P_GZK" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACT_3P_GZK_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPC_GZK_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPC_DC_GZK" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INC_Mod_GZK" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPG_SG_GZK_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SG_GZK" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ING_SG_GZK_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SP_GZK_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SP_GZK_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL_LN0_GZK" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL_GZK" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL_GZK_EX" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS_ARST_GZK" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACT_GZK_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_ACD_GZK" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPG_SP_GZK_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SG_GZK_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SG"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="PL2201D_CN_MV_GZK" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="PL2201D_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201D_CN_MV_GZK_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="PL2201D_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="PL2201D_CN_CMV_GZK" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="PL2201D_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201D_CN_CMV_GZK_EX" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="PL2201D_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="PL2201D_CN_SAV_GZK" cdc="SAV">
			<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="units" bType="Struct" type="PL2201D_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201D_CN_SAV_GZK_EX" cdc="SAV">
			<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="units" bType="Struct" type="PL2201D_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="PL2201D_CN_WYE_ALL_GZK" cdc="WYE">
			<SDO name="phsA" type="PL2201D_CN_CMV_GZK"/>
			<SDO name="phsB" type="PL2201D_CN_CMV_GZK"/>
			<SDO name="phsC" type="PL2201D_CN_CMV_GZK"/>
			<SDO name="neut" type="PL2201D_CN_CMV_GZK"/>
			<SDO name="net" type="PL2201D_CN_CMV_GZK"/>
			<SDO name="res" type="PL2201D_CN_CMV_GZK"/>
			<DA name="angRef" bType="Enum" type="PL2201D_angid" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201D_CN_DEL_GZK" cdc="DEL">
			<SDO name="phsAB" type="PL2201D_CN_CMV_GZK"/>
			<SDO name="phsBC" type="PL2201D_CN_CMV_GZK"/>
			<SDO name="phsCA" type="PL2201D_CN_CMV_GZK"/>
			<DA name="angRef" bType="Enum" type="PL2201D_angid" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201D_CN_ASG_SG_GZK" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="PL2201D_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201D_CN_ASG_SG_GZK_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="PL2201D_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="PL2201D_CN_ASG_SP_GZK" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="PL2201D_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201D_CN_ASG_SP_GZK_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="PL2201D_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="PL2201D_CN_DPL_GZK" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="swDate" bType="VisString255" fc="DC"/>
			<DA name="swRevCrc" bType="VisString255" fc="DC"/>
			<DA name="adSwRev" bType="VisString255" fc="DC"/>
			<DA name="adSwDate" bType="VisString255" fc="DC"/>
			<DA name="adSwRevCrc" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DAType id="CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA name="mag" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="PL2201D_CN_units">
			<BDA name="SIUnit" bType="Enum" type="PL2201D_SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="PL2201D_multiplier"/>
		</DAType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="AutoRecSt">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="PL2201D_angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="PL2201D_multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="PL2201D_SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
