<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:csg="http://www.csg.cn" xmlns:sf="http://www.sf-auto.com" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
 <Private type="Substation virtual terminal conection CRC">00000000</Private>
 <Header id="template" version="1.1" revision="1.0" toolID="toolID" nameStructure="IEDName">
  <History>
   <Hitem version="1.0" revision="1.0" when="2021-01-16 12:44:17" who="sifang" why="" what="" />
   <Hitem version="1.1" revision="1.0" when="2021-01-17 12:02:34" who="sifang" why="" what="" />
  </History>
 </Header>
 <Communication>
  <SubNetwork name="MMS-A" type="8-MMS">
   <ConnectedAP iedName="SFFIS" apName="S1">
    <Address>
     <P type="OSI-AP-Title">1,3,9999,33</P>
     <P type="OSI-AE-Qualifier">23</P>
     <P type="OSI-PSEL">00000001</P>
     <P type="OSI-SSEL">0001</P>
     <P type="OSI-TSEL">0001</P>
     <P type="IP">172.20.1.50</P>
    </Address>
    <PhysConn type="Connection">
     <P type="Type">100BaseT</P>
     <P type="Plug">RJ45</P>
     <P type="Cable">D1</P>
     <P type="Port">1-A</P>
    </PhysConn>
    <PhysConn type="RedConn">
     <P type="Type">100BaseT</P>
     <P type="Plug">RJ45</P>
     <P type="Cable">D2</P>
     <P type="Port">1-B</P>
    </PhysConn>
    <PhysConn type="RedConn">
     <P type="Type">100BaseT</P>
     <P type="Plug">RJ45</P>
     <P type="Cable">D3</P>
     <P type="Port">1-C</P>
    </PhysConn>
    <PhysConn type="RedConn">
     <P type="Type">100BaseT</P>
     <P type="Plug">RJ45</P>
     <P type="Cable">D4</P>
     <P type="Port">1-D</P>
    </PhysConn>
    <PhysConn type="RedConn">
     <P type="Type">100BaseT</P>
     <P type="Plug">RJ45</P>
     <P type="Cable">D5</P>
     <P type="Port">1-E</P>
    </PhysConn>
    <PhysConn type="RedConn">
     <P type="Type">100BaseT</P>
     <P type="Plug">RJ45</P>
     <P type="Cable">D6</P>
     <P type="Port">1-F</P>
    </PhysConn>
   </ConnectedAP>
  </SubNetwork>
 </Communication>
 <IED configVersion="V1.01" desc="bay1其他AGENT_MGR" type="AGENT_MGR" manufacturer="SFJB" name="SFFIS">
  <Private type="SF_ID32">3</Private>
  <Services>
   <DynAssociation />
   <GetDirectory />
   <GetDataObjectDefinition />
   <DataObjectDirectory />
   <GetDataSetValue />
   <DataSetDirectory />
   <ConfDataSet max="30" maxAttributes="800" />
   <ReadWrite />
   <ConfReportControl max="40" />
   <GetCBValues />
   <ReportSettings optFields="Dyn" bufTime="Dyn" cbName="Fix" rptID="Dyn" trgOps="Dyn" intgPd="Dyn" datSet="Dyn" />
   <FileHandling />
   <ConfLNs fixPrefix="true" fixLnInst="true" />
   <ConfLogControl max="10" />
  </Services>
  <AccessPoint name="S1">
   <Server>
    <Authentication none="true" />
    <LDevice desc="公用及监测" inst="LD0">
     <LN0 desc="General" inst="" lnType="SF_SFFIS_V1.00_LD0_LLN0" lnClass="LLN0">
      <DataSet desc="遥测信息" name="dsAin">
       <FCDA prefix="" doName="CpuRat" lnInst="1" ldInst="LD0" fc="MX" lnClass="SCPU" />
       <FCDA prefix="" doName="MemRat" lnInst="1" ldInst="LD0" fc="MX" lnClass="SMEM" />
       <FCDA prefix="" doName="DiskRat" lnInst="1" ldInst="LD0" fc="MX" lnClass="SDSK" />
       <FCDA prefix="" doName="TmDsc1" lnInst="1" ldInst="LD0" fc="MX" lnClass="LTIM" />
       <FCDA prefix="" doName="TmDsc2" lnInst="1" ldInst="LD0" fc="MX" lnClass="LTIM" />
      </DataSet>
      <DataSet desc="告警信息" name="dsWarning">
       <FCDA prefix="" doName="Alm" lnInst="1" ldInst="LD0" fc="ST" lnClass="SCPU" />
       <FCDA prefix="" doName="Wrn" lnInst="1" ldInst="LD0" fc="ST" lnClass="SCPU" />
       <FCDA prefix="" doName="Alm" lnInst="1" ldInst="LD0" fc="ST" lnClass="SMEM" />
       <FCDA prefix="" doName="Wrn" lnInst="1" ldInst="LD0" fc="ST" lnClass="SMEM" />
       <FCDA prefix="" doName="Alm" lnInst="1" ldInst="LD0" fc="ST" lnClass="SDSK" />
       <FCDA prefix="" doName="Wrn" lnInst="1" ldInst="LD0" fc="ST" lnClass="SDSK" />
       <FCDA prefix="" doName="Alm1" lnInst="1" ldInst="LD0" fc="ST" lnClass="LTIM" />
       <FCDA prefix="" doName="Alm2" lnInst="1" ldInst="LD0" fc="ST" lnClass="LTIM" />
       <FCDA prefix="Diag" doName="Ind1" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="Diag" doName="Ind2" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="ComSt" doName="Alm1" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="ComSt" doName="Alm2" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="ComSvc" doName="Alm1" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="ComSvc" doName="Alm2" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="Chk" doName="Ind1" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="Chk" doName="Ind2" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="Chk" doName="SPCSO1" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="Rpt" doName="Alm1" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="Rpt" doName="Alm2" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="Rpt" doName="Alm3" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="Rpt" doName="Alm4" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="Rpt" doName="Alm5" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="Rpt" doName="Alm6" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="Rpt" doName="Alm7" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
      </DataSet>
      <DataSet desc="定值信息" name="dsSetting">
       <FCDA prefix="" doName="CpuRatAlmSpt" lnInst="1" ldInst="LD0" fc="SG" lnClass="SCPU" />
       <FCDA prefix="" doName="CpuRatWrnSpt" lnInst="1" ldInst="LD0" fc="SG" lnClass="SCPU" />
       <FCDA prefix="" doName="MemRatAlmSpt" lnInst="1" ldInst="LD0" fc="SG" lnClass="SMEM" />
       <FCDA prefix="" doName="MemRatWrnSpt" lnInst="1" ldInst="LD0" fc="SG" lnClass="SMEM" />
       <FCDA prefix="" doName="MemSizeSpt" lnInst="1" ldInst="LD0" fc="SG" lnClass="SMEM" />
       <FCDA prefix="" doName="DiskSizeAlmSpt" lnInst="1" ldInst="LD0" fc="SG" lnClass="SDSK" />
       <FCDA prefix="" doName="DiskSizeWrnSpt" lnInst="1" ldInst="LD0" fc="SG" lnClass="SDSK" />
       <FCDA prefix="" doName="DiskSizeSpt" lnInst="1" ldInst="LD0" fc="SG" lnClass="SDSK" />
      </DataSet>
      <DataSet desc="通信工况" name="dsCommState">
       <FCDA prefix="DevCom" doName="Alm1" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="DevCom" doName="Alm2" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
       <FCDA prefix="DevCom" doName="Alm3" lnInst="1" ldInst="LD0" fc="ST" lnClass="GGIO" />
      </DataSet>
      <ReportControl confRev="1" rptID="LD0/LLN0$RP$urcbAin" intgPd="18000" datSet="dsAin" name="urcbAin" buffered="false">
       <TrgOps qchg="true" period="true" dupd="false" dchg="true" />
       <OptFields configRef="false" dataSet="true" reasonCode="true" entryID="false" seqNum="true" dataRef="true" timeStamp="true" />
       <RptEnabled max="12" />
      </ReportControl>
      <ReportControl confRev="1" rptID="LD0/LLN0$BR$brcbWarning" intgPd="0" datSet="dsWarning" name="brcbWarning" buffered="true">
       <TrgOps qchg="true" period="true" dupd="false" dchg="true" />
       <OptFields configRef="false" dataSet="true" reasonCode="true" entryID="false" seqNum="true" dataRef="true" timeStamp="true" />
       <RptEnabled max="12" />
      </ReportControl>
      <ReportControl confRev="1" rptID="LD0/LLN0$BR$brcbCommState" intgPd="0" datSet="dsCommState" name="brcbCommState" buffered="true">
       <TrgOps qchg="true" period="true" dupd="false" dchg="true" />
       <OptFields configRef="false" dataSet="true" reasonCode="true" entryID="false" seqNum="true" dataRef="true" timeStamp="true" />
       <RptEnabled max="12" />
      </ReportControl>
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="configRev" />
       <DAI name="ldNs" />
      </DOI>
      <SettingControl actSG="1" numOfSGs="1" />
     </LN0>
     <LN prefix="" desc="物理设备" inst="1" lnType="SF_SFFIS_V1.00_LD0_LPHD" lnClass="LPHD">
      <DOI desc="PhyNam" name="PhyNam">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="serNum" />
       <DAI name="model" />
       <DAI name="location" />
      </DOI>
      <DOI desc="PhyHealth" name="PhyHealth">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="Proxy" name="Proxy">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>Proxy</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="CPU状态监视" inst="1" lnType="SF_SFFIS_V1.00_SCPU_1" lnClass="SCPU">
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="lnNs" />
      </DOI>
      <DOI desc="CPU负载率" name="CpuRat">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <SDI name="subMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="rangeC">
        <SDI name="hhLim">
         <DAI name="f" />
        </SDI>
        <SDI name="hLim">
         <DAI name="f" />
        </SDI>
        <SDI name="lLim">
         <DAI name="f" />
        </SDI>
        <SDI name="llLim">
         <DAI name="f" />
        </SDI>
        <SDI name="min">
         <DAI name="f" />
        </SDI>
        <SDI name="max">
         <DAI name="f" />
        </SDI>
       </SDI>
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>CPU负载率</Val>
       </DAI>
      </DOI>
      <DOI desc="CPU负载率告警" name="Alm">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>CPU负载率告警</Val>
       </DAI>
      </DOI>
      <DOI desc="CPU负载率预警" name="Wrn">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>CPU负载率预警</Val>
       </DAI>
      </DOI>
      <DOI desc="CPU负载率告警定值" name="CpuRatAlmSpt">
       <SDI name="setMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="minVal">
        <DAI name="f" />
       </SDI>
       <SDI name="maxVal">
        <DAI name="f" />
       </SDI>
       <SDI name="stepSize">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>CPU负载率告警定值</Val>
       </DAI>
      </DOI>
      <DOI desc="CPU负载率预警定值" name="CpuRatWrnSpt">
       <SDI name="setMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="minVal">
        <DAI name="f" />
       </SDI>
       <SDI name="maxVal">
        <DAI name="f" />
       </SDI>
       <SDI name="stepSize">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>CPU负载率预警定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="内存在线监视" inst="1" lnType="SF_SFFIS_V1.00_SMEM_1" lnClass="SMEM">
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="lnNs" />
      </DOI>
      <DOI desc="内存使用率" name="MemRat">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <SDI name="subMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="rangeC">
        <SDI name="hhLim">
         <DAI name="f" />
        </SDI>
        <SDI name="hLim">
         <DAI name="f" />
        </SDI>
        <SDI name="lLim">
         <DAI name="f" />
        </SDI>
        <SDI name="llLim">
         <DAI name="f" />
        </SDI>
        <SDI name="min">
         <DAI name="f" />
        </SDI>
        <SDI name="max">
         <DAI name="f" />
        </SDI>
       </SDI>
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>内存使用率</Val>
       </DAI>
      </DOI>
      <DOI desc="内存使用率告警" name="Alm">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>内存使用率告警</Val>
       </DAI>
      </DOI>
      <DOI desc="内存使用率预警" name="Wrn">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>内存使用率预警</Val>
       </DAI>
      </DOI>
      <DOI desc="内存使用率告警定值" name="MemRatAlmSpt">
       <SDI name="setMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="minVal">
        <DAI name="f" />
       </SDI>
       <SDI name="maxVal">
        <DAI name="f" />
       </SDI>
       <SDI name="stepSize">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>内存使用率告警定值</Val>
       </DAI>
      </DOI>
      <DOI desc="内存使用率预警定值" name="MemRatWrnSpt">
       <SDI name="setMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="minVal">
        <DAI name="f" />
       </SDI>
       <SDI name="maxVal">
        <DAI name="f" />
       </SDI>
       <SDI name="stepSize">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>内存使用率预警定值</Val>
       </DAI>
      </DOI>
      <DOI desc="内存容量（单位：G）" name="MemSizeSpt">
       <SDI name="setMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="minVal">
        <DAI name="f" />
       </SDI>
       <SDI name="maxVal">
        <DAI name="f" />
       </SDI>
       <SDI name="stepSize">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>内存容量（单位：G）</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="磁盘在线监视" inst="1" lnType="SF_SFFIS_V1.00_SDSK_1" lnClass="SDSK">
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="lnNs" />
      </DOI>
      <DOI desc="磁盘使用率" name="DiskRat">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <SDI name="subMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="rangeC">
        <SDI name="hhLim">
         <DAI name="f" />
        </SDI>
        <SDI name="hLim">
         <DAI name="f" />
        </SDI>
        <SDI name="lLim">
         <DAI name="f" />
        </SDI>
        <SDI name="llLim">
         <DAI name="f" />
        </SDI>
        <SDI name="min">
         <DAI name="f" />
        </SDI>
        <SDI name="max">
         <DAI name="f" />
        </SDI>
       </SDI>
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>磁盘使用率</Val>
       </DAI>
      </DOI>
      <DOI desc="磁盘使用率告警" name="Alm">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>磁盘使用率告警</Val>
       </DAI>
      </DOI>
      <DOI desc="磁盘使用率预警" name="Wrn">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>磁盘使用率预警</Val>
       </DAI>
      </DOI>
      <DOI desc="磁盘使用率告警定值" name="DiskSizeAlmSpt">
       <SDI name="setMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="minVal">
        <DAI name="f" />
       </SDI>
       <SDI name="maxVal">
        <DAI name="f" />
       </SDI>
       <SDI name="stepSize">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>磁盘使用率告警定值</Val>
       </DAI>
      </DOI>
      <DOI desc="磁盘使用率预警定值" name="DiskSizeWrnSpt">
       <SDI name="setMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="minVal">
        <DAI name="f" />
       </SDI>
       <SDI name="maxVal">
        <DAI name="f" />
       </SDI>
       <SDI name="stepSize">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>磁盘使用率预警定值</Val>
       </DAI>
      </DOI>
      <DOI desc="磁盘容量（单位：G）" name="DiskSizeSpt">
       <SDI name="setMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="minVal">
        <DAI name="f" />
       </SDI>
       <SDI name="maxVal">
        <DAI name="f" />
       </SDI>
       <SDI name="stepSize">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>磁盘容量（单位：G）</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="时间偏差在线监视" inst="1" lnType="SF_SFFIS_V1.00_LTIM_1" lnClass="LTIM">
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="lnNs" />
      </DOI>
      <DOI desc="与采集单元1的时间偏差" name="TmDsc1">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <SDI name="subMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="rangeC">
        <SDI name="hhLim">
         <DAI name="f" />
        </SDI>
        <SDI name="hLim">
         <DAI name="f" />
        </SDI>
        <SDI name="lLim">
         <DAI name="f" />
        </SDI>
        <SDI name="llLim">
         <DAI name="f" />
        </SDI>
        <SDI name="min">
         <DAI name="f" />
        </SDI>
        <SDI name="max">
         <DAI name="f" />
        </SDI>
       </SDI>
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>与采集单元1的时间偏差</Val>
       </DAI>
      </DOI>
      <DOI desc="与采集单元1的时间偏差告警" name="Alm1">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>与采集单元1的时间偏差告警</Val>
       </DAI>
      </DOI>
      <DOI desc="与采集单元2的时间偏差" name="TmDsc2">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <SDI name="subMag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit" />
        <DAI name="multiplier" />
       </SDI>
       <SDI name="sVC">
        <DAI name="scaleFactor" />
        <DAI name="offset" />
       </SDI>
       <SDI name="rangeC">
        <SDI name="hhLim">
         <DAI name="f" />
        </SDI>
        <SDI name="hLim">
         <DAI name="f" />
        </SDI>
        <SDI name="lLim">
         <DAI name="f" />
        </SDI>
        <SDI name="llLim">
         <DAI name="f" />
        </SDI>
        <SDI name="min">
         <DAI name="f" />
        </SDI>
        <SDI name="max">
         <DAI name="f" />
        </SDI>
       </SDI>
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>与采集单元2的时间偏差</Val>
       </DAI>
      </DOI>
      <DOI desc="与采集单元2的时间偏差告警" name="Alm2">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>与采集单元2的时间偏差告警</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="Diag" desc="装置自检" inst="1" lnType="SF_SFFIS_V1.00_DiagGGIO_1" lnClass="GGIO">
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="lnNs" />
      </DOI>
      <DOI desc="管理单元全站配置变化" name="Ind1">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>管理单元全站配置变化</Val>
       </DAI>
      </DOI>
      <DOI desc="台账信息变化" name="Ind2">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>台账信息变化</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="ComSt" desc="通信状态监视" inst="1" lnType="SF_SFFIS_V1.00_ComStGGIO_1" lnClass="GGIO">
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="lnNs" />
      </DOI>
      <DOI desc="与采集单元1的时间通信状态告警" name="Alm1">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>与采集单元1的时间通信状态告警</Val>
       </DAI>
      </DOI>
      <DOI desc="与采集单元2的时间通信状态告警" name="Alm2">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>与采集单元2的时间通信状态告警</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="ComSvc" desc="通信服务监视" inst="1" lnType="SF_SFFIS_V1.00_ComSvcGGIO_1" lnClass="GGIO">
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="lnNs" />
      </DOI>
      <DOI desc="与采集单元1的通信服务告警" name="Alm1">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>与采集单元1的通信服务告警</Val>
       </DAI>
      </DOI>
      <DOI desc="与采集单元2的通信服务告警" name="Alm2">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>与采集单元2的通信服务告警</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="DevCom" desc="与IED交互状态监视" inst="1" lnType="SF_SFFIS_V1.00_DevComGGIO_1" lnClass="GGIO">
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="lnNs" />
      </DOI>
      <DOI desc="与IED的通信状态告警" name="Alm1">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>与IED的通信状态告警</Val>
       </DAI>
      </DOI>
      <DOI desc="与IED的时间偏差告警" name="Alm2">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>与IED的时间偏差告警</Val>
       </DAI>
      </DOI>
      <DOI desc="与IED的通信服务告警" name="Alm3">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>与IED的通信服务告警</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="Chk" desc="巡视告警" inst="1" lnType="SF_SFFIS_V1.00_ChkGGIO_1" lnClass="GGIO">
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="lnNs" />
      </DOI>
      <DOI desc="巡视完成（无异常）" name="Ind1">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>巡视完成（无异常）</Val>
       </DAI>
      </DOI>
      <DOI desc="巡视完成（有异常）" name="Ind2">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>巡视完成（有异常）</Val>
       </DAI>
      </DOI>
      <DOI desc="手动启动巡视" name="SPCSO1">
       <SDI name="SBOw">
        <SDI name="origin">
         <DAI name="orCat" />
         <DAI name="orIdent" />
        </SDI>
        <DAI name="ctlVal" />
        <DAI name="ctlNum" />
        <DAI name="T" />
        <DAI name="Test" />
        <DAI name="Check" />
       </SDI>
       <SDI name="Oper">
        <SDI name="origin">
         <DAI name="orCat" />
         <DAI name="orIdent" />
        </SDI>
        <DAI name="ctlVal" />
        <DAI name="ctlNum" />
        <DAI name="T" />
        <DAI name="Test" />
        <DAI name="Check" />
       </SDI>
       <SDI name="Cancel">
        <SDI name="origin">
         <DAI name="orCat" />
         <DAI name="orIdent" />
        </SDI>
        <DAI name="ctlVal" />
        <DAI name="ctlNum" />
        <DAI name="T" />
        <DAI name="Test" />
       </SDI>
       <SDI name="pulseConfig">
        <DAI name="cmdQual" />
        <DAI name="onDur" />
        <DAI name="offDur" />
        <DAI name="numPls" />
       </SDI>
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
       <DAI name="sboTimeout" />
       <DAI name="sboClass" />
       <DAI name="dU">
        <Val>手动启动巡视</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="Rpt" desc="文件简报信息模型" inst="1" lnType="SF_SFFIS_V1.00_RptGGIO_1" lnClass="GGIO">
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="lnNs" />
      </DOI>
      <DOI desc="同源比对不一致告警简报" name="Alm1">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>同源比对不一致告警简报</Val>
       </DAI>
      </DOI>
      <DOI desc="回路诊断告警简报" name="Alm2">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>回路诊断告警简报</Val>
       </DAI>
      </DOI>
      <DOI desc="状态监测告警简报" name="Alm3">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>状态监测告警简报</Val>
       </DAI>
      </DOI>
      <DOI desc="定值不一致告警简报" name="Alm4">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>定值不一致告警简报</Val>
       </DAI>
      </DOI>
      <DOI desc="保护版本不一致告警简报" name="Alm5">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>保护版本不一致告警简报</Val>
       </DAI>
      </DOI>
      <DOI desc="装置异常告警定位简报" name="Alm6">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>装置异常告警定位简报</Val>
       </DAI>
      </DOI>
      <DOI desc="网络报文异常信息简报" name="Alm7">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>网络报文异常信息简报</Val>
       </DAI>
      </DOI>
     </LN>
    </LDevice>
    <LDevice desc="录波" inst="RCD0">
     <LN0 desc="General" inst="" lnType="SF_SFFIS_V1.00_RCD0_LLN0" lnClass="LLN0">
      <DataSet desc="保护录波" name="dsRelayRec">
       <FCDA prefix="" doName="RcdMade" lnInst="1" ldInst="RCD0" fc="ST" lnClass="RDRE" />
       <FCDA prefix="" doName="FltNum" lnInst="1" ldInst="RCD0" fc="ST" lnClass="RDRE" />
      </DataSet>
      <ReportControl confRev="1" rptID="RCD0/LLN0$BR$brcbRelayRec" intgPd="0" datSet="dsRelayRec" name="brcbRelayRec" buffered="true">
       <TrgOps qchg="true" period="true" dupd="false" dchg="true" />
       <OptFields configRef="false" dataSet="true" reasonCode="true" entryID="false" seqNum="true" dataRef="true" timeStamp="true" />
       <RptEnabled max="12" />
      </ReportControl>
      <DOI desc="Mode" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="Behaviour" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="Health" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
       <DAI name="configRev" />
       <DAI name="ldNs" />
      </DOI>
     </LN0>
     <LN prefix="" desc="动态记录" inst="1" lnType="SF_SFFIS_V1.00_RDRE_1" lnClass="RDRE">
      <DOI desc="模式" name="Mod">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="ctlModel" />
      </DOI>
      <DOI desc="行为" name="Beh">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="健康状态" name="Health">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="逻辑节点铭牌" name="NamPlt">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="d" />
       <DAI name="dU">
        <Val>逻辑节点铭牌</Val>
       </DAI>
       <DAI name="lnNs" />
      </DOI>
      <DOI desc="装置录波状态" name="RcdMade">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>装置录波状态</Val>
       </DAI>
      </DOI>
      <DOI desc="录波文件序号" name="FltNum">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>录波文件序号</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="物理设备" inst="1" lnType="SF_SFFIS_V1.00_RCD0_LPHD" lnClass="LPHD">
      <DOI desc="PhyNam" name="PhyNam">
       <DAI name="vendor" />
       <DAI name="swRev" />
       <DAI name="serNum" />
       <DAI name="model" />
       <DAI name="location" />
      </DOI>
      <DOI desc="PhyHealth" name="PhyHealth">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
      </DOI>
      <DOI desc="Proxy" name="Proxy">
       <DAI name="stVal" />
       <DAI name="q" />
       <DAI name="t" />
       <DAI name="dU">
        <Val>Proxy</Val>
       </DAI>
      </DOI>
     </LN>
    </LDevice>
    <LDevice desc="录波LD" inst="RCD1">
     <LN0 desc="管理逻辑节点" inst="" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_LLN0" lnClass="LLN0">
      <DataSet desc="暂态录波" name="dsRelayRec">
       <FCDA prefix="" doName="LEDRs" lnInst="" ldInst="RCD1" fc="ST" lnClass="LLN0" />
       <FCDA prefix="" doName="RcdStr" lnInst="1" ldInst="RCD1" fc="ST" lnClass="RDRE" />
       <FCDA prefix="" doName="RcdMade" lnInst="1" ldInst="RCD1" fc="ST" lnClass="RDRE" />
       <FCDA prefix="" doName="FltNum" lnInst="1" ldInst="RCD1" fc="ST" lnClass="RDRE" />
       <FCDA prefix="" doName="GriFltNum" lnInst="1" ldInst="RCD1" fc="ST" lnClass="RDRE" />
      </DataSet>
      <DataSet desc="监测信息" name="dsAin">
       <FCDA prefix="" doName="Vol" lnInst="1" ldInst="RCD1" fc="MX" lnClass="SPVT" />
       <FCDA prefix="" doName="Tmp" lnInst="1" ldInst="RCD1" fc="MX" lnClass="STMP" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="1" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="1" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="2" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="2" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="3" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="3" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="4" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="4" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="5" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="5" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="6" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="6" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="7" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="7" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="8" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="8" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="9" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="9" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="10" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="10" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="11" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="11" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="12" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="12" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="13" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="13" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="14" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="14" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="15" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="15" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="16" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="16" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="17" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="17" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="18" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="18" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="19" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="19" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="20" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="20" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="21" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="21" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="22" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="22" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="23" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="23" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="24" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="24" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="25" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="25" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="26" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="26" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="27" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="27" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="28" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="28" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="29" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="29" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="30" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="30" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="31" ldInst="RCD1" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="31" ldInst="RCD1" fc="MX" lnClass="SCLI" />
      </DataSet>
      <DataSet desc="告警数据集" name="dsWarning">
       <FCDA prefix="" doName="HostTPortAlarm" lnInst="1" ldInst="RCD1" fc="ST" lnClass="LTSM" />
       <FCDA prefix="" doName="HostTSrvAlarm" lnInst="1" ldInst="RCD1" fc="ST" lnClass="LTSM" />
       <FCDA prefix="" doName="HostContAlarm" lnInst="1" ldInst="RCD1" fc="ST" lnClass="LTSM" />
       <FCDA prefix="LnkAlm" doName="Alm1" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm2" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm3" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm4" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm5" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm6" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm7" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm8" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm9" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm10" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm11" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm12" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm13" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm14" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm15" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm16" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm17" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm18" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm19" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm20" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm21" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm22" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm23" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm24" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm25" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm26" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm27" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm28" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm29" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm30" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm31" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm32" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm33" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm34" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm35" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
       <FCDA prefix="DevAlm" doName="Alm1" lnInst="1" ldInst="RCD1" fc="ST" lnClass="GGIO" />
      </DataSet>
      <DataSet desc="录波定值1" name="dsSetting1">
       <FCDA prefix="" doName="PartATimeWidth" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RDRE" />
       <FCDA prefix="" doName="PartBTimeWidth" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RDRE" />
       <FCDA prefix="" doName="PartARate" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RDRE" />
       <FCDA prefix="" doName="ContinueRate" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RDRE" />
       <FCDA prefix="" doName="FqLimHi" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RDRE" />
       <FCDA prefix="" doName="FqLimLo" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RDRE" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="2" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="2" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="3" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="3" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="4" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="4" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="5" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="5" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="6" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="6" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="7" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="7" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="8" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="8" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="9" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="9" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="10" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="10" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="11" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="11" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="11" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="11" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="11" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="11" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="11" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="12" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="12" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="12" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="12" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="12" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="12" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="12" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="13" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="13" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="13" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="13" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="13" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="13" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="13" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="14" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="14" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="14" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="14" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="14" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="14" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="14" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="15" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="15" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="15" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="15" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="15" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="15" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="15" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="16" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="16" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="16" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="16" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="16" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="16" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="16" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="17" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="17" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="17" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="17" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="17" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="17" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="17" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="18" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="18" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="18" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="18" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="18" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="18" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="18" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="19" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="19" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="20" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="20" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="21" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="21" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="22" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="22" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="23" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="23" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="24" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="24" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="25" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="25" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="25" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="25" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="25" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="25" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="25" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="26" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="26" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="26" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="26" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="26" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="26" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="26" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="27" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="27" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="27" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="27" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="27" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="27" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="27" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="28" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="28" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="28" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="28" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="28" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="28" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="28" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="29" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="29" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="30" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="30" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="31" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="31" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="32" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="32" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="33" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="33" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="34" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="34" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="35" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="35" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="36" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="36" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="37" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="37" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="38" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="38" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="38" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="38" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="38" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="38" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="38" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="39" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="39" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="39" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="39" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="39" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="39" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="39" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="40" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="40" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="40" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="40" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="40" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="40" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="40" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="41" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="41" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="41" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="41" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="41" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="41" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="41" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="42" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="42" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="42" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="42" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="42" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="42" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="42" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="43" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="43" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="43" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="43" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="43" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="43" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="43" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="44" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="44" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="44" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="44" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="44" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="44" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="44" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="45" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="45" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="45" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="45" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="45" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="45" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="45" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="46" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="46" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="46" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="46" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="46" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="46" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="46" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="47" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="47" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="47" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="47" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="47" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="47" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="47" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="48" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="48" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="48" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="48" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="48" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="48" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="48" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="49" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="49" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="49" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="49" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="49" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="49" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="49" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="50" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="50" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="50" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="50" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="50" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="50" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="50" ldInst="RCD1" fc="SG" lnClass="RADR" />
      </DataSet>
      <DataSet desc="录波定值2" name="dsSetting2">
       <FCDA prefix="AU" doName="ChnlHi" lnInst="51" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="51" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="51" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="51" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="51" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="51" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="51" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="52" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="52" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="53" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="53" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="54" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="54" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="55" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="55" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="56" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="56" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="57" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="57" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="58" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="58" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="59" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="59" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="60" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="60" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="61" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="61" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="61" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="61" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="61" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="61" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="61" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="62" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="62" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="62" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="62" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="62" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="62" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="62" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="63" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="63" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="63" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="63" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="63" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="63" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="63" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="64" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="64" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="64" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="64" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="64" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="64" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="64" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="65" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="65" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="65" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="65" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="65" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="65" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="65" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="66" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="66" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="66" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="66" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="66" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="66" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="66" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="67" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="67" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="67" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="67" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="67" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="67" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="67" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="68" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="68" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="68" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="68" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="68" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="68" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="68" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="69" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="69" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="70" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="70" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="71" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="71" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="71" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="71" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="71" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="71" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="71" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="72" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="72" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="72" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="72" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="72" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="72" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="72" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="73" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="73" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="73" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="73" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="73" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="73" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="73" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="74" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="74" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="74" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="74" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="74" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="74" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="74" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="75" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="75" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="75" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="75" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="75" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="75" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="75" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="76" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="76" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="76" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="76" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="76" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="76" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="76" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="77" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="77" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="77" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="77" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="77" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="77" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="77" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="78" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="78" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="78" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="78" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="78" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="78" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="78" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="79" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="79" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="79" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="79" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="79" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="79" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="79" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="80" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="80" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="81" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="81" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="82" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="82" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="83" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="83" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="84" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="84" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="85" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="85" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="86" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="86" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="87" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="87" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="88" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="88" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="89" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="89" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="89" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="89" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="89" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="89" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="89" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="90" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="90" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="90" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="90" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="90" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="90" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="90" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="91" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="91" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="91" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="91" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="91" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="91" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="91" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="92" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="92" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="92" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="92" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="92" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="92" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="92" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="93" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="93" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="93" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="93" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="93" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="93" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="93" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="94" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="94" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="94" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="94" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="94" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="94" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="94" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="95" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="95" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="95" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="95" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="95" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="95" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="95" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="96" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="96" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="96" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="96" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="96" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="96" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="96" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="99" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="99" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="100" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="100" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="101" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="101" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="101" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="101" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="101" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="101" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="101" ldInst="RCD1" fc="SG" lnClass="RADR" />
      </DataSet>
      <DataSet desc="录波定值3" name="dsSetting3">
       <FCDA prefix="AU" doName="ChnlHi" lnInst="102" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="102" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="102" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="102" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="102" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="102" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="102" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="103" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="103" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="103" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="103" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="103" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="103" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="103" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="104" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="104" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="104" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="104" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="104" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="104" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="104" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="105" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="105" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="105" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="105" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="105" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="105" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="105" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="106" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="106" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="106" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="106" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="106" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="106" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="106" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="107" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="107" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="107" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="107" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="107" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="107" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="107" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="108" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="108" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="109" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="109" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="110" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="110" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="111" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="111" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="112" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="112" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="113" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="113" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="114" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="114" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="115" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="115" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="116" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="116" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="117" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="117" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="117" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="117" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="117" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="117" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="117" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="118" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="118" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="118" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="118" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="118" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="118" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="118" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="119" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="119" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="119" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="119" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="119" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="119" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="119" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="120" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="120" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="120" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="120" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="120" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="120" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="120" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="121" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="121" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="121" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="121" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="121" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="121" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="121" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="122" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="122" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="122" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="122" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="122" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="122" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="122" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="123" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="123" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="123" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="123" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="123" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="123" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="123" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="124" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="124" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="124" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="124" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="124" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="124" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="124" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="125" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="125" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="125" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="125" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="125" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="125" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="125" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="126" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="126" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="126" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="126" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="126" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="126" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="126" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="127" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="127" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="127" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="127" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="127" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="127" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="127" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="128" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="128" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="128" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="128" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="128" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="128" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="128" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="129" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlLo" lnInst="129" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="129" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="130" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlLo" lnInst="130" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="130" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="131" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlLo" lnInst="131" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="131" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="132" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlLo" lnInst="132" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="132" ldInst="RCD1" fc="SG" lnClass="RADR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="1" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="2" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="3" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="4" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="5" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="6" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="7" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="8" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="9" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="10" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="11" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="12" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="13" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="14" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="15" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="16" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="17" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="18" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="19" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="20" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="21" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="22" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="23" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="24" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="25" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="26" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="27" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="28" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="29" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="30" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="31" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="32" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="33" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="34" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="35" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="36" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="37" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="38" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="39" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="40" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="41" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="42" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="43" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="44" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="45" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="46" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="47" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="48" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="49" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="50" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="51" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="52" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="53" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="54" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="55" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="56" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="57" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="58" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="59" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="60" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="61" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="62" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="63" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="64" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="65" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="66" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="67" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="68" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="69" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="70" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="71" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="72" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="73" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="74" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="75" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="76" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="77" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="78" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="79" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="80" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="81" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="82" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="83" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="84" ldInst="RCD1" fc="SG" lnClass="RBDR" />
      </DataSet>
      <DataSet desc="录波定值4" name="dsSetting4">
       <FCDA prefix="" doName="ChnlChg" lnInst="85" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="86" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="87" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="88" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="89" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="90" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="91" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="92" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="93" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="94" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="95" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="96" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="97" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="98" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="99" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="100" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="101" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="102" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="103" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="104" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="105" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="106" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="107" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="108" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="109" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="110" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="111" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="112" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="113" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="114" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="115" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="116" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="117" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="118" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="119" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="120" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="121" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="122" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="123" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="124" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="125" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="126" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="127" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="128" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="129" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="130" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="131" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="132" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="133" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="134" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="135" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="136" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="137" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="138" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="139" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="140" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="141" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="142" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="143" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="144" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="145" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="146" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="147" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="148" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="149" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="150" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="151" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="152" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="153" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="154" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="155" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="156" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="157" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="158" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="159" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="160" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="161" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="162" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="163" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="164" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="165" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="166" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="167" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="168" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="169" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="170" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="171" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="172" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="173" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="174" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="175" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="176" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="177" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="178" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="179" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="180" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="181" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="182" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="183" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="184" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="185" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="186" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="187" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="188" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="189" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="190" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="191" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="192" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="193" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="194" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="195" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="196" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="197" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="198" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="199" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="200" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="201" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="202" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="203" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="204" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="205" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="206" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="207" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="208" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="209" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="210" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="211" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="212" ldInst="RCD1" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="VRtg" lnInst="2" ldInst="RCD1" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="VRtgSnd" lnInst="2" ldInst="RCD1" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="NegHi" lnInst="2" ldInst="RCD1" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="PosHi" lnInst="2" ldInst="RCD1" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="PosLo" lnInst="2" ldInst="RCD1" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="ZerHi" lnInst="2" ldInst="RCD1" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="ZerCo" lnInst="2" ldInst="RCD1" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="ARtg" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ARtgSnd" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="LinLenKm" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="RPs" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="XPs" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="CPs" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="RZers" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="XZers" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="CZers" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="NegHi" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ZerHi" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ZerCo" lnInst="1" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ARtg" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ARtgSnd" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="LinLenKm" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="RPs" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="XPs" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="CPs" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="RZers" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="XZers" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="CZers" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="NegHi" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ZerHi" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ZerCo" lnInst="3" ldInst="RCD1" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="PwrRtg" lnInst="4" ldInst="RCD1" fc="SG" lnClass="YPTR" />
       <FCDA prefix="" doName="DiffLim" lnInst="4" ldInst="RCD1" fc="SG" lnClass="YPTR" />
      </DataSet>
      <ReportControl confRev="1" rptID="RCD1/LLN0$RP$urcbAin" intgPd="5000" datSet="dsAin" name="urcbAin" buffered="true">
       <TrgOps qchg="false" period="false" dupd="false" dchg="true" />
       <OptFields configRef="false" dataSet="true" reasonCode="true" entryID="true" seqNum="true" dataRef="true" timeStamp="false" />
       <RptEnabled max="16" />
      </ReportControl>
      <ReportControl confRev="1" rptID="RCD1/LLN0$BR$brcbRelayRec" intgPd="0" datSet="dsRelayRec" name="brcbRelayRec" buffered="true">
       <TrgOps qchg="false" period="false" dupd="false" dchg="true" />
       <OptFields configRef="false" dataSet="true" reasonCode="true" entryID="true" seqNum="false" dataRef="true" timeStamp="true" />
       <RptEnabled max="16" />
      </ReportControl>
      <ReportControl confRev="1" rptID="RCD1/LLN0$BR$brcbWarning" intgPd="0" datSet="dsWarning" name="brcbWarning" buffered="true">
       <TrgOps qchg="false" period="false" dupd="false" dchg="true" />
       <OptFields configRef="false" dataSet="true" reasonCode="true" entryID="true" seqNum="false" dataRef="true" timeStamp="true" />
       <RptEnabled max="16" />
      </ReportControl>
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="configRev">
        <Val>V1.14</Val>
       </DAI>
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="LED 复位" name="LEDRs">
       <DAI name="ctlModel">
        <Val>direct-with-normal-security</Val>
       </DAI>
       <DAI name="sboTimeout">
        <Val>3000</Val>
       </DAI>
       <DAI name="dU">
        <Val>LED 复位</Val>
       </DAI>
      </DOI>
      <SettingControl actSG="1" numOfSGs="1" />
     </LN0>
     <LN prefix="" desc="物理设备" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_LPHD1" lnClass="LPHD" />
     <LN prefix="" desc="动态记录" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RDRE1" lnClass="RDRE">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="装置录波启动" name="RcdStr">
       <DAI name="dU">
        <Val>装置录波启动</Val>
       </DAI>
      </DOI>
      <DOI desc="装置录波状态" name="RcdMade">
       <DAI name="stVal">
        <Val>1</Val>
       </DAI>
       <DAI name="dU">
        <Val>装置录波状态</Val>
       </DAI>
      </DOI>
      <DOI desc="录波文件序号" name="FltNum">
       <DAI name="dU">
        <Val>录波文件序号</Val>
       </DAI>
      </DOI>
      <DOI desc="电网故障序号" name="GriFltNum">
       <DAI name="dU">
        <Val>电网故障序号</Val>
       </DAI>
      </DOI>
      <DOI desc="远方触发录波" name="RcdTrg">
       <DAI name="ctlModel">
        <Val>direct-with-normal-security</Val>
       </DAI>
       <DAI name="sboTimeout">
        <Val>3000</Val>
       </DAI>
       <DAI name="dU">
        <Val>远方触发录波</Val>
       </DAI>
      </DOI>
      <DOI desc="A段录波时间" name="PartATimeWidth">
       <DAI name="minVal">
        <Val>100</Val>
       </DAI>
       <DAI name="maxVal">
        <Val>2000</Val>
       </DAI>
       <DAI name="stepSize">
        <Val>20</Val>
       </DAI>
       <DAI name="dU">
        <Val>A段录波时间</Val>
       </DAI>
      </DOI>
      <DOI desc="B段录波时间" name="PartBTimeWidth">
       <DAI name="minVal">
        <Val>100</Val>
       </DAI>
       <DAI name="maxVal">
        <Val>10000</Val>
       </DAI>
       <DAI name="stepSize">
        <Val>20</Val>
       </DAI>
       <DAI name="dU">
        <Val>B段录波时间</Val>
       </DAI>
      </DOI>
      <DOI desc="AB段采样频率" name="PartARate">
       <DAI name="minVal">
        <Val>4800</Val>
       </DAI>
       <DAI name="maxVal">
        <Val>12800</Val>
       </DAI>
       <DAI name="stepSize">
        <Val>1600</Val>
       </DAI>
       <DAI name="dU">
        <Val>AB段采样频率</Val>
       </DAI>
      </DOI>
      <DOI desc="连续记录采样频率" name="ContinueRate">
       <DAI name="minVal">
        <Val>2000</Val>
       </DAI>
       <DAI name="maxVal">
        <Val>4000</Val>
       </DAI>
       <DAI name="stepSize">
        <Val>1000</Val>
       </DAI>
       <DAI name="dU">
        <Val>连续记录采样频率</Val>
       </DAI>
      </DOI>
      <DOI desc="频率上限定值" name="FqLimHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>Hz</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>50.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>50.5</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>频率上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="频率下限定值" name="FqLimLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>Hz</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>49.5</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>50.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>频率下限定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="额定延时" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护A相电流采样值1" inst="2" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护A相电流采样值2" inst="3" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护B相电流采样值1" inst="4" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护B相电流采样值2" inst="5" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护C相电流采样值1" inst="6" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护C相电流采样值2" inst="7" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量A相电流采样值1" inst="8" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量A相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量A相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量A相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量A相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量B相电流采样值1" inst="9" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量B相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量B相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量B相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量B相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量C相电流采样值1" inst="10" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量C相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量C相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量C相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量C相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相电压采样值1" inst="11" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相电压采样值2" inst="12" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相电压采样值1" inst="13" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相电压采样值2" inst="14" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相电压采样值1" inst="15" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相电压采样值2" inst="16" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压采样值1" inst="17" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压采样值2" inst="18" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护A相电流采样值1" inst="19" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护A相电流采样值2" inst="20" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护B相电流采样值1" inst="21" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护B相电流采样值2" inst="22" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护C相电流采样值1" inst="23" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护C相电流采样值2" inst="24" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压采样值1" inst="25" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压采样值2" inst="26" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相计量电压采样值" inst="27" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="额定延时" inst="28" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相保护电流1" inst="29" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相保护电流2" inst="30" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流1" inst="31" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流2" inst="32" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流1" inst="33" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流2" inst="34" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相测量电流1" inst="35" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相测量电流1" inst="36" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相测量电流1" inst="37" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相母线电压1" inst="38" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相母线电压2" inst="39" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相母线电压1" inst="40" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相母线电压2" inst="41" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相母线电压1" inst="42" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相母线电压2" inst="43" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压A1" inst="44" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压A2" inst="45" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压B1" inst="46" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压C1" inst="47" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相电压1" inst="48" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相电压1" inst="49" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相电压1" inst="50" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="合并器额定延时" inst="51" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="52" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值2" inst="53" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="54" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值2" inst="55" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="56" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值2" inst="57" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="58" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="59" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="60" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="61" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="62" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="63" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="64" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="65" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="66" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="67" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="68" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="69" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值2" inst="70" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="71" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="72" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="73" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="74" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="75" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="76" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="77" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
