      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="78" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="额定延时" inst="79" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相保护电流1" inst="80" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相保护电流2" inst="81" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流1" inst="82" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流2" inst="83" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="C相保护电流1" inst="84" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="C相保护电流2" inst="85" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相测量电流1" inst="86" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相测量电流1" inst="87" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="C相测量电流1" inst="88" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相保护电压1" inst="89" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相保护电压2" inst="90" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相保护电压1" inst="91" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相保护电压2" inst="92" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相保护电压1" inst="93" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相保护电压2" inst="94" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="抽取电压1" inst="95" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="抽取电压2" inst="96" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="间隙电流1" inst="99" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="间隙电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>间隙电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="间隙电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>间隙电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="间隙电流2" inst="100" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="间隙电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>间隙电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="间隙电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>间隙电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相电压1" inst="101" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相电压2" inst="102" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相电压1" inst="103" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相电压2" inst="104" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相电压1" inst="105" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相电压2" inst="106" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="合并器额定延时" inst="107" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流A相1" inst="108" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流A相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流A相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流A相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流A相1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流A相2" inst="109" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流A相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流A相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流A相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流A相2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流B相1" inst="110" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流B相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流B相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流B相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流B相1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流B相2" inst="111" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流B相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流B相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流B相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流B相2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流C相1" inst="112" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流C相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流C相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流C相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流C相1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流C相2" inst="113" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流C相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流C相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流C相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流C相2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量电流A相" inst="114" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流A相单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流A相单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流A相单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流A相单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量电流B相" inst="115" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流B相单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流B相单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流B相单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流B相单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量电流C相" inst="116" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流C相单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流C相单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流C相单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流C相单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压A相1" inst="117" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压A相2" inst="118" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压B相1" inst="119" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压B相2" inst="120" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压C相1" inst="121" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压C相2" inst="122" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压1" inst="123" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压2" inst="124" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压B相1" inst="125" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压B相2" inst="126" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压C相1" inst="127" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压C相2" inst="128" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="DU" desc="模拟采样1" inst="129" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_DU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>10.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="DU" desc="模拟采样2" inst="130" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_DU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>10.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="DU" desc="模拟采样3" inst="131" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_DU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样3单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样3单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样3单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样3单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样3单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>10.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样3单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="DU" desc="模拟采样4" inst="132" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_DU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样4单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样4单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样4单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样4单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样4单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>10.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样4单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器测控位置" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器测控位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器测控位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器测控位置" inst="2" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器测控位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器测控位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器测控位置" inst="3" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器测控位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器测控位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀1位置" inst="4" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀1位置" inst="5" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀1位置" inst="6" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀2位置" inst="7" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀2位置" inst="8" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀2位置" inst="9" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀3位置" inst="10" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀3位置" inst="11" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀3位置" inst="12" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀1位置" inst="13" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀1位置" inst="14" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀1位置" inst="15" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀2位置" inst="16" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀2位置" inst="17" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀2位置" inst="18" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀3位置" inst="19" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀3位置" inst="20" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀3位置" inst="21" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器位置" inst="22" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器位置" inst="23" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器位置" inst="24" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入01(装置检修)" inst="25" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入01(装置检修)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入01(装置检修)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入43(闭锁重合)" inst="26" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入43(闭锁重合)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入43(闭锁重合)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入09(DL合后)" inst="27" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入09(DL合后)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入09(DL合后)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入09(DL合后)" inst="28" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入09(DL合后)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入09(DL合后)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入14(手合/遥合/保护合)" inst="29" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入14(手合/遥合/保护合)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入14(手合/遥合/保护合)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入14(手合/遥合/保护合)" inst="30" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入14(手合/遥合/保护合)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入14(手合/遥合/保护合)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入15(手跳/遥分)" inst="31" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入15(手跳/遥分)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入15(手跳/遥分)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入15(手跳/遥分)" inst="32" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入15(手跳/遥分)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入15(手跳/遥分)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入16(保护跳闸)" inst="33" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入16(保护跳闸)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入16(保护跳闸)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入16(保护跳闸)" inst="34" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入16(保护跳闸)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入16(保护跳闸)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入17(非电量TJF)" inst="35" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入17(非电量TJF)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入17(非电量TJF)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入17(非电量TJF)" inst="36" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入17(非电量TJF)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入17(非电量TJF)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入27" inst="37" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入27启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入27启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入27" inst="38" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入27启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入27启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入28" inst="39" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入28启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入28启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入28" inst="40" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入28启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入28启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入29" inst="41" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入29启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入29启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入29" inst="42" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入29启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入29启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入30" inst="43" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入30启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入30启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入30" inst="44" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入30启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入30启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入31" inst="45" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入31启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入31启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入31" inst="46" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入31启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入31启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入32" inst="47" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入32启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入32启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入32" inst="48" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入32启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入32启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入33" inst="49" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入33启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入33启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入33" inst="50" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入33启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入33启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入34" inst="51" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入34启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入34启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入34" inst="52" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入34启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入34启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护跳闸01" inst="53" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护跳闸01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护跳闸01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护跳闸01" inst="54" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护跳闸01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护跳闸01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护跳闸02" inst="55" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护跳闸02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护跳闸02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护跳闸02" inst="56" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护跳闸02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护跳闸02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护TJR01" inst="57" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护TJR01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护TJR01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护TJR01" inst="58" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护TJR01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护TJR01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护TJR02" inst="59" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护TJR02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护TJR02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护TJR02" inst="60" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护TJR02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护TJR02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护合闸01" inst="61" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护合闸01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护合闸01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护合闸01" inst="62" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护合闸01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护合闸01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护合闸02" inst="63" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护合闸02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护合闸02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护合闸02" inst="64" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护合闸02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护合闸02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="测控跳闸" inst="65" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测控跳闸启动" name="ChnlChg">
       <DAI name="dU">
        <Val>测控跳闸启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="测控跳闸" inst="66" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测控跳闸启动" name="ChnlChg">
       <DAI name="dU">
        <Val>测控跳闸启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="测控合闸" inst="67" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测控合闸启动" name="ChnlChg">
       <DAI name="dU">
        <Val>测控合闸启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="测控合闸" inst="68" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测控合闸启动" name="ChnlChg">
       <DAI name="dU">
        <Val>测控合闸启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入18(操作电源监视)" inst="69" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入18(操作电源监视)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入18(操作电源监视)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="控回断线" inst="70" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="控回断线启动" name="ChnlChg">
       <DAI name="dU">
        <Val>控回断线启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闭锁重合" inst="71" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闭锁重合启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闭锁重合启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="运行异常" inst="72" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="运行异常启动" name="ChnlChg">
       <DAI name="dU">
        <Val>运行异常启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="装置异常" inst="73" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="装置异常启动" name="ChnlChg">
       <DAI name="dU">
        <Val>装置异常启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="同步异常" inst="74" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同步异常启动" name="ChnlChg">
       <DAI name="dU">
        <Val>同步异常启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采样异常" inst="75" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="采样异常启动" name="ChnlChg">
       <DAI name="dU">
        <Val>采样异常启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="事故总(断路器位置不对应)" inst="76" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="事故总(断路器位置不对应)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>事故总(断路器位置不对应)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="电压取I母" inst="77" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压取I母启动" name="ChnlChg">
       <DAI name="dU">
        <Val>电压取I母启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="电压取Ⅱ母" inst="78" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压取Ⅱ母启动" name="ChnlChg">
       <DAI name="dU">
        <Val>电压取Ⅱ母启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="电压切换同时动作" inst="79" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压切换同时动作启动" name="ChnlChg">
       <DAI name="dU">
        <Val>电压切换同时动作启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="电压切换同时返回" inst="80" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压切换同时返回启动" name="ChnlChg">
       <DAI name="dU">
        <Val>电压切换同时返回启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="电压切换刀闸位置异常" inst="81" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压切换刀闸位置异常启动" name="ChnlChg">
       <DAI name="dU">
        <Val>电压切换刀闸位置异常启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="SVCB级联通信告警" inst="82" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="SVCB级联通信告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>SVCB级联通信告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB01组网口告警" inst="83" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB01组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB01组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB01直联口告警" inst="84" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB01直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB01直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB02组网口告警" inst="85" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB02组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB02组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB02直联口告警" inst="86" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB02直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB02直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB03组网口告警" inst="87" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB03组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB03组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB03直联口告警" inst="88" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB03直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB03直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB04组网口告警" inst="89" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB04组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB04组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB04直联口告警" inst="90" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB04直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB04直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB05组网口告警" inst="91" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB05组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB05组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB05直联口告警" inst="92" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB05直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB05直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB06组网口告警" inst="93" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB06组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB06组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB06直联口告警" inst="94" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB06直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB06直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB07组网口告警" inst="95" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB07组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB07组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB07直联口告警" inst="96" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB07直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB07直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB08组网口告警" inst="97" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB08组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB08组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB08直联口告警" inst="98" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB08直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB08直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB09组网口告警" inst="99" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB09组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB09组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB09直联口告警" inst="100" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB09直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB09直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB10组网口告警" inst="101" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB10组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB10组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB10直联口告警" inst="102" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB10直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB10直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB11组网口告警" inst="103" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB11组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB11组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB11直联口告警" inst="104" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB11直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB11直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB12组网口告警" inst="105" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB12组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB12组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB12直联口告警" inst="106" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB12直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB12直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB13组网口告警" inst="107" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB13组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB13组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB13直联口告警" inst="108" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB13直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB13直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB14组网口告警" inst="109" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB14组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB14组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB14直联口告警" inst="110" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB14直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB14直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB15组网口告警" inst="111" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB15组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB15组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB15直联口告警" inst="112" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB15直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB15直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="113" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="114" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="115" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="116" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="117" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="118" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="119" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="120" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="121" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="122" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="123" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="124" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="125" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="126" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="127" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="128" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="129" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="130" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="131" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="132" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="133" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="134" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="135" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="136" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="137" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="138" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="139" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="140" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="141" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="142" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="143" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="144" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="145" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="146" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="147" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="148" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="149" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="150" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="151" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="152" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="153" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="154" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="155" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="156" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="157" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="158" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="159" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="160" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="161" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="162" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="163" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="164" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="165" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="166" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="167" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="168" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="169" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="170" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="171" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="172" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="173" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="174" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="175" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="176" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="177" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="178" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="179" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="180" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="181" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="182" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="183" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="184" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="185" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="186" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="187" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="188" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="189" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="190" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="191" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="192" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="193" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="194" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="195" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="196" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="197" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="198" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="199" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="200" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="201" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="202" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="203" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="204" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="205" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="206" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="207" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="208" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="209" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="210" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="211" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="212" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="母线1" inst="2" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_ZBUS1" lnClass="ZBUS">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 PT一次额定值" name="VRtg">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 PT一次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 PT二次额定值" name="VRtgSnd">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 PT二次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 负序上限定值" name="NegHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.740</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 负序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 正序上限定值" name="PosHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.9</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.5</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 正序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 正序下限定值" name="PosLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.9</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.5</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 正序下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 零序上限定值" name="ZerHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.740</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 零序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 零序突变定值" name="ZerCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.740</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 零序突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="线路1" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_ZLIN1" lnClass="ZLIN">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 CT一次额定值" name="ARtg">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 CT一次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 CT二次额定值" name="ARtgSnd">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 CT二次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 线路长度" name="LinLenKm">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>M</Val>
        </DAI>
        <DAI name="multiplier">
         <Val>k</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>65535.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 线路长度</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 正序电阻" name="RPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 正序电阻</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 正序电抗" name="XPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 正序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 正序电抗" name="CPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>F</Val>
        </DAI>
        <DAI name="multiplier">
         <Val />
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 正序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 零序电阻" name="RZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 零序电阻</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 零序电抗" name="XZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 零序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 正序电容" name="CZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>F</Val>
        </DAI>
        <DAI name="multiplier">
         <Val />
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 正序电容</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 负序上限定值" name="NegHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 负序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 零序上限定值" name="ZerHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 零序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 零序突变定值" name="ZerCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 零序突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="线路2" inst="3" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_ZLIN1" lnClass="ZLIN">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 CT一次额定值" name="ARtg">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 CT一次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 CT二次额定值" name="ARtgSnd">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 CT二次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 线路长度" name="LinLenKm">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>M</Val>
        </DAI>
        <DAI name="multiplier">
         <Val>k</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>65535.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 线路长度</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 正序电阻" name="RPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 正序电阻</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 正序电抗" name="XPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 正序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 正序电抗" name="CPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>F</Val>
        </DAI>
        <DAI name="multiplier">
         <Val />
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 正序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 零序电阻" name="RZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 零序电阻</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 零序电抗" name="XZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 零序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 正序电容" name="CZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>F</Val>
        </DAI>
        <DAI name="multiplier">
         <Val />
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 正序电容</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 负序上限定值" name="NegHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 负序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 零序上限定值" name="ZerHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 零序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 零序突变定值" name="ZerCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 零序突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="主变1" inst="4" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_YPTR1" lnClass="YPTR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="主变1 额定容量" name="PwrRtg">
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>主变1 额定容量</Val>
       </DAI>
      </DOI>
      <DOI desc="主变1 差流定值" name="DiffLim">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>5.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>主变1 差流定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="工作电压监视" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SPVT1" lnClass="SPVT">
