      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="内部电源电压" name="Vol">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>内部电源电压</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="温度监视" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_STMP1" lnClass="STMP">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="机箱内温度" name="Tmp">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>°C</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>机箱内温度</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口02通道光强监视" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口02光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口02光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口02光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口02光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口03通道光强监视" inst="2" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口03光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口03光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口03光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口03光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口04通道光强监视" inst="3" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口04光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口04光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口04光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口04光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口05通道光强监视" inst="4" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口05光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口05光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口05光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口05光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口06通道光强监视" inst="5" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口06光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口06光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口06光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口06光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口07通道光强监视" inst="6" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口07光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口07光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口07光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口07光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口08通道光强监视" inst="7" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口08光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口08光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口08光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口08光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口09通道光强监视" inst="8" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口09光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口09光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口09光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口09光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口10通道光强监视" inst="9" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口10光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口10光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口10光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口10光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口11通道光强监视" inst="10" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口11光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口11光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口11光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口11光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口12通道光强监视" inst="11" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口12光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口12光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口12光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口12光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口13通道光强监视" inst="12" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口13光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口13光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口13光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口13光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口14通道光强监视" inst="13" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口14光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口14光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口14光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口14光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口15通道光强监视" inst="14" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口15光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口15光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口15光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口15光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口16通道光强监视" inst="15" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口16光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口16光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口16光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口16光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口17通道光强监视" inst="16" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口17光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口17光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口17光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口17光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口18通道光强监视" inst="17" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口18光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口18光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口18光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口18光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口19通道光强监视" inst="18" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口19光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口19光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口19光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口19光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口20通道光强监视" inst="19" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口20光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口20光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口20光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口20光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口21通道光强监视" inst="20" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口21光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口21光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口21光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口21光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口22通道光强监视" inst="21" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口22光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口22光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口22光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口22光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口23通道光强监视" inst="22" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口23光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口23光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口23光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口23光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口24通道光强监视" inst="23" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口24光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口24光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口24光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口24光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口25通道光强监视" inst="24" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口25光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口25光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口25光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口25光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口26通道光强监视" inst="25" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口26光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口26光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口26光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口26光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口27通道光强监视" inst="26" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口27光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口27光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口27光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口27光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口28通道光强监视" inst="27" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口28光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口28光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口28光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口28光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口29通道光强监视" inst="28" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口29光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口29光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口29光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口29光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口30通道光强监视" inst="29" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口30光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口30光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口30光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口30光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口31通道光强监视" inst="30" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口31光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口31光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口31光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口31光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口32通道光强监视" inst="31" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口32光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口32光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口32光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口32光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="对时监测" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_LTSM" lnClass="LTSM">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="对时信号状态" name="HostTPortAlarm">
       <DAI name="dU">
        <Val>对时信号状态</Val>
       </DAI>
      </DOI>
      <DOI desc="对时服务状态" name="HostTSrvAlarm">
       <DAI name="dU">
        <Val>对时服务状态</Val>
       </DAI>
      </DOI>
      <DOI desc="时间跳变侦测状态" name="HostContAlarm">
       <DAI name="dU">
        <Val>时间跳变侦测状态</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="LnkAlm" desc="链路告警信息" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_LnkAlm_GGIO" lnClass="GGIO">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="SV断链总告警" name="Alm1">
       <DAI name="dU">
        <Val>SV断链总告警</Val>
       </DAI>
      </DOI>
      <DOI desc="GOOSE断链总告警" name="Alm2">
       <DAI name="dU">
        <Val>GOOSE断链总告警</Val>
       </DAI>
      </DOI>
      <DOI desc="SV数据异常总告警" name="Alm3">
       <DAI name="dU">
        <Val>SV数据异常总告警</Val>
       </DAI>
      </DOI>
      <DOI desc="GOOSE数据异常总告警" name="Alm4">
       <DAI name="dU">
        <Val>GOOSE数据异常总告警</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口02通信中断" name="Alm5">
       <DAI name="dU">
        <Val>采集端口02通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口03通信中断" name="Alm6">
       <DAI name="dU">
        <Val>采集端口03通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口04通信中断" name="Alm7">
       <DAI name="dU">
        <Val>采集端口04通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口05通信中断" name="Alm8">
       <DAI name="dU">
        <Val>采集端口05通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口06通信中断" name="Alm9">
       <DAI name="dU">
        <Val>采集端口06通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口07通信中断" name="Alm10">
       <DAI name="dU">
        <Val>采集端口07通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口08通信中断" name="Alm11">
       <DAI name="dU">
        <Val>采集端口08通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口09通信中断" name="Alm12">
       <DAI name="dU">
        <Val>采集端口09通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口10通信中断" name="Alm13">
       <DAI name="dU">
        <Val>采集端口10通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口11通信中断" name="Alm14">
       <DAI name="dU">
        <Val>采集端口11通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口12通信中断" name="Alm15">
       <DAI name="dU">
        <Val>采集端口12通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口13通信中断" name="Alm16">
       <DAI name="dU">
        <Val>采集端口13通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口14通信中断" name="Alm17">
       <DAI name="dU">
        <Val>采集端口14通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口15通信中断" name="Alm18">
       <DAI name="dU">
        <Val>采集端口15通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口16通信中断" name="Alm19">
       <DAI name="dU">
        <Val>采集端口16通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口17通信中断" name="Alm20">
       <DAI name="dU">
        <Val>采集端口17通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口18通信中断" name="Alm21">
       <DAI name="dU">
        <Val>采集端口18通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口19通信中断" name="Alm22">
       <DAI name="dU">
        <Val>采集端口19通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口20通信中断" name="Alm23">
       <DAI name="dU">
        <Val>采集端口20通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口21通信中断" name="Alm24">
       <DAI name="dU">
        <Val>采集端口21通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口22通信中断" name="Alm25">
       <DAI name="dU">
        <Val>采集端口22通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口23通信中断" name="Alm26">
       <DAI name="dU">
        <Val>采集端口23通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口24通信中断" name="Alm27">
       <DAI name="dU">
        <Val>采集端口24通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口25通信中断" name="Alm28">
       <DAI name="dU">
        <Val>采集端口25通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口26通信中断" name="Alm29">
       <DAI name="dU">
        <Val>采集端口26通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口27通信中断" name="Alm30">
       <DAI name="dU">
        <Val>采集端口27通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口28通信中断" name="Alm31">
       <DAI name="dU">
        <Val>采集端口28通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口29通信中断" name="Alm32">
       <DAI name="dU">
        <Val>采集端口29通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口30通信中断" name="Alm33">
       <DAI name="dU">
        <Val>采集端口30通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口31通信中断" name="Alm34">
       <DAI name="dU">
        <Val>采集端口31通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口32通信中断" name="Alm35">
       <DAI name="dU">
        <Val>采集端口32通信中断</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="DevAlm" desc="装置告警信息" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_DevAlm_GGIO" lnClass="GGIO">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="装置异常告警" name="Alm1">
       <DAI name="dU">
        <Val>装置异常告警</Val>
       </DAI>
      </DOI>
     </LN>
    </LDevice>
    <LDevice desc="录波LD" inst="RCD2">
     <LN0 desc="管理逻辑节点" inst="" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_LLN0" lnClass="LLN0">
      <DataSet desc="暂态录波" name="dsRelayRec">
       <FCDA prefix="" doName="LEDRs" lnInst="" ldInst="RCD2" fc="ST" lnClass="LLN0" />
       <FCDA prefix="" doName="RcdStr" lnInst="1" ldInst="RCD2" fc="ST" lnClass="RDRE" />
       <FCDA prefix="" doName="RcdMade" lnInst="1" ldInst="RCD2" fc="ST" lnClass="RDRE" />
       <FCDA prefix="" doName="FltNum" lnInst="1" ldInst="RCD2" fc="ST" lnClass="RDRE" />
       <FCDA prefix="" doName="GriFltNum" lnInst="1" ldInst="RCD2" fc="ST" lnClass="RDRE" />
      </DataSet>
      <DataSet desc="监测信息" name="dsAin">
       <FCDA prefix="" doName="Vol" lnInst="1" ldInst="RCD2" fc="MX" lnClass="SPVT" />
       <FCDA prefix="" doName="Tmp" lnInst="1" ldInst="RCD2" fc="MX" lnClass="STMP" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="1" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="1" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="2" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="2" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="3" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="3" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="4" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="4" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="5" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="5" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="6" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="6" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="7" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="7" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="8" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="8" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="9" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="9" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="10" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="10" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="11" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="11" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="12" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="12" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="13" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="13" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="14" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="14" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="15" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="15" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="16" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="16" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="17" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="17" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="18" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="18" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="19" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="19" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="20" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="20" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="21" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="21" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="22" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="22" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="23" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="23" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="24" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="24" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="25" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="25" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="26" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="26" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="27" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="27" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="28" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="28" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="29" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="29" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="30" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="30" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="TxLigIntes" lnInst="31" ldInst="RCD2" fc="MX" lnClass="SCLI" />
       <FCDA prefix="" doName="RxLigIntes" lnInst="31" ldInst="RCD2" fc="MX" lnClass="SCLI" />
      </DataSet>
      <DataSet desc="告警数据集" name="dsWarning">
       <FCDA prefix="" doName="HostTPortAlarm" lnInst="1" ldInst="RCD2" fc="ST" lnClass="LTSM" />
       <FCDA prefix="" doName="HostTSrvAlarm" lnInst="1" ldInst="RCD2" fc="ST" lnClass="LTSM" />
       <FCDA prefix="" doName="HostContAlarm" lnInst="1" ldInst="RCD2" fc="ST" lnClass="LTSM" />
       <FCDA prefix="LnkAlm" doName="Alm1" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm2" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm3" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm4" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm5" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm6" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm7" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm8" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm9" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm10" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm11" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm12" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm13" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm14" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm15" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm16" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm17" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm18" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm19" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm20" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm21" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm22" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm23" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm24" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm25" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm26" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm27" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm28" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm29" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm30" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm31" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm32" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm33" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm34" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="LnkAlm" doName="Alm35" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
       <FCDA prefix="DevAlm" doName="Alm1" lnInst="1" ldInst="RCD2" fc="ST" lnClass="GGIO" />
      </DataSet>
      <DataSet desc="录波定值1" name="dsSetting1">
       <FCDA prefix="" doName="PartATimeWidth" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RDRE" />
       <FCDA prefix="" doName="PartBTimeWidth" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RDRE" />
       <FCDA prefix="" doName="PartARate" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RDRE" />
       <FCDA prefix="" doName="ContinueRate" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RDRE" />
       <FCDA prefix="" doName="FqLimHi" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RDRE" />
       <FCDA prefix="" doName="FqLimLo" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RDRE" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="2" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="2" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="3" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="3" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="4" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="4" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="5" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="5" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="6" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="6" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="7" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="7" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="8" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="8" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="9" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="9" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="10" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="10" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="11" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="11" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="11" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="11" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="11" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="11" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="11" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="12" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="12" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="12" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="12" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="12" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="12" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="12" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="13" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="13" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="13" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="13" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="13" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="13" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="13" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="14" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="14" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="14" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="14" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="14" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="14" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="14" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="15" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="15" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="15" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="15" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="15" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="15" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="15" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="16" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="16" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="16" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="16" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="16" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="16" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="16" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="17" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="17" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="17" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="17" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="17" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="17" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="17" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="18" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="18" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="18" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="18" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="18" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="18" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="18" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="19" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="19" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="20" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="20" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="21" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="21" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="22" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="22" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="23" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="23" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="24" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="24" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="25" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="25" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="25" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="25" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="25" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="25" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="25" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="26" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="26" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="26" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="26" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="26" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="26" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="26" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="27" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="27" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="27" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="27" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="27" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="27" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="27" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="28" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="28" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="28" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="28" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="28" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="28" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="28" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="29" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="29" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="30" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="30" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="31" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="31" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="32" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="32" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="33" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="33" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="34" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="34" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="35" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="35" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="36" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="36" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="37" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="37" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="38" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="38" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="38" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="38" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="38" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="38" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="38" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="39" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="39" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="39" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="39" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="39" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="39" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="39" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="40" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="40" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="40" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="40" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="40" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="40" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="40" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="41" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="41" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="41" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="41" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="41" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="41" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="41" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="42" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="42" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="42" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="42" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="42" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="42" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="42" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="43" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="43" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="43" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="43" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="43" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="43" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="43" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="44" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="44" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="44" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="44" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="44" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="44" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="44" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="45" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="45" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="45" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="45" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="45" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="45" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="45" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="46" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="46" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="46" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="46" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="46" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="46" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="46" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="47" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="47" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="47" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="47" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="47" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="47" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="47" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="48" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="48" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="48" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="48" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="48" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="48" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="48" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="49" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="49" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="49" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="49" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="49" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="49" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="49" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="50" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="50" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="50" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="50" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="50" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="50" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="50" ldInst="RCD2" fc="SG" lnClass="RADR" />
      </DataSet>
      <DataSet desc="录波定值2" name="dsSetting2">
       <FCDA prefix="AU" doName="ChnlHi" lnInst="51" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="51" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="51" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="51" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="51" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="51" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="51" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="52" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="52" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="53" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="53" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="54" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="54" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="55" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="55" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="56" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="56" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="57" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="57" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="58" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="58" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="59" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="59" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="60" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="60" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="61" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="61" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="61" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="61" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="61" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="61" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="61" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="62" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="62" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="62" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="62" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="62" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="62" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="62" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="63" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="63" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="63" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="63" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="63" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="63" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="63" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="64" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="64" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="64" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="64" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="64" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="64" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="64" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="65" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="65" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="65" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="65" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="65" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="65" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="65" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="66" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="66" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="66" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="66" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="66" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="66" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="66" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="67" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="67" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="67" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="67" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="67" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="67" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="67" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="68" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="68" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="68" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="68" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="68" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="68" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="68" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="69" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="69" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="70" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="70" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="71" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="71" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="71" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="71" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="71" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="71" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="71" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="72" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="72" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="72" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="72" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="72" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="72" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="72" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="73" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="73" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="73" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="73" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="73" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="73" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="73" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="74" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="74" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="74" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="74" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="74" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="74" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="74" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="75" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="75" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="75" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="75" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="75" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="75" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="75" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="76" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="76" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="76" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="76" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="76" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="76" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="76" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="77" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="77" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="77" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="77" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="77" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="77" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="77" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="78" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="78" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="78" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="78" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="78" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="78" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="78" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="79" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="79" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="79" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="79" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="79" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="79" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="79" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="80" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="80" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="81" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="81" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="82" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="82" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="83" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="83" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="84" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="84" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="85" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="85" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="86" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="86" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="87" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="87" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="88" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="88" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="89" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="89" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="89" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="89" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="89" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="89" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="89" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="90" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="90" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="90" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="90" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="90" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="90" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="90" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="91" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="91" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="91" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="91" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="91" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="91" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="91" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="92" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="92" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="92" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="92" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="92" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="92" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="92" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="93" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="93" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="93" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="93" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="93" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="93" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="93" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="94" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="94" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="94" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="94" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="94" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="94" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="94" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="95" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="95" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="95" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="95" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="95" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="95" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="95" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="96" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="96" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="96" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="96" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="96" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="96" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="96" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="99" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="99" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="100" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="100" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="101" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="101" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="101" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="101" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="101" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="101" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="101" ldInst="RCD2" fc="SG" lnClass="RADR" />
      </DataSet>
      <DataSet desc="录波定值3" name="dsSetting3">
       <FCDA prefix="AU" doName="ChnlHi" lnInst="102" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="102" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="102" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="102" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="102" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="102" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="102" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="103" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="103" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="103" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="103" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="103" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="103" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="103" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="104" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="104" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="104" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="104" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="104" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="104" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="104" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="105" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="105" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="105" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="105" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="105" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="105" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="105" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="106" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="106" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="106" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="106" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="106" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="106" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="106" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="107" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="107" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="107" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="107" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="107" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="107" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="107" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="108" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="108" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="109" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="109" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="110" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="110" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="111" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="111" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="112" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="112" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="113" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="113" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="114" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="114" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="115" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="115" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlHi" lnInst="116" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AI" doName="ChnlCo" lnInst="116" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="117" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="117" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="117" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="117" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="117" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="117" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="117" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="118" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="118" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="118" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="118" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="118" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="118" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="118" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="119" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="119" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="119" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="119" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="119" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="119" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="119" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="120" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="120" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="120" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="120" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="120" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="120" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="120" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="121" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="121" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="121" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="121" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="121" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="121" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="121" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="122" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="122" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="122" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="122" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="122" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="122" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="122" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="123" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="123" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="123" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="123" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="123" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="123" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="123" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="124" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="124" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="124" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="124" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="124" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="124" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="124" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="125" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="125" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="125" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="125" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="125" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="125" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="125" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="126" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="126" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="126" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="126" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="126" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="126" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="126" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="127" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="127" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="127" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="127" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="127" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="127" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="127" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlHi" lnInst="128" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlLo" lnInst="128" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="ChnlCo" lnInst="128" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi2" lnInst="128" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi3" lnInst="128" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi5" lnInst="128" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="AU" doName="HmHi7" lnInst="128" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="129" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlLo" lnInst="129" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="129" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="130" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlLo" lnInst="130" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="130" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="131" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlLo" lnInst="131" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="131" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="132" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlLo" lnInst="132" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="DU" doName="ChnlCo" lnInst="132" ldInst="RCD2" fc="SG" lnClass="RADR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="1" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="2" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="3" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="4" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="5" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="6" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="7" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="8" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="9" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="10" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="11" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="12" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="13" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="14" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="15" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="16" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="17" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="18" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="19" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="20" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="21" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="22" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="23" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="24" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="25" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="26" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="27" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="28" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="29" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="30" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="31" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="32" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="33" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="34" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="35" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="36" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="37" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="38" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="39" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="40" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="41" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="42" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="43" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="44" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="45" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="46" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="47" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="48" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="49" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="50" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="51" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="52" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="53" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="54" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="55" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="56" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="57" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="58" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="59" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="60" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="61" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="62" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="63" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="64" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="65" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="66" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="67" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="68" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="69" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="70" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="71" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="72" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="73" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="74" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="75" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="76" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="77" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="78" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="79" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="80" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="81" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="82" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="83" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="84" ldInst="RCD2" fc="SG" lnClass="RBDR" />
      </DataSet>
      <DataSet desc="录波定值4" name="dsSetting4">
       <FCDA prefix="" doName="ChnlChg" lnInst="85" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="86" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="87" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="88" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="89" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="90" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="91" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="92" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="93" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="94" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="95" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="96" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="97" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="98" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="99" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="100" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="101" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="102" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="103" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="104" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="105" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="106" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="107" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="108" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="109" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="110" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="111" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="112" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="113" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="114" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="115" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="116" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="117" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="118" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="119" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="120" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="121" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="122" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="123" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="124" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="125" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="126" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="127" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="128" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="129" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="130" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="131" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="132" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="133" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="134" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="135" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="136" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="137" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="138" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="139" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="140" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="141" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="142" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="143" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="144" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="145" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="146" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="147" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="148" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="149" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="150" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="151" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="152" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="153" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="154" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="155" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="156" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="157" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="158" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="159" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="160" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="161" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="162" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="163" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="164" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="165" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="166" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="167" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="168" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="169" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="170" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="171" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="172" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="173" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="174" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="175" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="176" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="177" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="178" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="179" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="180" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="181" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="182" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="183" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="184" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="185" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="186" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="187" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="188" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="189" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="190" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="191" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="192" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="193" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="194" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="195" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="196" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="197" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="198" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="199" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="200" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="201" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="202" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="203" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="204" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="205" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="206" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="207" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="208" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="209" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="210" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="211" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="ChnlChg" lnInst="212" ldInst="RCD2" fc="SG" lnClass="RBDR" />
       <FCDA prefix="" doName="VRtg" lnInst="2" ldInst="RCD2" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="VRtgSnd" lnInst="2" ldInst="RCD2" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="NegHi" lnInst="2" ldInst="RCD2" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="PosHi" lnInst="2" ldInst="RCD2" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="PosLo" lnInst="2" ldInst="RCD2" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="ZerHi" lnInst="2" ldInst="RCD2" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="ZerCo" lnInst="2" ldInst="RCD2" fc="SG" lnClass="ZBUS" />
       <FCDA prefix="" doName="ARtg" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ARtgSnd" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="LinLenKm" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="RPs" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="XPs" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="CPs" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="RZers" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="XZers" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="CZers" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="NegHi" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ZerHi" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ZerCo" lnInst="1" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ARtg" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ARtgSnd" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="LinLenKm" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="RPs" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="XPs" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="CPs" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="RZers" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="XZers" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="CZers" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="NegHi" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ZerHi" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="ZerCo" lnInst="3" ldInst="RCD2" fc="SG" lnClass="ZLIN" />
       <FCDA prefix="" doName="PwrRtg" lnInst="4" ldInst="RCD2" fc="SG" lnClass="YPTR" />
       <FCDA prefix="" doName="DiffLim" lnInst="4" ldInst="RCD2" fc="SG" lnClass="YPTR" />
      </DataSet>
      <ReportControl confRev="1" rptID="RCD2/LLN0$RP$urcbAin" intgPd="5000" datSet="dsAin" name="urcbAin" buffered="true">
       <TrgOps qchg="false" period="false" dupd="false" dchg="true" />
       <OptFields configRef="false" dataSet="true" reasonCode="true" entryID="true" seqNum="true" dataRef="true" timeStamp="false" />
       <RptEnabled max="16" />
      </ReportControl>
      <ReportControl confRev="1" rptID="RCD2/LLN0$BR$brcbRelayRec" intgPd="0" datSet="dsRelayRec" name="brcbRelayRec" buffered="true">
       <TrgOps qchg="false" period="false" dupd="false" dchg="true" />
       <OptFields configRef="false" dataSet="true" reasonCode="true" entryID="true" seqNum="false" dataRef="true" timeStamp="true" />
       <RptEnabled max="16" />
      </ReportControl>
      <ReportControl confRev="1" rptID="RCD2/LLN0$BR$brcbWarning" intgPd="0" datSet="dsWarning" name="brcbWarning" buffered="true">
       <TrgOps qchg="false" period="false" dupd="false" dchg="true" />
       <OptFields configRef="false" dataSet="true" reasonCode="true" entryID="true" seqNum="false" dataRef="true" timeStamp="true" />
       <RptEnabled max="16" />
      </ReportControl>
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="configRev">
        <Val>V1.14</Val>
       </DAI>
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="LED 复位" name="LEDRs">
       <DAI name="ctlModel">
        <Val>direct-with-normal-security</Val>
       </DAI>
       <DAI name="sboTimeout">
        <Val>3000</Val>
       </DAI>
       <DAI name="dU">
        <Val>LED 复位</Val>
       </DAI>
      </DOI>
      <SettingControl actSG="1" numOfSGs="1" />
     </LN0>
     <LN prefix="" desc="物理设备" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_LPHD1" lnClass="LPHD" />
     <LN prefix="" desc="动态记录" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RDRE1" lnClass="RDRE">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="装置录波启动" name="RcdStr">
       <DAI name="dU">
        <Val>装置录波启动</Val>
       </DAI>
      </DOI>
      <DOI desc="装置录波状态" name="RcdMade">
       <DAI name="stVal">
        <Val>1</Val>
       </DAI>
       <DAI name="dU">
        <Val>装置录波状态</Val>
       </DAI>
      </DOI>
      <DOI desc="录波文件序号" name="FltNum">
       <DAI name="dU">
        <Val>录波文件序号</Val>
       </DAI>
      </DOI>
      <DOI desc="电网故障序号" name="GriFltNum">
       <DAI name="dU">
        <Val>电网故障序号</Val>
       </DAI>
      </DOI>
      <DOI desc="远方触发录波" name="RcdTrg">
       <DAI name="ctlModel">
        <Val>direct-with-normal-security</Val>
       </DAI>
       <DAI name="sboTimeout">
        <Val>3000</Val>
       </DAI>
       <DAI name="dU">
        <Val>远方触发录波</Val>
       </DAI>
      </DOI>
      <DOI desc="A段录波时间" name="PartATimeWidth">
       <DAI name="minVal">
        <Val>100</Val>
       </DAI>
       <DAI name="maxVal">
        <Val>2000</Val>
       </DAI>
       <DAI name="stepSize">
        <Val>20</Val>
       </DAI>
       <DAI name="dU">
        <Val>A段录波时间</Val>
       </DAI>
      </DOI>
      <DOI desc="B段录波时间" name="PartBTimeWidth">
       <DAI name="minVal">
        <Val>100</Val>
       </DAI>
       <DAI name="maxVal">
        <Val>10000</Val>
       </DAI>
       <DAI name="stepSize">
        <Val>20</Val>
       </DAI>
       <DAI name="dU">
        <Val>B段录波时间</Val>
       </DAI>
      </DOI>
      <DOI desc="AB段采样频率" name="PartARate">
       <DAI name="minVal">
        <Val>4800</Val>
       </DAI>
       <DAI name="maxVal">
        <Val>12800</Val>
       </DAI>
       <DAI name="stepSize">
        <Val>1600</Val>
       </DAI>
       <DAI name="dU">
        <Val>AB段采样频率</Val>
       </DAI>
      </DOI>
      <DOI desc="连续记录采样频率" name="ContinueRate">
       <DAI name="minVal">
        <Val>2000</Val>
       </DAI>
       <DAI name="maxVal">
        <Val>4000</Val>
       </DAI>
       <DAI name="stepSize">
        <Val>1000</Val>
       </DAI>
       <DAI name="dU">
        <Val>连续记录采样频率</Val>
       </DAI>
      </DOI>
      <DOI desc="频率上限定值" name="FqLimHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>Hz</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>50.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>50.5</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>频率上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="频率下限定值" name="FqLimLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>Hz</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>49.5</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>50.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>频率下限定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="额定延时" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护A相电流采样值1" inst="2" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护A相电流采样值2" inst="3" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护B相电流采样值1" inst="4" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护B相电流采样值2" inst="5" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护C相电流采样值1" inst="6" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护C相电流采样值2" inst="7" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量A相电流采样值1" inst="8" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量A相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量A相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量A相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量A相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量B相电流采样值1" inst="9" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量B相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量B相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量B相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量B相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量C相电流采样值1" inst="10" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量C相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量C相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量C相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量C相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相电压采样值1" inst="11" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相电压采样值2" inst="12" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相电压采样值1" inst="13" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相电压采样值2" inst="14" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相电压采样值1" inst="15" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相电压采样值2" inst="16" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压采样值1" inst="17" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压采样值2" inst="18" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护A相电流采样值1" inst="19" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护A相电流采样值2" inst="20" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护A相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护A相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护B相电流采样值1" inst="21" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护B相电流采样值2" inst="22" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护B相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护B相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护C相电流采样值1" inst="23" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护C相电流采样值2" inst="24" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护C相电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护C相电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压采样值1" inst="25" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压采样值2" inst="26" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相计量电压采样值" inst="27" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相计量电压采样值七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相计量电压采样值七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="额定延时" inst="28" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相保护电流1" inst="29" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相保护电流2" inst="30" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流1" inst="31" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流2" inst="32" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流1" inst="33" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流2" inst="34" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相测量电流1" inst="35" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相测量电流1" inst="36" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相测量电流1" inst="37" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相母线电压1" inst="38" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相母线电压2" inst="39" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相母线电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相母线电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相母线电压1" inst="40" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相母线电压2" inst="41" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相母线电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相母线电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相母线电压1" inst="42" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相母线电压2" inst="43" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相母线电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相母线电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压A1" inst="44" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压A2" inst="45" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压A2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压A2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压B1" inst="46" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压C1" inst="47" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相电压1" inst="48" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相电压1" inst="49" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相电压1" inst="50" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="合并器额定延时" inst="51" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="52" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值2" inst="53" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="54" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值2" inst="55" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="56" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值2" inst="57" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="58" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="59" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="60" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="61" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="62" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="63" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="64" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="65" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="66" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="67" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="68" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值1" inst="69" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="电流采样值2" inst="70" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电流采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电流采样值2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="71" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="72" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="73" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="74" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="75" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="76" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
