        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值1" inst="77" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压采样值2" inst="78" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压采样值2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压采样值2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="额定延时" inst="79" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="额定延时七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>额定延时七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相保护电流1" inst="80" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相保护电流2" inst="81" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流1" inst="82" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相保护电流2" inst="83" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="C相保护电流1" inst="84" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="C相保护电流2" inst="85" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="A相测量电流1" inst="86" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="B相测量电流1" inst="87" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="C相测量电流1" inst="88" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相测量电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相测量电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相测量电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相测量电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相保护电压1" inst="89" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相保护电压2" inst="90" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相保护电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相保护电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相保护电压1" inst="91" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相保护电压2" inst="92" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相保护电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相保护电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相保护电压1" inst="93" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相保护电压2" inst="94" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相保护电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相保护电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="抽取电压1" inst="95" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="抽取电压2" inst="96" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="抽取电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>抽取电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="间隙电流1" inst="99" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="间隙电流1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>间隙电流1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="间隙电流1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>间隙电流1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="间隙电流2" inst="100" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="间隙电流2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>间隙电流2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="间隙电流2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>间隙电流2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相电压1" inst="101" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="A相电压2" inst="102" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="A相电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>A相电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相电压1" inst="103" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="B相电压2" inst="104" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="B相电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>B相电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相电压1" inst="105" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="C相电压2" inst="106" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="C相电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>C相电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="合并器额定延时" inst="107" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="合并器额定延时七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>合并器额定延时七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流A相1" inst="108" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流A相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流A相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流A相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流A相1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流A相2" inst="109" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流A相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流A相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流A相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流A相2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流B相1" inst="110" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流B相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流B相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流B相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流B相1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流B相2" inst="111" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流B相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流B相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流B相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流B相2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流C相1" inst="112" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流C相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流C相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流C相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流C相1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="保护电流C相2" inst="113" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流C相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流C相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="保护电流C相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>保护电流C相2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量电流A相" inst="114" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流A相单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流A相单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流A相单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流A相单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量电流B相" inst="115" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流B相单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流B相单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流B相单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流B相单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AI" desc="测量电流C相" inst="116" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流C相单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>3.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流C相单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="测量电流C相单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>测量电流C相单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压A相1" inst="117" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压A相2" inst="118" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压A相2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压A相2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压B相1" inst="119" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压B相2" inst="120" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压B相2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压B相2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压C相1" inst="121" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="电压C相2" inst="122" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="电压C相2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>电压C相2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压1" inst="123" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压2" inst="124" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压B相1" inst="125" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压B相2" inst="126" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压B相2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压B相2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压C相1" inst="127" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相1七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相1七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="AU" desc="同期电压C相2" inst="128" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.87</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.47</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.737</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2单相突变定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2二次谐波定值" name="HmHi2">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2二次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2三次谐波定值" name="HmHi3">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2三次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2五次谐波定值" name="HmHi5">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2五次谐波定值</Val>
       </DAI>
      </DOI>
      <DOI desc="同期电压C相2七次谐波定值" name="HmHi7">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>2.89</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>23.09</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>同期电压C相2七次谐波定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="DU" desc="模拟采样1" inst="129" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_DU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样1单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样1单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样1单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样1单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样1单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>10.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样1单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="DU" desc="模拟采样2" inst="130" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_DU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样2单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样2单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样2单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样2单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样2单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>10.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样2单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="DU" desc="模拟采样3" inst="131" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_DU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样3单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样3单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样3单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样3单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样3单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>10.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样3单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="DU" desc="模拟采样4" inst="132" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_DU_RADR1" lnClass="RADR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样4单相上限定值" name="ChnlHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样4单相上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样4单相下限定值" name="ChnlLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>500.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>2000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样4单相下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="模拟采样4单相突变定值" name="ChnlCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>10.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1000.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>模拟采样4单相突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器测控位置" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器测控位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器测控位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器测控位置" inst="2" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器测控位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器测控位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器测控位置" inst="3" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器测控位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器测控位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀1位置" inst="4" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀1位置" inst="5" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀1位置" inst="6" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀2位置" inst="7" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀2位置" inst="8" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀2位置" inst="9" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀3位置" inst="10" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀3位置" inst="11" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闸刀3位置" inst="12" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闸刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闸刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀1位置" inst="13" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀1位置" inst="14" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀1位置" inst="15" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀1位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀1位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀2位置" inst="16" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀2位置" inst="17" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀2位置" inst="18" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀2位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀2位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀3位置" inst="19" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀3位置" inst="20" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="地刀3位置" inst="21" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="地刀3位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>地刀3位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器位置" inst="22" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器位置" inst="23" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="断路器位置" inst="24" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="断路器位置启动" name="ChnlChg">
       <DAI name="dU">
        <Val>断路器位置启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入01(装置检修)" inst="25" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入01(装置检修)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入01(装置检修)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入43(闭锁重合)" inst="26" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入43(闭锁重合)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入43(闭锁重合)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入09(DL合后)" inst="27" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入09(DL合后)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入09(DL合后)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入09(DL合后)" inst="28" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入09(DL合后)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入09(DL合后)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入14(手合/遥合/保护合)" inst="29" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入14(手合/遥合/保护合)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入14(手合/遥合/保护合)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入14(手合/遥合/保护合)" inst="30" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入14(手合/遥合/保护合)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入14(手合/遥合/保护合)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入15(手跳/遥分)" inst="31" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入15(手跳/遥分)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入15(手跳/遥分)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入15(手跳/遥分)" inst="32" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入15(手跳/遥分)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入15(手跳/遥分)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入16(保护跳闸)" inst="33" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入16(保护跳闸)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入16(保护跳闸)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入16(保护跳闸)" inst="34" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入16(保护跳闸)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入16(保护跳闸)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入17(非电量TJF)" inst="35" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入17(非电量TJF)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入17(非电量TJF)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入17(非电量TJF)" inst="36" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入17(非电量TJF)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入17(非电量TJF)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入27" inst="37" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入27启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入27启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入27" inst="38" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入27启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入27启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入28" inst="39" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入28启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入28启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入28" inst="40" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入28启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入28启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入29" inst="41" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入29启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入29启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入29" inst="42" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入29启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入29启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入30" inst="43" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入30启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入30启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入30" inst="44" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入30启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入30启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入31" inst="45" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入31启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入31启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入31" inst="46" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入31启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入31启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入32" inst="47" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入32启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入32启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入32" inst="48" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入32启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入32启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入33" inst="49" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入33启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入33启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入33" inst="50" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入33启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入33启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入34" inst="51" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入34启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入34启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入34" inst="52" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入34启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入34启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护跳闸01" inst="53" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护跳闸01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护跳闸01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护跳闸01" inst="54" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护跳闸01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护跳闸01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护跳闸02" inst="55" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护跳闸02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护跳闸02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护跳闸02" inst="56" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护跳闸02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护跳闸02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护TJR01" inst="57" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护TJR01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护TJR01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护TJR01" inst="58" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护TJR01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护TJR01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护TJR02" inst="59" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护TJR02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护TJR02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护TJR02" inst="60" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护TJR02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护TJR02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护合闸01" inst="61" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护合闸01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护合闸01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护合闸01" inst="62" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护合闸01启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护合闸01启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护合闸02" inst="63" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护合闸02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护合闸02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="保护合闸02" inst="64" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="保护合闸02启动" name="ChnlChg">
       <DAI name="dU">
        <Val>保护合闸02启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="测控跳闸" inst="65" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测控跳闸启动" name="ChnlChg">
       <DAI name="dU">
        <Val>测控跳闸启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="测控跳闸" inst="66" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测控跳闸启动" name="ChnlChg">
       <DAI name="dU">
        <Val>测控跳闸启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="测控合闸" inst="67" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测控合闸启动" name="ChnlChg">
       <DAI name="dU">
        <Val>测控合闸启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="测控合闸" inst="68" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="测控合闸启动" name="ChnlChg">
       <DAI name="dU">
        <Val>测控合闸启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="开入18(操作电源监视)" inst="69" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="开入18(操作电源监视)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>开入18(操作电源监视)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="控回断线" inst="70" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="控回断线启动" name="ChnlChg">
       <DAI name="dU">
        <Val>控回断线启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="闭锁重合" inst="71" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="闭锁重合启动" name="ChnlChg">
       <DAI name="dU">
        <Val>闭锁重合启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="运行异常" inst="72" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="运行异常启动" name="ChnlChg">
       <DAI name="dU">
        <Val>运行异常启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="装置异常" inst="73" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="装置异常启动" name="ChnlChg">
       <DAI name="dU">
        <Val>装置异常启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="同步异常" inst="74" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="同步异常启动" name="ChnlChg">
       <DAI name="dU">
        <Val>同步异常启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采样异常" inst="75" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="采样异常启动" name="ChnlChg">
       <DAI name="dU">
        <Val>采样异常启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="事故总(断路器位置不对应)" inst="76" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="事故总(断路器位置不对应)启动" name="ChnlChg">
       <DAI name="dU">
        <Val>事故总(断路器位置不对应)启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="电压取I母" inst="77" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压取I母启动" name="ChnlChg">
       <DAI name="dU">
        <Val>电压取I母启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="电压取Ⅱ母" inst="78" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压取Ⅱ母启动" name="ChnlChg">
       <DAI name="dU">
        <Val>电压取Ⅱ母启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="电压切换同时动作" inst="79" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压切换同时动作启动" name="ChnlChg">
       <DAI name="dU">
        <Val>电压切换同时动作启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="电压切换同时返回" inst="80" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压切换同时返回启动" name="ChnlChg">
       <DAI name="dU">
        <Val>电压切换同时返回启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="电压切换刀闸位置异常" inst="81" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="电压切换刀闸位置异常启动" name="ChnlChg">
       <DAI name="dU">
        <Val>电压切换刀闸位置异常启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="SVCB级联通信告警" inst="82" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="SVCB级联通信告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>SVCB级联通信告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB01组网口告警" inst="83" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB01组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB01组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB01直联口告警" inst="84" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB01直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB01直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB02组网口告警" inst="85" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB02组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB02组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB02直联口告警" inst="86" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB02直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB02直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB03组网口告警" inst="87" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB03组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB03组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB03直联口告警" inst="88" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB03直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB03直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB04组网口告警" inst="89" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB04组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB04组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB04直联口告警" inst="90" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB04直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB04直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB05组网口告警" inst="91" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB05组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB05组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB05直联口告警" inst="92" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB05直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB05直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB06组网口告警" inst="93" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB06组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB06组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB06直联口告警" inst="94" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB06直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB06直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB07组网口告警" inst="95" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB07组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB07组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB07直联口告警" inst="96" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB07直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB07直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB08组网口告警" inst="97" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB08组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB08组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB08直联口告警" inst="98" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB08直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB08直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB09组网口告警" inst="99" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB09组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB09组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB09直联口告警" inst="100" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB09直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB09直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB10组网口告警" inst="101" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB10组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB10组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB10直联口告警" inst="102" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB10直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB10直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB11组网口告警" inst="103" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB11组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB11组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB11直联口告警" inst="104" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB11直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB11直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB12组网口告警" inst="105" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB12组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB12组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB12直联口告警" inst="106" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB12直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB12直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB13组网口告警" inst="107" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB13组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB13组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB13直联口告警" inst="108" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB13直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB13直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB14组网口告警" inst="109" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB14组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB14组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB14直联口告警" inst="110" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB14直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB14直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB15组网口告警" inst="111" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB15组网口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB15组网口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="GOCB15直联口告警" inst="112" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="GOCB15直联口告警启动" name="ChnlChg">
       <DAI name="dU">
        <Val>GOCB15直联口告警启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="113" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="114" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="115" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="116" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="117" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="118" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="119" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="120" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="121" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="122" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="123" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="124" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="125" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="126" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="127" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="128" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="129" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="130" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="131" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="132" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="133" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="134" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="135" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="136" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="137" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="138" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="139" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="140" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="141" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="142" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="143" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="144" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="145" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="146" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="147" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="148" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="149" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="150" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="151" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="152" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="153" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="154" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="155" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="156" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="157" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="158" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="159" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="160" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="161" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="162" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="163" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="164" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="165" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="166" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="167" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="168" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="169" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="170" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="171" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="172" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="173" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="174" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="175" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="176" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="177" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="178" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="179" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="180" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="181" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="182" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="183" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="184" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="185" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="186" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="187" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="188" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="189" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="190" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="191" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="192" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="193" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="194" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="195" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="196" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="197" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="198" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="199" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="200" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="201" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="202" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="203" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="204" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="205" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="206" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="207" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="208" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="209" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="210" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="211" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="" inst="212" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="触发通道" name="ChTrg">
       <DAI name="dU">
        <Val>触发通道</Val>
       </DAI>
      </DOI>
      <DOI desc="启动" name="ChnlChg">
       <DAI name="dU">
        <Val>启动</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="母线1" inst="2" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_ZBUS1" lnClass="ZBUS">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 PT一次额定值" name="VRtg">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 PT一次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 PT二次额定值" name="VRtgSnd">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 PT二次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 负序上限定值" name="NegHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.740</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 负序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 正序上限定值" name="PosHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.9</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.5</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 正序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 正序下限定值" name="PosLo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>28.9</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>115.5</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 正序下限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 零序上限定值" name="ZerHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.740</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 零序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="母线1 零序突变定值" name="ZerCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.058</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>57.740</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>母线1 零序突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="线路1" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_ZLIN1" lnClass="ZLIN">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 CT一次额定值" name="ARtg">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 CT一次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 CT二次额定值" name="ARtgSnd">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 CT二次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 线路长度" name="LinLenKm">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>M</Val>
        </DAI>
        <DAI name="multiplier">
         <Val>k</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>65535.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 线路长度</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 正序电阻" name="RPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 正序电阻</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 正序电抗" name="XPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 正序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 正序电抗" name="CPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>F</Val>
        </DAI>
        <DAI name="multiplier">
         <Val />
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 正序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 零序电阻" name="RZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 零序电阻</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 零序电抗" name="XZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 零序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 正序电容" name="CZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>F</Val>
        </DAI>
        <DAI name="multiplier">
         <Val />
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 正序电容</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 负序上限定值" name="NegHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 负序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 零序上限定值" name="ZerHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 零序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路1 零序突变定值" name="ZerCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路1 零序突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="线路2" inst="3" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_ZLIN1" lnClass="ZLIN">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 CT一次额定值" name="ARtg">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 CT一次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 CT二次额定值" name="ARtgSnd">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 CT二次额定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 线路长度" name="LinLenKm">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>M</Val>
        </DAI>
        <DAI name="multiplier">
         <Val>k</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>65535.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 线路长度</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 正序电阻" name="RPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 正序电阻</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 正序电抗" name="XPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 正序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 正序电抗" name="CPs">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>F</Val>
        </DAI>
        <DAI name="multiplier">
         <Val />
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 正序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 零序电阻" name="RZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 零序电阻</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 零序电抗" name="XZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>ohm</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 零序电抗</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 正序电容" name="CZers">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>F</Val>
        </DAI>
        <DAI name="multiplier">
         <Val />
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0000</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>100.0000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.0001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 正序电容</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 负序上限定值" name="NegHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 负序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 零序上限定值" name="ZerHi">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 零序上限定值</Val>
       </DAI>
      </DOI>
      <DOI desc="线路2 零序突变定值" name="ZerCo">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.002</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>1.000</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.001</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>线路2 零序突变定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="主变1" inst="4" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_YPTR1" lnClass="YPTR">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="主变1 额定容量" name="PwrRtg">
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>0.0</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.1</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>主变1 额定容量</Val>
       </DAI>
      </DOI>
      <DOI desc="主变1 差流定值" name="DiffLim">
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>A</Val>
        </DAI>
       </SDI>
       <SDI name="minVal">
        <DAI name="f">
         <Val>0.00</Val>
        </DAI>
       </SDI>
       <SDI name="maxVal">
        <DAI name="f">
         <Val>5.00</Val>
        </DAI>
       </SDI>
       <SDI name="stepSize">
        <DAI name="f">
         <Val>0.01</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>主变1 差流定值</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="工作电压监视" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SPVT1" lnClass="SPVT">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="内部电源电压" name="Vol">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>V</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>内部电源电压</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="温度监视" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_STMP1" lnClass="STMP">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="机箱内温度" name="Tmp">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <SDI name="units">
        <DAI name="SIUnit">
         <Val>°C</Val>
        </DAI>
       </SDI>
       <DAI name="dU">
        <Val>机箱内温度</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口02通道光强监视" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口02光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口02光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口02光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口02光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口03通道光强监视" inst="2" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口03光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口03光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口03光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口03光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口04通道光强监视" inst="3" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口04光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口04光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口04光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口04光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口05通道光强监视" inst="4" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口05光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口05光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口05光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口05光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口06通道光强监视" inst="5" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口06光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口06光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口06光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口06光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口07通道光强监视" inst="6" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口07光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口07光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口07光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口07光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口08通道光强监视" inst="7" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口08光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口08光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口08光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口08光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口09通道光强监视" inst="8" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口09光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口09光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口09光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口09光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口10通道光强监视" inst="9" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口10光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口10光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口10光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口10光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口11通道光强监视" inst="10" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口11光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口11光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口11光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口11光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口12通道光强监视" inst="11" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口12光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口12光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口12光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口12光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口13通道光强监视" inst="12" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口13光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口13光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口13光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口13光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口14通道光强监视" inst="13" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口14光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口14光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口14光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口14光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口15通道光强监视" inst="14" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口15光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口15光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口15光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口15光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口16通道光强监视" inst="15" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口16光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口16光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口16光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口16光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口17通道光强监视" inst="16" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口17光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口17光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口17光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口17光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口18通道光强监视" inst="17" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口18光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口18光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口18光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口18光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口19通道光强监视" inst="18" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口19光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口19光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口19光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口19光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口20通道光强监视" inst="19" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口20光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口20光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口20光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口20光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口21通道光强监视" inst="20" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口21光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口21光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口21光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口21光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口22通道光强监视" inst="21" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口22光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口22光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口22光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口22光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口23通道光强监视" inst="22" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口23光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口23光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口23光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口23光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口24通道光强监视" inst="23" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口24光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口24光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口24光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口24光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口25通道光强监视" inst="24" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口25光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口25光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口25光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口25光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口26通道光强监视" inst="25" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口26光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口26光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口26光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口26光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口27通道光强监视" inst="26" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口27光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口27光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口27光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口27光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口28通道光强监视" inst="27" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口28光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口28光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口28光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口28光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口29通道光强监视" inst="28" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口29光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口29光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口29光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口29光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口30通道光强监视" inst="29" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口30光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口30光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口30光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口30光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口31通道光强监视" inst="30" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口31光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口31光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口31光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口31光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="采集端口32通道光强监视" inst="31" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口32光口发送光强" name="TxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口32光口发送光强</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口32光口接收光强" name="RxLigIntes">
       <SDI name="mag">
        <DAI name="f" />
       </SDI>
       <DAI name="dU">
        <Val>采集端口32光口接收光强</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="" desc="对时监测" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_LTSM" lnClass="LTSM">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="对时信号状态" name="HostTPortAlarm">
       <DAI name="dU">
        <Val>对时信号状态</Val>
       </DAI>
      </DOI>
      <DOI desc="对时服务状态" name="HostTSrvAlarm">
       <DAI name="dU">
        <Val>对时服务状态</Val>
       </DAI>
      </DOI>
      <DOI desc="时间跳变侦测状态" name="HostContAlarm">
       <DAI name="dU">
        <Val>时间跳变侦测状态</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="LnkAlm" desc="链路告警信息" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_LnkAlm_GGIO" lnClass="GGIO">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="SV断链总告警" name="Alm1">
       <DAI name="dU">
        <Val>SV断链总告警</Val>
       </DAI>
      </DOI>
      <DOI desc="GOOSE断链总告警" name="Alm2">
       <DAI name="dU">
        <Val>GOOSE断链总告警</Val>
       </DAI>
      </DOI>
      <DOI desc="SV数据异常总告警" name="Alm3">
       <DAI name="dU">
        <Val>SV数据异常总告警</Val>
       </DAI>
      </DOI>
      <DOI desc="GOOSE数据异常总告警" name="Alm4">
       <DAI name="dU">
        <Val>GOOSE数据异常总告警</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口02通信中断" name="Alm5">
       <DAI name="dU">
        <Val>采集端口02通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口03通信中断" name="Alm6">
       <DAI name="dU">
        <Val>采集端口03通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口04通信中断" name="Alm7">
       <DAI name="dU">
        <Val>采集端口04通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口05通信中断" name="Alm8">
       <DAI name="dU">
        <Val>采集端口05通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口06通信中断" name="Alm9">
       <DAI name="dU">
        <Val>采集端口06通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口07通信中断" name="Alm10">
       <DAI name="dU">
        <Val>采集端口07通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口08通信中断" name="Alm11">
       <DAI name="dU">
        <Val>采集端口08通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口09通信中断" name="Alm12">
       <DAI name="dU">
        <Val>采集端口09通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口10通信中断" name="Alm13">
       <DAI name="dU">
        <Val>采集端口10通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口11通信中断" name="Alm14">
       <DAI name="dU">
        <Val>采集端口11通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口12通信中断" name="Alm15">
       <DAI name="dU">
        <Val>采集端口12通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口13通信中断" name="Alm16">
       <DAI name="dU">
        <Val>采集端口13通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口14通信中断" name="Alm17">
       <DAI name="dU">
        <Val>采集端口14通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口15通信中断" name="Alm18">
       <DAI name="dU">
        <Val>采集端口15通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口16通信中断" name="Alm19">
       <DAI name="dU">
        <Val>采集端口16通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口17通信中断" name="Alm20">
       <DAI name="dU">
        <Val>采集端口17通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口18通信中断" name="Alm21">
       <DAI name="dU">
        <Val>采集端口18通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口19通信中断" name="Alm22">
       <DAI name="dU">
        <Val>采集端口19通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口20通信中断" name="Alm23">
       <DAI name="dU">
        <Val>采集端口20通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口21通信中断" name="Alm24">
       <DAI name="dU">
        <Val>采集端口21通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口22通信中断" name="Alm25">
       <DAI name="dU">
        <Val>采集端口22通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口23通信中断" name="Alm26">
       <DAI name="dU">
        <Val>采集端口23通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口24通信中断" name="Alm27">
       <DAI name="dU">
        <Val>采集端口24通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口25通信中断" name="Alm28">
       <DAI name="dU">
        <Val>采集端口25通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口26通信中断" name="Alm29">
       <DAI name="dU">
        <Val>采集端口26通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口27通信中断" name="Alm30">
       <DAI name="dU">
        <Val>采集端口27通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口28通信中断" name="Alm31">
       <DAI name="dU">
        <Val>采集端口28通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口29通信中断" name="Alm32">
       <DAI name="dU">
        <Val>采集端口29通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口30通信中断" name="Alm33">
       <DAI name="dU">
        <Val>采集端口30通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口31通信中断" name="Alm34">
       <DAI name="dU">
        <Val>采集端口31通信中断</Val>
       </DAI>
      </DOI>
      <DOI desc="采集端口32通信中断" name="Alm35">
       <DAI name="dU">
        <Val>采集端口32通信中断</Val>
       </DAI>
      </DOI>
     </LN>
     <LN prefix="DevAlm" desc="装置告警信息" inst="1" lnType="SF_CSGC-SMDS-DG-N_v1.00_RCD_DevAlm_GGIO" lnClass="GGIO">
      <DOI desc="模式" name="Mod">
       <DAI name="ctlModel">
        <Val>status-only</Val>
       </DAI>
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="性能" name="Beh">
       <DAI name="stVal">
        <Val>on</Val>
       </DAI>
      </DOI>
      <DOI desc="健康" name="Health">
       <DAI name="stVal">
        <Val>Ok</Val>
       </DAI>
      </DOI>
      <DOI desc="铭牌" name="NamPlt">
       <DAI name="dU">
        <Val>铭牌</Val>
       </DAI>
      </DOI>
      <DOI desc="装置异常告警" name="Alm1">
       <DAI name="dU">
        <Val>装置异常告警</Val>
       </DAI>
      </DOI>
     </LN>
    </LDevice>
   </Server>
  </AccessPoint>
 </IED>
 <DataTypeTemplates>
  <LNodeType id="SF_SFFIS_V1.00_LD0_LLN0" lnClass="LLN0">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_LN0" name="NamPlt" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_LD0_LPHD" lnClass="LPHD">
   <DO desc="PhyNam" type="CN_DPL1" name="PhyNam" />
   <DO desc="PhyHealth" type="CN_INS_Health" name="PhyHealth" />
   <DO desc="Proxy" type="CN_SPS" name="Proxy" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_SCPU_1" lnClass="SCPU">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="CPU负载率" type="CN_MV_EX1" name="CpuRat" />
   <DO desc="CPU负载率告警" type="CN_SPS" name="Alm" />
   <DO desc="CPU负载率预警" type="CN_SPS" name="Wrn" />
   <DO desc="CPU负载率告警定值" type="CN_ASG_SG" name="CpuRatAlmSpt" />
   <DO desc="CPU负载率预警定值" type="CN_ASG_SG" name="CpuRatWrnSpt" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_SMEM_1" lnClass="SMEM">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="内存使用率" type="CN_MV_EX1" name="MemRat" />
   <DO desc="内存使用率告警" type="CN_SPS" name="Alm" />
   <DO desc="内存使用率预警" type="CN_SPS" name="Wrn" />
   <DO desc="内存使用率告警定值" type="CN_ASG_SG" name="MemRatAlmSpt" />
   <DO desc="内存使用率预警定值" type="CN_ASG_SG" name="MemRatWrnSpt" />
   <DO desc="内存容量（单位：G）" type="CN_ASG_SG" name="MemSizeSpt" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_SDSK_1" lnClass="SDSK">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="磁盘使用率" type="CN_MV_EX1" name="DiskRat" />
   <DO desc="磁盘使用率告警" type="CN_SPS" name="Alm" />
   <DO desc="磁盘使用率预警" type="CN_SPS" name="Wrn" />
   <DO desc="磁盘使用率告警定值" type="CN_ASG_SG" name="DiskSizeAlmSpt" />
   <DO desc="磁盘使用率预警定值" type="CN_ASG_SG" name="DiskSizeWrnSpt" />
   <DO desc="磁盘容量（单位：G）" type="CN_ASG_SG" name="DiskSizeSpt" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_LTIM_1" lnClass="LTIM">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="与采集单元1的时间偏差" type="CN_MV_EX1" name="TmDsc1" />
   <DO desc="与采集单元1的时间偏差告警" type="CN_SPS" name="Alm1" />
   <DO desc="与采集单元2的时间偏差" type="CN_MV_EX1" name="TmDsc2" />
   <DO desc="与采集单元2的时间偏差告警" type="CN_SPS" name="Alm2" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_DiagGGIO_1" lnClass="GGIO">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="管理单元全站配置变化" type="CN_SPS" name="Ind1" />
   <DO desc="台账信息变化" type="CN_SPS" name="Ind2" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_ComStGGIO_1" lnClass="GGIO">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="与采集单元1的时间通信状态告警" type="CN_SPS" name="Alm1" />
   <DO desc="与采集单元2的时间通信状态告警" type="CN_SPS" name="Alm2" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_ComSvcGGIO_1" lnClass="GGIO">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="与采集单元1的通信服务告警" type="CN_SPS" name="Alm1" />
   <DO desc="与采集单元2的通信服务告警" type="CN_SPS" name="Alm2" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_DevComGGIO_1" lnClass="GGIO">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="与IED的通信状态告警" type="CN_SPS" name="Alm1" />
   <DO desc="与IED的时间偏差告警" type="CN_SPS" name="Alm2" />
   <DO desc="与IED的通信服务告警" type="CN_SPS" name="Alm3" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_ChkGGIO_1" lnClass="GGIO">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="巡视完成（无异常）" type="CN_SPS_EX" name="Ind1" />
   <DO desc="巡视完成（有异常）" type="CN_SPS_EX" name="Ind2" />
   <DO desc="手动启动巡视" type="CN_SPC_EX" name="SPCSO1" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_RptGGIO_1" lnClass="GGIO">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="同源比对不一致告警简报" type="CN_SPS_EX" name="Alm1" />
   <DO desc="回路诊断告警简报" type="CN_SPS_EX" name="Alm2" />
   <DO desc="状态监测告警简报" type="CN_SPS_EX" name="Alm3" />
   <DO desc="定值不一致告警简报" type="CN_SPS_EX" name="Alm4" />
   <DO desc="保护版本不一致告警简报" type="CN_SPS_EX" name="Alm5" />
   <DO desc="装置异常告警定位简报" type="CN_SPS_EX" name="Alm6" />
   <DO desc="网络报文异常信息简报" type="CN_SPS_EX" name="Alm7" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_RCD0_LLN0" lnClass="LLN0">
   <DO desc="Mode" type="CN_INC_Mod" name="Mod" />
   <DO desc="Behaviour" type="CN_INS_Beh" name="Beh" />
   <DO desc="Health" type="CN_INS_Health" name="Health" />
   <DO desc="铭牌" type="CN_LPL_LN0" name="NamPlt" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_RDRE_1" lnClass="RDRE">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="行为" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康状态" type="CN_INS_Health" name="Health" />
   <DO desc="逻辑节点铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="装置录波状态" type="CN_SPS_EX" name="RcdMade" />
   <DO desc="录波文件序号" type="CN_INS" name="FltNum" />
  </LNodeType>
  <LNodeType id="SF_SFFIS_V1.00_RCD0_LPHD" lnClass="LPHD">
   <DO desc="PhyNam" type="CN_DPL1" name="PhyNam" />
   <DO desc="PhyHealth" type="CN_INS_Health" name="PhyHealth" />
   <DO desc="Proxy" type="CN_SPS" name="Proxy" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_LLN0" lnClass="LLN0">
   <DO name="Mod" type="CN_INC_Mod" desc="模式" />
   <DO name="Beh" type="CN_INS_Beh" desc="性能" />
   <DO name="Health" type="CN_INS_Health" desc="健康" />
   <DO name="NamPlt" type="CN_LPL_LN0" desc="铭牌" />
   <DO name="LEDRs" type="CN_SPC" desc="LED 复位" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_LPHD1" lnClass="LPHD">
   <DO desc="物理装置铭牌" type="CN_DPL1" name="PhyNam" />
   <DO desc="物理装置健康" type="CN_INS_Health" name="PhyHealth" />
   <DO desc="说明该逻辑节点是否为代理" type="CN_SPS" name="Proxy" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_RDRE1" lnClass="RDRE">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="性能" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康" type="CN_INS_Health" name="Health" />
   <DO desc="铭牌" type="CN_LPL" name="NamPlt" />
   <DO desc="装置录波启动" type="CN_SPS" name="RcdStr" />
   <DO desc="装置录波状态" type="CN_SPS" name="RcdMade" />
   <DO desc="录波文件序号" type="CN_INS" name="FltNum" />
   <DO desc="电网故障序号" type="CN_INS" name="GriFltNum" />
   <DO desc="远方触发录波" type="CN_SPC" name="RcdTrg" />
   <DO desc="A段录波时间" type="CN_ING_SG_EX" name="PartATimeWidth" />
   <DO desc="B段录波时间" type="CN_ING_SG_EX" name="PartBTimeWidth" />
   <DO desc="AB段采样频率" type="CN_ING_SG_EX" name="PartARate" />
   <DO desc="连续记录采样频率" type="CN_ING_SG_EX" name="ContinueRate" />
   <DO desc="频率上限定值" type="CN_ASG_SG_EX1" name="FqLimHi" />
   <DO desc="频率下限定值" type="CN_ASG_SG_EX1" name="FqLimLo" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_AU_RADR1" lnClass="RADR">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="性能" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康" type="CN_INS_Health" name="Health" />
   <DO desc="铭牌" type="CN_LPL" name="NamPlt" />
   <DO desc="触发通道" type="CN_SPS" name="ChTrg" />
   <DO desc="单相上限定值" type="CN_ASG_SG_EX1" name="ChnlHi" />
   <DO desc="单相下限定值" type="CN_ASG_SG_EX1" name="ChnlLo" />
   <DO desc="单相突变定值" type="CN_ASG_SG_EX1" name="ChnlCo" />
   <DO desc="二次谐波定值" type="CN_ASG_SG_EX1" name="HmHi2" />
   <DO desc="三次谐波定值" type="CN_ASG_SG_EX1" name="HmHi3" />
   <DO desc="五次谐波定值" type="CN_ASG_SG_EX1" name="HmHi5" />
   <DO desc="七次谐波定值" type="CN_ASG_SG_EX1" name="HmHi7" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_AI_RADR1" lnClass="RADR">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="性能" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康" type="CN_INS_Health" name="Health" />
   <DO desc="铭牌" type="CN_LPL" name="NamPlt" />
   <DO desc="触发通道" type="CN_SPS" name="ChTrg" />
   <DO desc="单向上限定值" type="CN_ASG_SG_EX1" name="ChnlHi" />
   <DO desc="单相突变定值" type="CN_ASG_SG_EX1" name="ChnlCo" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_DU_RADR1" lnClass="RADR">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="性能" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康" type="CN_INS_Health" name="Health" />
   <DO desc="铭牌" type="CN_LPL" name="NamPlt" />
   <DO desc="触发通道" type="CN_SPS" name="ChTrg" />
   <DO desc="单相上限定值" type="CN_ASG_SG_EX1" name="ChnlHi" />
   <DO desc="单相下限定值" type="CN_ASG_SG_EX1" name="ChnlLo" />
   <DO desc="单相突变定值" type="CN_ASG_SG_EX1" name="ChnlCo" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_RBDR" lnClass="RBDR">
   <DO name="Mod" type="CN_INC_Mod" desc="模式" />
   <DO name="Beh" type="CN_INS_Beh" desc="性能" />
   <DO name="Health" type="CN_INS_Health" desc="健康" />
   <DO name="NamPlt" type="CN_LPL" desc="铭牌" />
   <DO name="ChTrg" type="CN_SPS" desc="触发通道" />
   <DO name="ChnlChg" type="CN_SPG_SG_EX" desc="变位启动" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_ZBUS1" lnClass="ZBUS">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="性能" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康" type="CN_INS_Health" name="Health" />
   <DO desc="铭牌" type="CN_LPL" name="NamPlt" />
   <DO desc="PT一次额定值" type="CN_ASG_SG_EX1" name="VRtg" />
   <DO desc="PT二次额定值" type="CN_ASG_SG_EX1" name="VRtgSnd" />
   <DO desc="负序上限定值" type="CN_ASG_SG_EX1" name="NegHi" />
   <DO desc="正序上限定值" type="CN_ASG_SG_EX1" name="PosHi" />
   <DO desc="正序下限定值" type="CN_ASG_SG_EX1" name="PosLo" />
   <DO desc="零序上限定值" type="CN_ASG_SG_EX1" name="ZerHi" />
   <DO desc="零序突变定值" type="CN_ASG_SG_EX1" name="ZerCo" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_ZLIN1" lnClass="ZLIN">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="性能" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康" type="CN_INS_Health" name="Health" />
   <DO desc="铭牌" type="CN_LPL" name="NamPlt" />
   <DO desc="CT一次额定值" type="CN_ASG_SG_EX1" name="ARtg" />
   <DO desc="CT二次额定值" type="CN_ASG_SG_EX1" name="ARtgSnd" />
   <DO desc="线路长度" type="CN_ASG_SG_EX1" name="LinLenKm" />
   <DO desc="正序电阻" type="CN_ASG_SG_EX1" name="RPs" />
   <DO desc="正序电抗" type="CN_ASG_SG_EX1" name="XPs" />
   <DO desc="正序电容" type="CN_ASG_SG_EX1" name="CPs" />
   <DO desc="零序电阻" type="CN_ASG_SG_EX1" name="RZers" />
   <DO desc="零序电抗" type="CN_ASG_SG_EX1" name="XZers" />
   <DO desc="零序电容" type="CN_ASG_SG_EX1" name="CZers" />
   <DO desc="负序上限定值" type="CN_ASG_SG_EX1" name="NegHi" />
   <DO desc="零序上限定值" type="CN_ASG_SG_EX1" name="ZerHi" />
   <DO desc="零序突变定值" type="CN_ASG_SG_EX1" name="ZerCo" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_YPTR1" lnClass="YPTR">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="性能" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康" type="CN_INS_Health" name="Health" />
   <DO desc="铭牌" type="CN_LPL" name="NamPlt" />
   <DO desc="额定容量" type="CN_ASG_SG_EX1" name="PwrRtg" />
   <DO desc="差流启动定值" type="CN_ASG_SG_EX1" name="DiffLim" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_SPVT1" lnClass="SPVT">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="性能" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康" type="CN_INS_Health" name="Health" />
   <DO desc="铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="电压" type="CN_MV1" name="Vol" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_STMP1" lnClass="STMP">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="性能" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康" type="CN_INS_Health" name="Health" />
   <DO desc="铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="温度" type="CN_MV1" name="Tmp" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_SCLI1" lnClass="SCLI">
   <DO desc="模式" type="CN_INC_Mod" name="Mod" />
   <DO desc="性能" type="CN_INS_Beh" name="Beh" />
   <DO desc="健康" type="CN_INS_Health" name="Health" />
   <DO desc="铭牌" type="CN_LPL_EX" name="NamPlt" />
   <DO desc="光口发送光强" type="CN_MV_EX1" name="TxLigIntes" />
   <DO desc="光口接收光强" type="CN_MV_EX1" name="RxLigIntes" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_LTSM" lnClass="LTSM">
   <DO name="Mod" type="CN_INC_Mod" desc="模式" />
   <DO name="Beh" type="CN_INS_Beh" desc="性能" />
   <DO name="Health" type="CN_INS_Health" desc="健康" />
   <DO name="NamPlt" type="CN_LPL_EX" desc="铭牌" />
   <DO name="HostTPortAlarm" type="CN_SPS_EX" desc="对时信号状态" />
   <DO name="HostTSrvAlarm" type="CN_SPS_EX" desc="对时服务状态" />
   <DO name="HostContAlarm" type="CN_SPS_EX" desc="时间跳变侦测状态" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_LnkAlm_GGIO" lnClass="GGIO">
   <DO name="Mod" type="CN_INC_Mod" desc="模式" />
   <DO name="Beh" type="CN_INS_Beh" desc="性能" />
   <DO name="Health" type="CN_INS_Health" desc="健康" />
   <DO name="NamPlt" type="CN_LPL" desc="铭牌" />
   <DO name="Alm1" type="CN_SPS" desc="SV断链总告警" />
   <DO name="Alm2" type="CN_SPS" desc="GOOSE断链总告警" />
   <DO name="Alm3" type="CN_SPS" desc="SV数据异常总告警" />
   <DO name="Alm4" type="CN_SPS" desc="GOOSE数据异常总告警" />
   <DO name="Alm5" type="CN_SPS" desc="采集端口1通信中断" />
   <DO name="Alm6" type="CN_SPS" desc="采集端口2通信中断" />
   <DO name="Alm7" type="CN_SPS" desc="采集端口3通信中断" />
   <DO name="Alm8" type="CN_SPS" desc="采集端口4通信中断" />
   <DO name="Alm9" type="CN_SPS" desc="采集端口5通信中断" />
   <DO name="Alm10" type="CN_SPS" desc="采集端口6通信中断" />
   <DO name="Alm11" type="CN_SPS" desc="采集端口7通信中断" />
   <DO name="Alm12" type="CN_SPS" desc="采集端口8通信中断" />
   <DO name="Alm13" type="CN_SPS" desc="采集端口9通信中断" />
   <DO name="Alm14" type="CN_SPS" desc="采集端口10通信中断" />
   <DO name="Alm15" type="CN_SPS" desc="采集端口11通信中断" />
   <DO name="Alm16" type="CN_SPS" desc="采集端口12通信中断" />
   <DO name="Alm17" type="CN_SPS" desc="采集端口13通信中断" />
   <DO name="Alm18" type="CN_SPS" desc="采集端口14通信中断" />
   <DO name="Alm19" type="CN_SPS" desc="采集端口15通信中断" />
   <DO name="Alm20" type="CN_SPS" desc="采集端口16通信中断" />
   <DO name="Alm21" type="CN_SPS" desc="采集端口17通信中断" />
   <DO name="Alm22" type="CN_SPS" desc="采集端口18通信中断" />
   <DO name="Alm23" type="CN_SPS" desc="采集端口19通信中断" />
   <DO name="Alm24" type="CN_SPS" desc="采集端口20通信中断" />
   <DO name="Alm25" type="CN_SPS" desc="采集端口21通信中断" />
   <DO name="Alm26" type="CN_SPS" desc="采集端口22通信中断" />
   <DO name="Alm27" type="CN_SPS" desc="采集端口23通信中断" />
   <DO name="Alm28" type="CN_SPS" desc="采集端口24通信中断" />
   <DO name="Alm29" type="CN_SPS" desc="采集端口25通信中断" />
   <DO name="Alm30" type="CN_SPS" desc="采集端口26通信中断" />
   <DO name="Alm31" type="CN_SPS" desc="采集端口27通信中断" />
   <DO name="Alm32" type="CN_SPS" desc="采集端口28通信中断" />
   <DO name="Alm33" type="CN_SPS" desc="采集端口29通信中断" />
   <DO name="Alm34" type="CN_SPS" desc="采集端口30通信中断" />
   <DO name="Alm35" type="CN_SPS" desc="采集端口31通信中断" />
  </LNodeType>
  <LNodeType id="SF_CSGC-SMDS-DG-N_v1.00_RCD_DevAlm_GGIO" lnClass="GGIO">
   <DO name="Mod" type="CN_INC_Mod" desc="模式" />
   <DO name="Beh" type="CN_INS_Beh" desc="性能" />
   <DO name="Health" type="CN_INS_Health" desc="健康" />
   <DO name="NamPlt" type="CN_LPL" desc="铭牌" />
   <DO name="Alm1" type="CN_SPS" desc="装置异常告警" />
  </LNodeType>
  <DOType id="CN_INC_Mod" cdc="INC">
   <DA name="stVal" bType="Enum" dchg="true" type="Mod" fc="ST" />
   <DA name="q" bType="Quality" qchg="true" fc="ST" />
   <DA name="t" bType="Timestamp" fc="ST" />
   <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
  </DOType>
  <DOType id="CN_INS_Beh" cdc="INS">
   <DA name="stVal" bType="Enum" dchg="true" type="Beh" fc="ST" />
   <DA name="q" bType="Quality" qchg="true" fc="ST" />
   <DA name="t" bType="Timestamp" fc="ST" />
  </DOType>
  <DOType id="CN_INS_Health" cdc="INS">
   <DA name="stVal" bType="Enum" dchg="true" type="Health" fc="ST" />
   <DA name="q" bType="Quality" qchg="true" fc="ST" />
   <DA name="t" bType="Timestamp" fc="ST" />
  </DOType>
  <DOType id="CN_LPL_LN0" cdc="LPL">
   <DA name="vendor" bType="VisString255" fc="DC" />
   <DA name="swRev" bType="VisString255" fc="DC" />
   <DA name="d" bType="VisString255" fc="DC" />
   <DA name="dU" bType="Unicode255" fc="DC" />
   <DA name="configRev" bType="VisString255" fc="DC" />
   <DA name="ldNs" bType="VisString255" fc="EX">
    <Val>IEC 61850-7-4:2003</Val>
   </DA>
  </DOType>
  <DOType id="CN_DPL1" cdc="DPL">
   <DA bType="VisString255" name="vendor" fc="DC" />
   <DA bType="VisString255" name="swRev" fc="DC" />
   <DA bType="VisString255" name="serNum" fc="DC" />
   <DA bType="VisString255" name="model" fc="DC" />
   <DA bType="VisString255" name="location" fc="DC" />
  </DOType>
  <DOType id="CN_SPS" cdc="SPS">
   <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
   <DA name="q" bType="Quality" qchg="true" fc="ST" />
   <DA name="t" bType="Timestamp" fc="ST" />
   <DA name="subEna" bType="BOOLEAN" fc="SV" />
   <DA name="subVal" bType="BOOLEAN" fc="SV" />
   <DA name="subQ" bType="Quality" fc="SV" />
   <DA name="subID" bType="VisString64" fc="SV" />
   <DA name="dU" bType="Unicode255" fc="DC" />
  </DOType>
  <DOType id="CN_LPL_EX" cdc="LPL">
   <DA name="vendor" bType="VisString255" fc="DC" />
   <DA name="swRev" bType="VisString255" fc="DC" />
   <DA name="d" bType="VisString255" fc="DC" />
   <DA name="dU" bType="Unicode255" fc="DC" />
   <DA name="lnNs" bType="VisString255" fc="EX">
    <Val>CN MODEL:2016</Val>
   </DA>
  </DOType>
  <DOType id="CN_MV_EX1" cdc="MV">
   <DA bType="Struct" type="CN_AnalogueValue" name="mag" fc="MX" dchg="true" />
   <DA qchg="true" bType="Quality" name="q" fc="MX" />
   <DA bType="Timestamp" name="t" fc="MX" />
   <DA bType="BOOLEAN" name="subEna" fc="SV" />
   <DA bType="Struct" type="CN_AnalogueValue" name="subMag" fc="SV" />
   <DA bType="Quality" name="subQ" fc="SV" />
   <DA bType="VisString64" name="subID" fc="SV" />
   <DA bType="Struct" type="CN_units1" name="units" fc="CF" />
   <DA bType="INT32U" name="db" fc="CF" />
   <DA bType="INT32U" name="zeroDb" fc="CF" />
   <DA bType="Struct" type="CN_ScaledValueConfig" name="sVC" fc="CF" />
   <DA bType="Struct" type="CN_RangeConfig" name="rangeC" fc="CF" />
   <DA bType="INT32U" name="smpRate" fc="CF" />
   <DA bType="Unicode255" name="dU" fc="DC" />
   <DA bType="VisString255" name="dataNs" fc="EX">
    <Val>SGCC MODEL:2012</Val>
   </DA>
  </DOType>
  <DOType id="CN_ASG_SG" cdc="ASG">
   <DA bType="Struct" type="CN_AnalogueValue" name="setMag" fc="SG" />
   <DA bType="Struct" type="CN_units1" name="units" fc="CF" />
   <DA bType="Struct" type="CN_ScaledValueConfig" name="sVC" fc="CF" />
   <DA bType="Struct" type="CN_AnalogueValue" name="minVal" fc="CF" />
   <DA bType="Struct" type="CN_AnalogueValue" name="maxVal" fc="CF" />
   <DA bType="Struct" type="CN_AnalogueValue" name="stepSize" fc="CF" />
   <DA bType="Unicode255" name="dU" fc="DC" />
  </DOType>
  <DOType id="CN_SPS_EX" cdc="SPS">
   <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
   <DA name="q" bType="Quality" qchg="true" fc="ST" />
   <DA name="t" bType="Timestamp" fc="ST" />
   <DA name="subEna" bType="BOOLEAN" fc="SV" />
   <DA name="subVal" bType="BOOLEAN" fc="SV" />
   <DA name="subQ" bType="Quality" fc="SV" />
   <DA name="subID" bType="VisString64" fc="SV" />
   <DA name="dU" bType="Unicode255" fc="DC" />
   <DA name="dataNs" bType="VisString255" fc="EX">
    <Val>CN MODEL:2016</Val>
   </DA>
  </DOType>
  <DOType id="CN_SPC_EX" cdc="SPC">
   <DA bType="Struct" type="CN_SBOw_Oper_SDPC" name="SBOw" fc="CO" />
   <DA bType="Struct" type="CN_SBOw_Oper_SDPC" name="Oper" fc="CO" />
   <DA bType="Struct" type="CN_Cancel_SDPC" name="Cancel" fc="CO" />
   <DA bType="BOOLEAN" name="stVal" fc="ST" dchg="true" />
   <DA qchg="true" bType="Quality" name="q" fc="ST" />
   <DA bType="Timestamp" name="t" fc="ST" />
   <DA bType="BOOLEAN" name="subEna" fc="SV" />
   <DA bType="BOOLEAN" name="subVal" fc="SV" />
   <DA bType="Quality" name="subQ" fc="SV" />
   <DA bType="VisString64" name="subID" fc="SV" />
   <DA bType="Struct" type="CN_PulseConfig" name="pulseConfig" fc="CF" />
   <DA bType="Enum" type="ctlModel" name="ctlModel" fc="CF">
    <Val>1</Val>
   </DA>
   <DA bType="INT32U" name="sboTimeout" fc="CF" />
   <DA bType="Enum" type="sboClass" name="sboClass" fc="CF" />
   <DA bType="Unicode255" name="dU" fc="DC" />
   <DA bType="VisString255" name="dataNs" fc="EX">
    <Val>SGCC MODEL:2012</Val>
   </DA>
  </DOType>
  <DOType id="CN_INS" cdc="INS">
   <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
   <DA name="q" bType="Quality" qchg="true" fc="ST" />
   <DA name="t" bType="Timestamp" fc="ST" />
   <DA name="subEna" bType="BOOLEAN" fc="SV" />
   <DA name="subVal" bType="INT32" fc="SV" />
   <DA name="subQ" bType="Quality" fc="SV" />
   <DA name="subID" bType="VisString64" fc="SV" />
   <DA name="dU" bType="Unicode255" fc="DC" />
  </DOType>
  <DOType id="CN_SPC" cdc="SPC">
   <DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
   <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
   <DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO" />
   <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
   <DA name="q" bType="Quality" qchg="true" fc="ST" />
   <DA name="t" bType="Timestamp" fc="ST" />
   <DA name="subEna" bType="BOOLEAN" fc="SV" />
   <DA name="subVal" bType="BOOLEAN" fc="SV" />
   <DA name="subQ" bType="Quality" fc="SV" />
   <DA name="subID" bType="VisString64" fc="SV" />
   <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF" />
   <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
   <DA name="sboTimeout" bType="INT32U" fc="CF" />
   <DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
   <DA name="dU" bType="Unicode255" fc="DC" />
  </DOType>
  <DOType id="CN_LPL" cdc="LPL">
   <DA name="vendor" bType="VisString255" fc="DC" />
   <DA name="swRev" bType="VisString255" fc="DC" />
   <DA name="d" bType="VisString255" fc="DC" />
   <DA name="dU" bType="Unicode255" fc="DC" />
  </DOType>
  <DOType id="CN_ING_SG_EX" cdc="ING">
   <DA name="setVal" bType="INT32" fc="SG" />
   <DA name="minVal" bType="INT32" fc="CF" />
   <DA name="maxVal" bType="INT32" fc="CF" />
   <DA name="stepSize" bType="INT32U" fc="CF" />
   <DA name="dU" bType="Unicode255" fc="DC" />
   <DA name="dataNs" bType="VisString255" fc="EX">
    <Val>CN MODEL:2016</Val>
   </DA>
  </DOType>
  <DOType id="CN_ASG_SG_EX1" cdc="ASG">
   <DA bType="Struct" type="CN_AnalogueValue" name="setMag" fc="SG" />
   <DA bType="Struct" type="CN_units1" name="units" fc="CF" />
   <DA bType="Struct" type="CN_ScaledValueConfig" name="sVC" fc="CF" />
   <DA bType="Struct" type="CN_AnalogueValue" name="minVal" fc="CF" />
   <DA bType="Struct" type="CN_AnalogueValue" name="maxVal" fc="CF" />
   <DA bType="Struct" type="CN_AnalogueValue" name="stepSize" fc="CF" />
   <DA bType="Unicode255" name="dU" fc="DC" />
   <DA bType="VisString255" name="dataNs" fc="EX" />
  </DOType>
  <DOType id="CN_SPG_SG_EX" cdc="SPG">
   <DA name="setVal" bType="BOOLEAN" fc="SG" />
   <DA name="dU" bType="Unicode255" fc="DC" />
   <DA name="dataNs" bType="VisString255" fc="EX">
    <Val>CN MODEL:2016</Val>
   </DA>
  </DOType>
  <DOType id="CN_MV1" cdc="MV">
   <DA bType="Struct" type="CN_AnalogueValue" name="mag" fc="MX" dchg="true" />
   <DA qchg="true" bType="Quality" name="q" fc="MX" />
   <DA bType="Timestamp" name="t" fc="MX" />
   <DA bType="BOOLEAN" name="subEna" fc="SV" />
   <DA bType="Struct" type="CN_AnalogueValue" name="subMag" fc="SV" />
   <DA bType="Quality" name="subQ" fc="SV" />
   <DA bType="VisString64" name="subID" fc="SV" />
   <DA bType="Struct" type="CN_units1" name="units" fc="CF" />
   <DA bType="INT32U" name="db" fc="CF" />
   <DA bType="INT32U" name="zeroDb" fc="CF" />
   <DA bType="Struct" type="CN_ScaledValueConfig" name="sVC" fc="CF" />
   <DA bType="Struct" type="CN_RangeConfig" name="rangeC" fc="CF" />
   <DA bType="INT32U" name="smpRate" fc="CF" />
   <DA bType="Unicode255" name="dU" fc="DC" />
  </DOType>
  <DAType id="CN_AnalogueValue">
   <BDA name="f" bType="FLOAT32" />
  </DAType>
  <DAType id="CN_units1">
   <BDA bType="Enum" type="SIUnit1" name="SIUnit" />
   <BDA bType="Enum" type="multiplier" name="multiplier" />
  </DAType>
  <DAType id="CN_ScaledValueConfig">
   <BDA name="scaleFactor" bType="FLOAT32" />
   <BDA name="offset" bType="FLOAT32" />
  </DAType>
  <DAType id="CN_RangeConfig">
   <BDA name="hhLim" bType="Struct" type="CN_AnalogueValue" />
   <BDA name="hLim" bType="Struct" type="CN_AnalogueValue" />
   <BDA name="lLim" bType="Struct" type="CN_AnalogueValue" />
   <BDA name="llLim" bType="Struct" type="CN_AnalogueValue" />
   <BDA name="min" bType="Struct" type="CN_AnalogueValue" />
   <BDA name="max" bType="Struct" type="CN_AnalogueValue" />
  </DAType>
  <DAType id="CN_SBOw_Oper_SDPC">
   <BDA name="ctlVal" bType="BOOLEAN" />
   <BDA name="origin" bType="Struct" type="CN_Originator" />
   <BDA name="ctlNum" bType="INT8U" />
   <BDA name="T" bType="Timestamp" />
   <BDA name="Test" bType="BOOLEAN" />
   <BDA name="Check" bType="Check" />
  </DAType>
  <DAType id="CN_Cancel_SDPC">
   <BDA name="ctlVal" bType="BOOLEAN" />
   <BDA name="origin" bType="Struct" type="CN_Originator" />
   <BDA name="ctlNum" bType="INT8U" />
   <BDA name="T" bType="Timestamp" />
   <BDA name="Test" bType="BOOLEAN" />
  </DAType>
  <DAType id="CN_PulseConfig">
   <BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual" />
   <BDA name="onDur" bType="INT32U" />
   <BDA name="offDur" bType="INT32U" />
   <BDA name="numPls" bType="INT32U" />
  </DAType>
  <DAType id="CN_Originator">
   <BDA name="orCat" bType="Enum" type="orCategory" />
   <BDA name="orIdent" bType="Octet64" />
  </DAType>
  <EnumType id="Mod">
   <EnumVal ord="1">on</EnumVal>
   <EnumVal ord="2">blocked</EnumVal>
   <EnumVal ord="3">test</EnumVal>
   <EnumVal ord="4">test/blocked</EnumVal>
   <EnumVal ord="5">off</EnumVal>
  </EnumType>
  <EnumType id="ctlModel">
   <EnumVal ord="0">status-only</EnumVal>
   <EnumVal ord="1">direct-with-normal-security</EnumVal>
   <EnumVal ord="2">sbo-with-normal-security</EnumVal>
   <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
   <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
  </EnumType>
  <EnumType id="Beh">
   <EnumVal ord="1">on</EnumVal>
   <EnumVal ord="2">blocked</EnumVal>
   <EnumVal ord="3">test</EnumVal>
   <EnumVal ord="4">test/blocked</EnumVal>
   <EnumVal ord="5">off</EnumVal>
  </EnumType>
  <EnumType id="Health">
   <EnumVal ord="1">Ok</EnumVal>
   <EnumVal ord="2">Warning</EnumVal>
   <EnumVal ord="3">Alarm</EnumVal>
  </EnumType>
  <EnumType id="sboClass">
   <EnumVal ord="0">operate-once</EnumVal>
   <EnumVal ord="1">operate-many</EnumVal>
  </EnumType>
  <EnumType id="SIUnit1">
   <EnumVal ord="-101">hour</EnumVal>
   <EnumVal ord="-100">min</EnumVal>
   <EnumVal ord="1" />
   <EnumVal ord="2">m</EnumVal>
   <EnumVal ord="3">kg</EnumVal>
   <EnumVal ord="4">s</EnumVal>
   <EnumVal ord="5">A</EnumVal>
   <EnumVal ord="6">K</EnumVal>
   <EnumVal ord="7">mol</EnumVal>
   <EnumVal ord="8">cd</EnumVal>
   <EnumVal ord="9">deg</EnumVal>
   <EnumVal ord="10">rad</EnumVal>
   <EnumVal ord="11">sr</EnumVal>
   <EnumVal ord="21">Gy</EnumVal>
   <EnumVal ord="22">q</EnumVal>
   <EnumVal ord="23">°C</EnumVal>
   <EnumVal ord="24">Sv</EnumVal>
   <EnumVal ord="25">F</EnumVal>
   <EnumVal ord="26">C</EnumVal>
   <EnumVal ord="27">S</EnumVal>
   <EnumVal ord="28">H</EnumVal>
   <EnumVal ord="29">V</EnumVal>
   <EnumVal ord="30">ohm</EnumVal>
   <EnumVal ord="31">J</EnumVal>
   <EnumVal ord="32">N</EnumVal>
   <EnumVal ord="33">Hz</EnumVal>
   <EnumVal ord="34">lx</EnumVal>
   <EnumVal ord="35">Lm</EnumVal>
   <EnumVal ord="36">Wb</EnumVal>
   <EnumVal ord="37">T</EnumVal>
   <EnumVal ord="38">W</EnumVal>
   <EnumVal ord="39">Pa</EnumVal>
   <EnumVal ord="41">m²</EnumVal>
   <EnumVal ord="42">m³</EnumVal>
   <EnumVal ord="43">m/s</EnumVal>
   <EnumVal ord="44">m/s²</EnumVal>
   <EnumVal ord="45">m³/s</EnumVal>
   <EnumVal ord="46">m/m³</EnumVal>
   <EnumVal ord="47">M</EnumVal>
   <EnumVal ord="48">kg/m³</EnumVal>
   <EnumVal ord="49">m²/s</EnumVal>
   <EnumVal ord="50">W/m K</EnumVal>
   <EnumVal ord="51">J/K</EnumVal>
   <EnumVal ord="52">ppm</EnumVal>
   <EnumVal ord="53">1/s</EnumVal>
   <EnumVal ord="54">rad/s</EnumVal>
   <EnumVal ord="61">VA</EnumVal>
   <EnumVal ord="62">Watts</EnumVal>
   <EnumVal ord="63">VAr</EnumVal>
   <EnumVal ord="64">phi</EnumVal>
   <EnumVal ord="65">cos(phi)</EnumVal>
   <EnumVal ord="66">Vs</EnumVal>
   <EnumVal ord="67">V²</EnumVal>
   <EnumVal ord="68">As</EnumVal>
   <EnumVal ord="69">A²</EnumVal>
   <EnumVal ord="70">A²t</EnumVal>
   <EnumVal ord="71">VAh</EnumVal>
   <EnumVal ord="72">Wh</EnumVal>
   <EnumVal ord="73">VArh</EnumVal>
   <EnumVal ord="74">V/Hz</EnumVal>
   <EnumVal ord="75">Hz/s</EnumVal>
   <EnumVal ord="76">char</EnumVal>
   <EnumVal ord="77">char/s</EnumVal>
   <EnumVal ord="78">kgm²</EnumVal>
   <EnumVal ord="79">dB</EnumVal>
   <EnumVal ord="80">J/Wh</EnumVal>
   <EnumVal ord="81">W/s</EnumVal>
   <EnumVal ord="82">L/s</EnumVal>
   <EnumVal ord="83">dBm</EnumVal>
  </EnumType>
  <EnumType id="multiplier">
   <EnumVal ord="-24">y</EnumVal>
   <EnumVal ord="-21">z</EnumVal>
   <EnumVal ord="-18">a</EnumVal>
   <EnumVal ord="-15">f</EnumVal>
   <EnumVal ord="-12">p</EnumVal>
   <EnumVal ord="-9">n</EnumVal>
   <EnumVal ord="-6">µ</EnumVal>
   <EnumVal ord="-3">m</EnumVal>
   <EnumVal ord="-2">c</EnumVal>
   <EnumVal ord="-1">d</EnumVal>
   <EnumVal ord="0" />
   <EnumVal ord="1">da</EnumVal>
   <EnumVal ord="2">h</EnumVal>
   <EnumVal ord="3">k</EnumVal>
   <EnumVal ord="6">M</EnumVal>
   <EnumVal ord="9">G</EnumVal>
   <EnumVal ord="12">T</EnumVal>
   <EnumVal ord="15">P</EnumVal>
   <EnumVal ord="18">E</EnumVal>
   <EnumVal ord="21">Z</EnumVal>
   <EnumVal ord="24">Y</EnumVal>
  </EnumType>
  <EnumType id="PulseConfigCmdQual">
   <EnumVal ord="0">pulse</EnumVal>
   <EnumVal ord="1">persistent</EnumVal>
  </EnumType>
  <EnumType id="orCategory">
   <EnumVal ord="0">not-supported</EnumVal>
   <EnumVal ord="1">bay-control</EnumVal>
   <EnumVal ord="2">station-control</EnumVal>
   <EnumVal ord="3">remote-control</EnumVal>
   <EnumVal ord="4">automatic-bay</EnumVal>
   <EnumVal ord="5">automatic-station</EnumVal>
   <EnumVal ord="6">automatic-remote</EnumVal>
   <EnumVal ord="7">maintenance</EnumVal>
   <EnumVal ord="8">process</EnumVal>
  </EnumType>
 </DataTypeTemplates>
</SCL>
