<?xml version="1.0" encoding="UTF-8" ?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:naritech="http://www.naritech.cn" xmlns:esg="http://www.esg.com" xmlns:sznari="http://www.sznari.com" xmlns:ext="http://www.sgepri.sgcc.com.cn" xmlns:csg="http://www.csg.cn" version="2007" revision="A" xmlns:dfe="http://www.dongfang-china.com" xmlns:IEC_60870_5_104="http://www.sgepri.sgcc.com.cn" xmlns:xj="http://www.xjec.com" xmlns:sf="http://www.sf-auto.com" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:ecim="http://www.Private.org/ecim" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xmlns:ieslab="http://www.ieslab.cn">
	<Private type="Substation virtual terminal conection CRC">72526454</Private>
	<Header id="Default Substation" nameStructure="IEDName" version="15.9" revision="1.2" toolID="NARIConfigTool">
		<History>
			<Hitem version="1.0" revision="1.0" when="2021-01-19 20:20:25" who="" what="" why=""/>
			<Hitem version="1.0" revision="1.1" when="2021-01-20 19:43:39" who="" what="" why=""/>
			<Hitem version="1.1" revision="1.0" when="2021-01-20 19:46:26" who="" what="" why=""/>
			<Hitem version="1.2" revision="1.0" when="2021-01-20 20:09:24" who="" what="" why=""/>
			<Hitem version="1.2" revision="1.1" when="2021-01-20 20:10:40" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.0" when="2021-01-20 20:32:54" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.1" when="2021-01-20 20:33:53" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.2" when="2021-01-20 20:39:24" who="" what="" why=""/>
			<Hitem version="1.4" revision="1.0" when="2021-01-20 20:47:19" who="" what="" why=""/>
			<Hitem version="1.5" revision="1.0" when="2021-01-20 20:53:23" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.0" when="2021-01-20 20:55:21" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.1" when="2021-01-20 20:55:35" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.2" when="2021-01-20 20:55:43" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.0" when="2021-01-20 20:57:16" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.1" when="2021-01-20 20:57:34" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.2" when="2021-01-20 20:57:44" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.3" when="2021-01-20 20:58:37" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.0" when="2021-01-20 21:08:55" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.1" when="2021-01-20 21:09:13" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.2" when="2021-01-20 21:09:21" who="" what="" why=""/>
			<Hitem version="1.9" revision="1.0" when="2021-01-20 21:10:23" who="" what="" why=""/>
			<Hitem version="2.0" revision="1.0" when="2021-01-20 21:26:55" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2021-01-20 21:27:25" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.0" when="2021-01-20 21:37:01" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.1" when="2021-01-20 21:37:14" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.2" when="2021-01-20 21:37:23" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.3" when="2021-01-20 21:37:51" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.0" when="2021-01-20 21:49:00" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.1" when="2021-01-20 21:49:11" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.2" when="2021-01-20 21:49:18" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.3" when="2021-01-20 21:49:50" who="" what="" why=""/>
			<Hitem version="2.4" revision="1.0" when="2021-01-20 21:51:19" who="" what="" why=""/>
			<Hitem version="2.5" revision="1.0" when="2021-01-20 22:02:26" who="" what="" why=""/>
			<Hitem version="2.6" revision="1.0" when="2021-01-20 22:03:00" who="" what="" why=""/>
			<Hitem version="2.7" revision="1.0" when="2021-01-20 22:03:13" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.0" when="2021-01-20 22:03:28" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.1" when="2021-01-20 22:03:45" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.2" when="2021-01-20 22:09:10" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.3" when="2021-01-20 22:09:33" who="" what="" why=""/>
			<Hitem version="2.9" revision="1.0" when="2021-01-20 22:11:50" who="" what="" why=""/>
			<Hitem version="2.9" revision="1.1" when="2021-01-20 22:11:59" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2021-01-20 22:12:31" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2021-01-20 22:15:25" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.1" when="2021-01-20 22:17:46" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.2" when="2021-01-20 22:18:00" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.3" when="2021-01-20 22:56:53" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.4" when="2021-01-20 22:58:51" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.5" when="2021-01-20 23:04:09" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.6" when="2021-01-20 23:06:09" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.0" when="2021-01-21 15:44:25" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.1" when="2021-01-21 15:46:12" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.2" when="2021-01-21 15:46:54" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.0" when="2021-01-21 15:53:36" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.1" when="2021-01-21 15:53:53" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.2" when="2021-01-21 15:54:02" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.3" when="2021-01-21 15:54:44" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2021-01-21 16:01:01" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.1" when="2021-01-21 16:01:12" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.0" when="2021-01-21 16:05:20" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.1" when="2021-01-21 16:05:32" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.2" when="2021-01-21 16:05:42" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.3" when="2021-01-21 16:07:32" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.0" when="2021-01-21 16:22:49" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.1" when="2021-01-21 16:23:14" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.2" when="2021-01-21 16:23:24" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.3" when="2021-01-21 16:23:33" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.4" when="2021-01-21 16:23:40" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.5" when="2021-01-21 16:24:54" who="" what="" why=""/>
			<Hitem version="3.7" revision="1.0" when="2021-01-21 16:28:00" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.0" when="2021-01-21 16:35:52" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.1" when="2021-01-21 16:36:02" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.2" when="2021-01-21 16:36:08" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.3" when="2021-01-21 16:45:30" who="" what="" why=""/>
			<Hitem version="3.9" revision="1.0" when="2021-01-21 16:47:36" who="" what="" why=""/>
			<Hitem version="4.0" revision="1.0" when="2021-01-21 16:57:43" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2021-01-21 16:59:23" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.0" when="2021-01-21 17:04:26" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.1" when="2021-01-21 17:04:43" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.2" when="2021-01-21 17:04:50" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.3" when="2021-01-21 17:05:10" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.4" when="2021-01-21 17:05:42" who="" what="" why=""/>
			<Hitem version="4.3" revision="1.0" when="2021-01-21 17:06:14" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.0" when="2021-01-21 17:09:14" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.1" when="2021-01-21 17:09:51" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.2" when="2021-01-21 17:10:03" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.3" when="2021-01-21 17:10:33" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.0" when="2021-01-21 17:16:45" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.1" when="2021-01-21 17:17:23" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.2" when="2021-01-21 17:17:37" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.3" when="2021-01-21 17:17:47" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.4" when="2021-01-21 17:19:19" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.5" when="2021-01-21 17:20:11" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.6" when="2021-01-21 17:20:45" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.7" when="2021-01-21 17:21:47" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.0" when="2021-01-21 17:24:25" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.1" when="2021-01-21 17:25:16" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.2" when="2021-01-21 17:25:24" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.3" when="2021-01-21 17:25:32" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.4" when="2021-01-21 17:25:41" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.5" when="2021-01-21 17:25:48" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.6" when="2021-01-21 17:26:47" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.0" when="2021-01-21 17:31:23" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.1" when="2021-01-21 17:31:47" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.2" when="2021-01-21 17:31:57" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.3" when="2021-01-21 17:32:06" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.4" when="2021-01-21 17:32:55" who="" what="" why=""/>
			<Hitem version="4.8" revision="1.0" when="2021-01-21 17:34:47" who="" what="" why=""/>
			<Hitem version="4.9" revision="1.0" when="2021-01-21 17:35:41" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.0" when="2021-01-21 17:40:35" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.1" when="2021-01-21 17:40:49" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.2" when="2021-01-21 17:41:00" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.3" when="2021-01-21 17:41:28" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.4" when="2021-01-21 17:42:11" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.0" when="2021-01-21 17:44:11" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.1" when="2021-01-21 17:44:43" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.2" when="2021-01-21 17:44:51" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.3" when="2021-01-21 17:45:15" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.0" when="2021-01-21 17:52:30" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.1" when="2021-01-21 17:53:05" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.2" when="2021-01-21 17:53:44" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.3" when="2021-01-21 17:54:05" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.0" when="2021-01-21 19:45:33" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.1" when="2021-01-21 19:45:52" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.2" when="2021-01-21 19:46:02" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.3" when="2021-01-21 19:46:37" who="" what="" why=""/>
			<Hitem version="5.4" revision="1.0" when="2021-01-21 19:53:40" who="" what="" why=""/>
			<Hitem version="5.5" revision="1.0" when="2021-01-21 19:58:43" who="" what="" why=""/>
			<Hitem version="5.5" revision="1.1" when="2021-01-21 19:59:24" who="" what="" why=""/>
			<Hitem version="5.6" revision="1.0" when="2021-01-21 20:02:38" who="" what="" why=""/>
			<Hitem version="5.6" revision="1.1" when="2021-01-21 20:03:28" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.0" when="2021-01-21 20:06:02" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.1" when="2021-01-21 20:06:19" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.2" when="2021-01-21 20:06:45" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.3" when="2021-01-21 20:07:21" who="" what="" why=""/>
			<Hitem version="5.8" revision="1.0" when="2021-01-21 20:08:57" who="" what="" why=""/>
			<Hitem version="5.8" revision="1.1" when="2021-01-21 20:09:37" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2021-01-21 20:15:25" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.1" when="2021-01-21 20:15:38" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.0" when="2021-01-21 20:21:30" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.1" when="2021-01-21 20:22:01" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.2" when="2021-01-21 20:22:24" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.3" when="2021-01-21 20:23:25" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.0" when="2021-01-21 20:26:19" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.1" when="2021-01-21 20:26:43" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.2" when="2021-01-21 20:27:03" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.3" when="2021-01-21 20:27:30" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.0" when="2021-01-21 20:29:26" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.1" when="2021-01-21 20:29:49" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.0" when="2021-01-21 20:31:11" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.1" when="2021-01-21 20:31:45" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.2" when="2021-01-22 09:19:29" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.3" when="2021-01-22 09:36:25" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.4" when="2021-01-22 09:37:16" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.5" when="2021-01-22 09:45:48" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.6" when="2021-01-22 10:02:58" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.7" when="2021-01-22 10:11:11" who="" what="" why=""/>
			<Hitem version="6.4" revision="1.0" when="2021-01-22 10:13:56" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.0" when="2021-01-22 10:27:49" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.1" when="2021-01-22 10:28:22" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.2" when="2021-01-22 10:38:51" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.3" when="2021-01-22 10:40:48" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.4" when="2021-01-22 10:54:33" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.5" when="2021-01-22 11:03:16" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.6" when="2021-01-22 11:13:00" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.7" when="2021-01-22 11:26:02" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.8" when="2021-01-22 14:37:37" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.0" when="2021-01-22 14:49:26" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.1" when="2021-01-22 14:50:09" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.2" when="2021-01-22 14:51:01" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.0" when="2021-01-22 14:52:45" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.1" when="2021-01-22 14:53:25" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.2" when="2021-01-22 14:54:01" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.0" when="2021-01-22 14:59:40" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.1" when="2021-01-22 15:01:03" who="" what="" why=""/>
			<Hitem version="6.9" revision="1.0" when="2021-01-22 15:03:54" who="" what="" why=""/>
			<Hitem version="6.9" revision="1.1" when="2021-01-22 15:05:02" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.0" when="2021-01-22 15:08:39" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.1" when="2021-01-22 15:09:54" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.2" when="2021-01-22 15:10:59" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.3" when="2021-01-22 15:12:28" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.0" when="2021-01-22 15:15:23" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.1" when="2021-01-22 15:17:03" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.2" when="2021-01-22 15:18:30" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.0" when="2021-01-22 15:21:37" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.1" when="2021-01-22 15:24:46" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.2" when="2021-01-22 15:28:07" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.3" when="2021-01-22 15:30:57" who="" what="" why=""/>
			<Hitem version="7.3" revision="1.0" when="2021-01-22 15:34:33" who="" what="" why=""/>
			<Hitem version="7.3" revision="1.1" when="2021-01-22 15:38:37" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2021-01-22 15:41:50" who="" what="" why=""/>
			<Hitem version="7.5" revision="1.0" when="2021-01-22 16:11:30" who="" what="" why=""/>
			<Hitem version="7.5" revision="1.1" when="2021-01-22 16:16:34" who="" what="" why=""/>
			<Hitem version="7.6" revision="1.0" when="2021-01-22 17:13:33" who="" what="" why=""/>
			<Hitem version="7.7" revision="1.0" when="2021-01-22 17:14:02" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.0" when="2021-01-22 17:15:11" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.1" when="2021-01-22 17:15:35" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.2" when="2021-01-22 17:16:05" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.3" when="2021-01-22 17:53:53" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.4" when="2021-01-22 21:17:40" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.0" when="2021-01-22 21:46:28" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.1" when="2021-01-22 21:46:56" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.2" when="2021-01-22 21:47:20" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2021-01-22 21:48:57" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.1" when="2021-01-22 21:49:45" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.0" when="2021-01-22 21:52:24" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.1" when="2021-01-22 21:52:47" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.2" when="2021-01-22 21:53:23" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.3" when="2021-01-22 21:54:32" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.4" when="2021-01-22 21:55:06" who="" what="" why=""/>
			<Hitem version="8.2" revision="1.0" when="2021-01-22 21:56:20" who="" what="" why=""/>
			<Hitem version="8.3" revision="1.0" when="2021-01-22 21:56:53" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.0" when="2021-01-22 21:58:00" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.1" when="2021-01-22 22:40:42" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.2" when="2021-01-22 22:42:02" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.3" when="2021-01-22 22:44:16" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.4" when="2021-01-22 22:46:03" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.5" when="2021-01-22 22:47:10" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.6" when="2021-01-22 22:48:02" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.7" when="2021-01-22 22:49:15" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.8" when="2021-01-22 22:50:27" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.9" when="2021-01-22 22:53:00" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.0" when="2021-01-22 22:55:23" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.1" when="2021-01-22 22:57:23" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.2" when="2021-01-23 11:13:51" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.3" when="2021-01-23 22:48:39" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.4" when="2021-01-24 09:20:29" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.5" when="2021-01-24 09:26:40" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.6" when="2021-01-24 09:28:35" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.7" when="2021-01-24 09:30:46" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.8" when="2021-01-24 09:57:27" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.9" when="2021-01-24 10:03:28" who="" what="" why=""/>
			<Hitem version="8.4" revision="3.0" when="2021-01-24 10:14:00" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.0" when="2021-01-24 17:19:37" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.1" when="2021-01-24 17:20:17" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.2" when="2021-01-24 17:22:14" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.3" when="2021-01-24 17:27:41" who="" what="" why=""/>
			<Hitem version="8.6" revision="1.0" when="2021-01-24 19:19:31" who="" what="" why=""/>
			<Hitem version="8.6" revision="1.1" when="2021-01-24 19:20:01" who="" what="" why=""/>
			<Hitem version="8.7" revision="1.0" when="2021-01-24 19:21:23" who="" what="" why=""/>
			<Hitem version="8.7" revision="1.1" when="2021-01-24 19:22:43" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.0" when="2021-01-24 19:24:05" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.1" when="2021-01-24 19:25:49" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.2" when="2021-01-24 19:27:05" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.0" when="2021-01-24 21:02:50" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.1" when="2021-01-24 21:06:49" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.2" when="2021-01-24 21:12:09" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.3" when="2021-01-24 21:12:35" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.4" when="2021-01-24 21:13:18" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.5" when="2021-01-24 21:13:52" who="" what="" why=""/>
			<Hitem version="9.0" revision="1.0" when="2021-01-24 21:40:31" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.0" when="2021-01-24 21:42:25" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.1" when="2021-01-24 21:44:50" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.2" when="2021-01-24 22:15:07" who="" what="" why=""/>
			<Hitem version="9.2" revision="1.0" when="2021-01-25 14:05:47" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.0" when="2021-01-25 14:15:36" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.1" when="2021-01-25 14:16:28" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.2" when="2021-01-25 14:19:42" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.0" when="2021-01-25 21:53:11" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.1" when="2021-01-25 21:54:08" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.2" when="2021-01-25 21:54:29" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.3" when="2021-01-25 21:54:52" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.4" when="2021-01-26 09:14:42" who="" what="" why=""/>
			<Hitem version="9.5" revision="1.0" when="2021-01-26 11:24:08" who="" what="" why=""/>
			<Hitem version="9.6" revision="1.0" when="2021-01-26 11:25:29" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.0" when="2021-01-26 11:27:31" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.1" when="2021-01-26 11:29:21" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.2" when="2021-01-26 11:30:47" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.3" when="2021-01-26 11:33:25" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.0" when="2021-01-26 11:35:08" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.1" when="2021-01-26 11:36:17" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.2" when="2021-01-26 11:36:50" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.3" when="2021-01-26 14:15:35" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.4" when="2021-01-26 14:16:25" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.5" when="2021-01-26 14:19:47" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.6" when="2021-01-26 14:26:15" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.7" when="2021-01-26 14:32:35" who="" what="" why=""/>
			<Hitem version="9.9" revision="1.0" when="2021-01-26 15:41:24" who="" what="" why=""/>
			<Hitem version="10.0" revision="1.0" when="2021-01-26 15:46:18" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2021-01-26 15:47:45" who="" what="" why=""/>
			<Hitem version="10.2" revision="1.0" when="2021-01-26 15:49:13" who="" what="" why=""/>
			<Hitem version="10.3" revision="1.0" when="2021-01-26 15:50:08" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.0" when="2021-01-26 16:16:42" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.1" when="2021-01-26 16:18:08" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.2" when="2021-01-26 16:20:14" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.3" when="2021-01-26 16:20:56" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.4" when="2021-01-26 16:22:09" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.5" when="2021-01-26 16:23:19" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.6" when="2021-01-26 16:24:02" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.7" when="2021-01-26 16:35:04" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.8" when="2021-01-26 16:40:16" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.9" when="2021-01-26 16:44:38" who="" what="" why=""/>
			<Hitem version="10.4" revision="2.0" when="2021-01-26 16:46:44" who="" what="" why=""/>
			<Hitem version="10.5" revision="1.0" when="2021-01-26 21:05:11" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.0" when="2021-01-26 21:06:59" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.1" when="2021-01-26 21:07:45" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.2" when="2021-01-26 21:08:14" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.3" when="2021-01-26 21:10:00" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.4" when="2021-01-26 21:10:46" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.5" when="2021-01-26 21:14:00" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.6" when="2021-01-26 21:18:26" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.7" when="2021-01-26 21:20:39" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.8" when="2021-01-26 21:23:27" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.9" when="2021-01-26 21:39:06" who="" what="" why=""/>
			<Hitem version="10.7" revision="1.0" when="2021-01-26 21:45:11" who="" what="" why=""/>
			<Hitem version="10.8" revision="1.0" when="2021-01-26 21:45:57" who="" what="" why=""/>
			<Hitem version="10.9" revision="1.0" when="2021-01-26 21:46:44" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.0" when="2021-01-26 21:49:24" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.1" when="2021-01-26 21:49:54" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.2" when="2021-01-26 21:50:28" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.3" when="2021-01-26 21:53:19" who="" what="" why=""/>
			<Hitem version="11.1" revision="1.0" when="2021-01-26 22:06:45" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.0" when="2021-01-26 22:07:51" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.1" when="2021-01-26 22:08:23" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.2" when="2021-01-26 22:10:00" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.0" when="2021-01-26 22:15:02" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.1" when="2021-01-26 22:16:39" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.2" when="2021-01-26 23:34:23" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.3" when="2021-01-27 09:26:22" who="" what="" why=""/>
			<Hitem version="11.4" revision="1.0" when="2021-01-27 10:32:51" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.0" when="2021-01-27 10:33:29" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.1" when="2021-01-27 10:34:28" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.2" when="2021-01-27 10:36:55" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.3" when="2021-01-27 10:41:10" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.4" when="2021-01-27 10:46:30" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.5" when="2021-01-27 10:47:10" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.6" when="2021-01-27 10:48:59" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.7" when="2021-01-27 10:52:41" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.8" when="2021-01-27 10:57:10" who="" what="" why=""/>
			<Hitem version="11.6" revision="1.0" when="2021-01-27 14:34:52" who="" what="" why=""/>
			<Hitem version="11.7" revision="1.0" when="2021-01-27 14:36:11" who="" what="" why=""/>
			<Hitem version="11.7" revision="1.1" when="2021-01-27 14:36:50" who="" what="" why=""/>
			<Hitem version="11.8" revision="1.0" when="2021-01-27 14:37:40" who="" what="" why=""/>
			<Hitem version="11.9" revision="1.0" when="2021-01-27 14:41:10" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.0" when="2021-01-27 14:43:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.1" when="2021-01-27 14:44:18" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.2" when="2021-01-27 14:45:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.3" when="2021-01-27 14:45:57" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.4" when="2021-01-27 14:46:24" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.5" when="2021-01-27 14:47:03" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.6" when="2021-01-28 21:11:41" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.7" when="2021-01-28 21:13:01" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.8" when="2021-01-28 21:13:53" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.9" when="2021-01-28 21:14:57" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.0" when="2021-01-29 09:34:00" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.1" when="2021-01-29 11:28:27" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.2" when="2021-01-29 11:32:26" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.3" when="2021-01-29 11:34:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.4" when="2021-01-29 11:43:10" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.5" when="2021-01-29 11:43:50" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.6" when="2021-01-29 15:39:02" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.7" when="2021-01-29 16:32:27" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.8" when="2021-01-29 17:30:25" who="" what="" why=""/>
			<Hitem version="12.1" revision="1.0" when="2021-01-30 13:10:13" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.0" when="2021-01-30 13:11:28" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.1" when="2021-01-30 13:12:05" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.2" when="2021-01-30 13:12:51" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.3" when="2021-01-30 13:13:54" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.4" when="2021-01-30 13:14:37" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.5" when="2021-01-30 13:15:15" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.6" when="2021-01-30 13:19:08" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.7" when="2021-01-30 13:20:14" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.8" when="2021-01-30 13:22:17" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.9" when="2021-01-30 13:23:16" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.0" when="2021-01-30 13:27:15" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.1" when="2021-01-30 13:28:49" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.2" when="2021-01-30 14:43:06" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.3" when="2021-01-30 16:51:19" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.4" when="2021-01-30 17:22:12" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.0" when="2021-02-23 15:32:14" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.1" when="2021-02-23 15:41:19" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.2" when="2021-02-24 10:15:14" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.3" when="2021-02-24 13:09:58" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.4" when="2021-02-24 13:19:36" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.5" when="2021-02-24 13:22:28" who="" what="" why=""/>
			<Hitem version="12.5" revision="1.0" when="2021-02-25 21:44:14" who="" what="" why=""/>
			<Hitem version="12.6" revision="1.0" when="2021-02-25 21:48:44" who="" what="" why=""/>
			<Hitem version="12.7" revision="1.0" when="2021-02-26 10:51:16" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2021-02-26 14:23:58" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.1" when="2021-02-26 15:56:24" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.2" when="2021-02-26 18:37:46" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.3" when="2021-02-26 20:50:51" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.4" when="2021-03-01 11:21:17" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.5" when="2021-03-01 13:04:52" who="" what="" why=""/>
			<Hitem version="13.0" revision="1.0" when="2021-03-01 21:02:39" who="" what="" why=""/>
			<Hitem version="13.1" revision="1.0" when="2021-03-01 21:33:37" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.0" when="2021-03-02 14:54:01" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.1" when="2021-03-02 14:57:29" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.0" when="2021-03-02 15:07:52" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.1" when="2021-03-02 15:14:21" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.2" when="2021-03-02 16:47:08" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.3" when="2021-03-02 17:10:30" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.4" when="2021-03-02 20:01:17" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.5" when="2021-03-02 22:18:50" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.6" when="2021-03-04 09:05:20" who="" what="" why=""/>
			<Hitem version="13.4" revision="1.0" when="2021-03-04 10:29:28" who="" what="" why=""/>
			<Hitem version="13.5" revision="1.0" when="2021-03-04 14:49:10" who="" what="" why=""/>
			<Hitem version="13.7" revision="1.0" when="2021-03-04 20:05:55" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.0" when="2021-03-04 20:15:11" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.1" when="2021-03-04 20:47:45" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.2" when="2021-03-04 21:06:09" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.3" when="2021-03-04 22:27:19" who="" what="" why=""/>
			<Hitem version="13.9" revision="1.0" when="2021-03-05 00:19:48" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.0" when="2021-03-05 15:56:16" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.1" when="2021-03-05 16:46:54" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.2" when="2021-03-05 17:47:31" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.0" when="2021-03-05 19:41:26" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.1" when="2021-03-05 19:49:09" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.2" when="2021-03-05 21:34:44" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.3" when="2021-03-05 22:32:23" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.4" when="2021-03-05 22:47:40" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.5" when="2021-03-05 23:08:20" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2021-03-06 00:33:04" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.0" when="2021-03-06 10:17:34" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.1" when="2021-03-06 11:11:59" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.2" when="2021-03-06 14:23:22" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.3" when="2021-03-06 20:28:37" who="" what="" why=""/>
			<Hitem version="14.6" revision="1.0" when="2021-03-08 11:29:46" who="" what="" why=""/>
			<Hitem version="14.6" revision="1.1" when="2021-03-08 13:12:10" who="" what="" why=""/>
			<Hitem version="14.7" revision="1.0" when="2021-03-08 13:20:41" who="" what="" why=""/>
			<Hitem version="14.8" revision="1.0" when="2021-03-08 14:30:08" who="" what="" why=""/>
			<Hitem version="14.9" revision="1.0" when="2021-03-08 17:07:58" who="" what="" why=""/>
			<Hitem version="15.0" revision="1.0" when="2021-03-08 17:20:02" who="" what="" why=""/>
			<Hitem version="15.2" revision="1.0" when="2021-03-08 17:51:42" who="" what="" why=""/>
			<Hitem version="15.2" revision="1.1" when="2021-03-08 17:57:38" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.0" when="2021-03-08 18:03:19" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.1" when="2021-03-08 18:20:22" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.2" when="2021-03-09 10:13:41" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.3" when="2021-03-09 15:34:56" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.4" when="2021-03-09 15:40:22" who="" what="" why=""/>
			<Hitem version="15.4" revision="1.0" when="2021-03-11 23:26:21" who="" what="" why=""/>
			<Hitem version="15.6" revision="1.0" when="2021-03-12 00:06:50" who="" what="" why=""/>
			<Hitem version="15.7" revision="1.0" when="2021-03-12 00:46:09" who="" what="" why=""/>
			<Hitem version="15.8" revision="1.0" when="2021-03-12 00:54:41" who="" what="" why=""/>
			<Hitem version="15.8" revision="1.1" when="2021-03-12 01:11:11" who="" what="" why=""/>
			<Hitem version="15.8" revision="1.2" when="2021-03-12 01:27:53" who="" what="" why=""/>
			<Hitem version="15.9" revision="1.0" when="2021-03-12 01:36:56" who="" what="" why=""/>
			<Hitem version="15.9" revision="1.1" when="2021-03-12 01:43:13" who="" what="" why=""/>
			<Hitem version="15.9" revision="1.2" when="2021-03-12 03:46:20" who="" what="" why=""/>
		</History>
	</Header>
	<Communication desc="communication">
		<SubNetwork name="MMS_A" type="8-MMS">
			<ConnectedAP iedName="SPV1001A3" apName="S1" desc="StationbusLayer">
				<Address>
					<P type="IP">172.20.0.180</P>
					<P type="IP-SUBNET">255.255.0.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Port">1-A</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-B</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="MMS_B" type="8-MMS">
			<ConnectedAP iedName="SPV1001A3" apName="S1" desc="StationbusLayer">
				<Address>
					<P type="IP">172.21.0.180</P>
					<P type="IP-SUBNET">255.255.0.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Port">1-A</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-B</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="GOOSE" desc="" type="">
			<ConnectedAP iedName="SPV1001A3" apName="G1" desc="过程层LD">
				<GSE ldInst="PIGO" cbName="gocb1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-01-75</P>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">0175</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Port">1-A</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-B</P>
					<P type="Type">100BaseT</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-I</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-I</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-J</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-K</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-L</P>
					<P type="Type">FOC</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="SV" desc="" type="">
			<ConnectedAP iedName="SPV1001A3" apName="M1" desc="过程层SV">
				<PhysConn type="Connection">
					<P type="Port">1-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">1-I</P>
					<P type="Type">FOC</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="SPV1001A3" type="PSP-641UA-DA-GZK" desc="10kV备自投A3(国电南自)" manufacturer="GDNZ" configVersion="V1.00">
		<Private type="privatecfg" xmlns:ext="sac.china.com">
			<ext:privatecfg>
				<cputype type="EDP03"/>
			</ext:privatecfg>
		</Private>
		<Private type="IED virtual terminal conection CRC">BA731109</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="28" maxAttributes="300"/>
			<ReadWrite/>
			<ConfReportControl max="288"/>
			<GetCBValues/>
			<ConfLogControl max="10"/>
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Conf" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" logEna="Dyn" trgOps="Fix" intgPd="Fix"/>
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix"/>
			<GOOSE max="12"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1" desc="站控层访问点" router="false" clock="false">
			<Server timeout="30">
				<Authentication none="true"/>
				<LDevice inst="LD0" desc="公用LD">
					<LN0 lnClass="LLN0" lnType="GDNZ_PS640U_17V1_LLN0_LD0" inst="" desc="逻辑节点零">
						<DataSet name="dsDeviceState" desc="装置运行状态">
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetGrpNum" desc="定值区号">
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="ActSGNum" fc="MX"/>
						</DataSet>
						<DataSet name="dsAin" desc="内部状态监视">
							<FCDA ldInst="LD0" prefix="" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="SPVT" lnInst="1" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="SPVT" lnInst="2" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="SPVT" lnInst="3" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="SPVT" lnInst="4" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1DRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1DTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1ERx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1ETx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1FRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1FTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1GRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1GTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1HRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1HTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1IRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1ITx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2ARx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2ATx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2BRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2BTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2CRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2CTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2DRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2DTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2ERx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2ETx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2FRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2FTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2GRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2GTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2HRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2HTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2IRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2ITx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2JRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2JTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2KRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2KTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2LRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P2LTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
						</DataSet>
						<DataSet name="dsCommState" desc="通信工况">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm32" fc="ST"/>
						</DataSet>
						<DataSet name="dsAlarm" desc="故障信号">
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LLN0" doName="AlmSig" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog" desc="日志数据集">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1DRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1DTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1DTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ERx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ETx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ETx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1FRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1FTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1FTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1GRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1GTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1GTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1HRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1HTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1HTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1IRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ITx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ITx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ARx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ATx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ATx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2BRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2BTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2BTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2CRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2CTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2CTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2DRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2DTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2DTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ERx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ETx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ETx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2FRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2FTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2FTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2GRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2GTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2GTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2HRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2HTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2HTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2IRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ITx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ITx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2JRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2JTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2JTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2KRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2KTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2KTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2LRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2LTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2LTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="3" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GoAlm" lnClass="GGIO" lnInst="4" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostContAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTPortAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTSrvAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1DRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1DTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1DTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ERx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ETx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ETx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1FRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1FTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1FTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1GRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1GTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1GTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1HRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1HTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1HTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1IRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ITx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P1ITx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ARx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ATx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ATx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2BRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2BTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2BTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2CRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2CTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2CTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2DRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2DTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2DTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ERx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ETx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ETx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2FRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2FTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2FTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2GRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2GTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2GTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2HRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2HTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2HTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2IRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ITx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2ITx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2JRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2JTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2JTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2KRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2KTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2KTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2LRx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2LTx" lnClass="SCLI" lnInst="1" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="P2LTx" lnClass="SCLI" lnInst="1" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostContAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTPortAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTSrvAlarm" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbDeviceState" desc="装置运行状态" datSet="dsDeviceState" intgPd="0" rptID="SPV1001A3LD0/LLN0$BR$brcbDeviceState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbWarning" desc="告警信号" datSet="dsWarning" intgPd="0" rptID="SPV1001A3LD0/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbAlarm" desc="故障信号" datSet="dsAlarm" intgPd="0" rptID="SPV1001A3LD0/LLN0$BR$brcbAlarm" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbCommState" desc="通信工况" datSet="dsCommState" intgPd="0" rptID="SPV1001A3LD0/LLN0$BR$brcbCommState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="urcbAin" desc="内部状态监视" datSet="dsAin" intgPd="0" rptID="SPV1001A3LD0/LLN0$RP$urcbAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbSetGrpNum" desc="定值区号" datSet="dsSetGrpNum" intgPd="0" rptID="SPV1001A3LD0/LLN0$BR$brcbSetGrpNum" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl name="LD0LogControl" desc="日志控制块" datSet="dsLog" intgPd="0" logName="LD0" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="AlmSig" desc="告警总信号">
							<DAI name="dU">
								<Val>告警总信号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBFlt" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="GDNZ_PS640U_17V1_LPHD" inst="1" desc="物理装置信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="hwRev">
								<Val>V5.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V5.00</Val>
							</DAI>
							<DAI name="vendor">
								<Val>GDNZ</Val>
							</DAI>
							<DAI name="model">
								<Val>Protection</Val>
							</DAI>
							<DAI name="serNum"/>
						</DOI>
						<DOI name="TmSrc" desc="对时方式">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SASPinCrc" desc="全站过程层虚端子配置CRC版本">
							<DAI name="setVal"/>
							<DAI name="dU"/>
						</DOI>
						<DOI name="IEDPinCrc" desc="IED过程层虚端子配置CRC版本">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinTime" desc="IED过程层虚端子配置CRC生成时间">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC生成时间</Val>
							</DAI>
						</DOI>
						<DOI name="ActSGNum" desc="定值区号">
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>31</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>31</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>1</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>1</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>31</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>1</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>20</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RsStat" desc="undefine">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Diag" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_Alm" inst="1" desc="装置告警">
						<DOI name="Alm1" desc="CPU插件异常">
							<DAI name="dU">
								<Val>CPU插件异常</Val>
							</DAI>
							<DAI name="d">
								<Val>CPUAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="CCD文件错误">
							<DAI name="dU">
								<Val>CCD文件错误</Val>
							</DAI>
							<DAI name="d">
								<Val>CCDFileErr</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="STMP" lnType="GDNZ_PS640U_17V1_STMP" inst="1" desc="温度监视">
						<DOI name="Tmp" desc="装置温度">
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>87.500</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>105.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>700</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>700</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SPVT" lnType="GDNZ_PS640U_17V1_SPVT" inst="1" desc="电压监视">
						<DOI name="Vol" desc="+3.3V">
							<DAI name="dU">
								<Val>+3.3V</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>3.025</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>3.360</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>3.630</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>2.800</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>20000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>6000</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SPVT" lnType="GDNZ_PS640U_17V1_SPVT" inst="2" desc="电压监视">
						<DOI name="Vol" desc="+5V">
							<DAI name="dU">
								<Val>+5V</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>4.583</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>5.400</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>5.500</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>4.500</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>20000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10000</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SPVT" lnType="GDNZ_PS640U_17V1_SPVT" inst="3" desc="电压监视">
						<DOI name="Vol" desc="+24V">
							<DAI name="dU">
								<Val>+24V</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>22.000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>25.920</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>29.500</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>20.400</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1000</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_DI" inst="1" desc="运行状态">
						<DOI name="Ind1" desc="运行">
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
							<DAI name="d">
								<Val>DevRun</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="异常">
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
							<DAI name="d">
								<Val>DevAlm</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="检修">
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
							<DAI name="d">
								<Val>DevMant</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="跳闸">
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
							<DAI name="d">
								<Val>DevProTrip</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="合闸">
							<DAI name="dU">
								<Val>合闸</Val>
							</DAI>
							<DAI name="d">
								<Val>ProCls</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="充电完成">
							<DAI name="dU">
								<Val>充电完成</Val>
							</DAI>
							<DAI name="d">
								<Val>Charged</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTSM" lnType="GDNZ_PS640U_17V1_LTSM" inst="1" desc="被授时状态">
						<DOI name="HostTPortAlarm" desc="对时信号状态">
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="HostTSrvAlarm" desc="对时服务状态">
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="HostContAlarm" desc="时间跳变侦测状态">
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SPVT" lnType="GDNZ_PS640U_17V1_SPVT" inst="4" desc="电压监视">
						<DOI name="Vol" desc="+2.5V">
							<DAI name="dU">
								<Val>+2.5V</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>2.291</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>2.700</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>2.750</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>2.250</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>20000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>6000</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_Alm" inst="1" desc="运行异常">
						<DOI name="Alm1" desc="对时异常">
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
							<DAI name="d">
								<Val>TmSynAlm</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="SV总告警">
							<DAI name="dU">
								<Val>SV总告警</Val>
							</DAI>
							<DAI name="d">
								<Val>SVAlm</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOOSE总告警">
							<DAI name="dU">
								<Val>GOOSE总告警</Val>
							</DAI>
							<DAI name="d">
								<Val>GOAlm</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="SV检修不一致">
							<DAI name="dU">
								<Val>SV检修不一致</Val>
							</DAI>
							<DAI name="d">
								<Val>SVTestDis</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="SV采样数据异常">
							<DAI name="dU">
								<Val>SV采样数据异常</Val>
							</DAI>
							<DAI name="d">
								<Val>SVDataInvalid</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="SV采样链路中断">
							<DAI name="dU">
								<Val>SV采样链路中断</Val>
							</DAI>
							<DAI name="d">
								<Val>SVLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOOSE链路中断">
							<DAI name="dU">
								<Val>GOOSE链路中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOOSE数据异常">
							<DAI name="dU">
								<Val>GOOSE数据异常</Val>
							</DAI>
							<DAI name="d">
								<Val>GODataInvalid</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GoAlm" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_GOAlm" inst="1" desc="GOOSE告警">
						<DOI name="Alm1" desc="GOOSE A网GOCB1号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB1号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB1ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOOSE A网GOCB2号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB2号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB2ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOOSE A网GOCB3号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB3号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB3ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOOSE A网GOCB4号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB4号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB4ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOOSE A网GOCB5号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB5号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB5ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOOSE A网GOCB6号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB6号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB6ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOOSE A网GOCB7号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB7号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB7ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOOSE A网GOCB8号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB8号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB8ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOOSE A网GOCB9号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB9号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB9ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOOSE A网GOCB10号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB10号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB10ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOOSE A网GOCB11号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB11号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB11ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOOSE A网GOCB12号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB12号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB12ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOOSE A网GOCB13号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB13号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB13ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOOSE A网GOCB14号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB14号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB14ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOOSE A网GOCB15号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB15号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB15ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOOSE A网GOCB16号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB16号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB16ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOOSE A网GOCB1号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB1号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB1AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOOSE A网GOCB2号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB2号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB2AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOOSE A网GOCB3号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB3号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB3AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOOSE A网GOCB4号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB4号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB4AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOOSE A网GOCB5号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB5号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB5AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOOSE A网GOCB6号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB6号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB6AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOOSE A网GOCB7号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB7号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB7AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOOSE A网GOCB8号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB8号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB8AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOOSE A网GOCB9号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB9号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB9AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOOSE A网GOCB10号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB10号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB10AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="GOOSE A网GOCB11号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB11号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB11AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="GOOSE A网GOCB12号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB12号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB12AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="GOOSE A网GOCB13号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB13号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB13AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="GOOSE A网GOCB14号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB14号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB14AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="GOOSE A网GOCB15号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB15号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB15AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="GOOSE A网GOCB16号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB16号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB16AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GoAlm" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_GOAlm" inst="2" desc="GOOSE告警">
						<DOI name="Alm1" desc="GOOSE A网GOCB17号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB17号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB17ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOOSE A网GOCB18号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB18号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB18ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOOSE A网GOCB19号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB19号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB19ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOOSE A网GOCB20号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB20号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB20ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOOSE A网GOCB21号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB21号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB21ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOOSE A网GOCB22号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB22号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB22ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOOSE A网GOCB23号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB23号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB23ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOOSE A网GOCB24号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB24号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB24ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOOSE A网GOCB25号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB25号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB25ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOOSE A网GOCB26号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB26号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB26ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOOSE A网GOCB27号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB27号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB27ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOOSE A网GOCB28号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB28号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB28ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOOSE A网GOCB29号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB29号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB29ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOOSE A网GOCB30号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB30号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB30ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOOSE A网GOCB31号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB31号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB31ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOOSE A网GOCB32号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE A网GOCB32号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB32ALinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOOSE A网GOCB17号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB17号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB17AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOOSE A网GOCB18号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB18号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB18AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOOSE A网GOCB19号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB19号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB19AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOOSE A网GOCB20号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB20号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB20AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOOSE A网GOCB21号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB21号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB21AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOOSE A网GOCB22号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB22号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB22AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOOSE A网GOCB23号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB23号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB23AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOOSE A网GOCB24号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB24号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB24AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOOSE A网GOCB25号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB25号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB25AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOOSE A网GOCB26号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB26号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB26AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="GOOSE A网GOCB27号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB27号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB27AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="GOOSE A网GOCB28号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB28号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB28AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="GOOSE A网GOCB29号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB29号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB29AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="GOOSE A网GOCB30号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB30号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB30AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="GOOSE A网GOCB31号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB31号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB31AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="GOOSE A网GOCB32号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE A网GOCB32号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB32AVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GoAlm" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_GOAlm" inst="3" desc="GOOSE告警">
						<DOI name="Alm1" desc="GOOSE B网GOCB1号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB1号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB1BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOOSE B网GOCB2号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB2号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB2BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOOSE B网GOCB3号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB3号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB3BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOOSE B网GOCB4号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB4号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB4BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOOSE B网GOCB5号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB5号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB5BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOOSE B网GOCB6号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB6号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB6BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOOSE B网GOCB7号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB7号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB7BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOOSE B网GOCB8号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB8号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB8BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOOSE B网GOCB9号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB9号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB9BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOOSE B网GOCB10号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB10号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB10BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOOSE B网GOCB11号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB11号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB11BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOOSE B网GOCB12号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB12号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB12BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOOSE B网GOCB13号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB13号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB13BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOOSE B网GOCB14号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB14号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB14BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOOSE B网GOCB15号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB15号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB15BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOOSE B网GOCB16号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB16号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB16BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOOSE B网GOCB1号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB1号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB1BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOOSE B网GOCB2号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB2号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB2BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOOSE B网GOCB3号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB3号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB3BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOOSE B网GOCB4号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB4号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB4BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOOSE B网GOCB5号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB5号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB5BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOOSE B网GOCB6号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB6号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB6BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOOSE B网GOCB7号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB7号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB7BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOOSE B网GOCB8号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB8号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB8BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOOSE B网GOCB9号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB9号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB9BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOOSE B网GOCB10号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB10号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB10BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="GOOSE B网GOCB11号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB11号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB11BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="GOOSE B网GOCB12号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB12号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB12BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="GOOSE B网GOCB13号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB13号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB13BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="GOOSE B网GOCB14号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB14号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB14BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="GOOSE B网GOCB15号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB15号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB15BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="GOOSE B网GOCB16号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB16号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB16BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GoAlm" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_GOAlm" inst="4" desc="GOOSE告警">
						<DOI name="Alm1" desc="GOOSE B网GOCB17号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB17号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB17BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOOSE B网GOCB18号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB18号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB18BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOOSE B网GOCB19号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB19号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB19BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOOSE B网GOCB20号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB20号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB20BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOOSE B网GOCB21号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB21号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB21BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOOSE B网GOCB22号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB22号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB22BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOOSE B网GOCB23号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB23号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB23BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOOSE B网GOCB24号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB24号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB24BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOOSE B网GOCB25号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB25号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB25BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOOSE B网GOCB26号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB26号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB26BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOOSE B网GOCB27号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB27号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB27BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOOSE B网GOCB28号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB28号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB28BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOOSE B网GOCB29号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB29号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB29BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOOSE B网GOCB30号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB30号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB30BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOOSE B网GOCB31号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB31号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB31BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOOSE B网GOCB32号GOOSE接收中断">
							<DAI name="dU">
								<Val>GOOSE B网GOCB32号GOOSE接收中断</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB32BLinkDisc</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOOSE B网GOCB17号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB17号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB17BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOOSE B网GOCB18号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB18号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB18BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOOSE B网GOCB19号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB19号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB19BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOOSE B网GOCB20号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB20号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB20BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOOSE B网GOCB21号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB21号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB21BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOOSE B网GOCB22号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB22号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB22BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOOSE B网GOCB23号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB23号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB23BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOOSE B网GOCB24号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB24号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB24BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOOSE B网GOCB25号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB25号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB25BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOOSE B网GOCB26号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB26号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB26BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="GOOSE B网GOCB27号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB27号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB27BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="GOOSE B网GOCB28号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB28号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB28BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="GOOSE B网GOCB29号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB29号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB29BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="GOOSE B网GOCB30号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB30号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB30BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="GOOSE B网GOCB31号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB31号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB31BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="GOOSE B网GOCB32号GOOSE控制块版本配置错误">
							<DAI name="dU">
								<Val>GOOSE B网GOCB32号GOOSE控制块版本配置错误</Val>
							</DAI>
							<DAI name="d">
								<Val>GOCB32BVerAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1DRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口1接收光强">
						<DOI name="AlmL" desc="1-D收光强越下限告警">
							<DAI name="dU">
								<Val>1-D收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-D收功率">
							<DAI name="dU">
								<Val>1-D收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1DTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口1发送光强">
						<DOI name="AlmU" desc="1-D发光强越上限告警">
							<DAI name="dU">
								<Val>1-D发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="1-D发光强越下限告警">
							<DAI name="dU">
								<Val>1-D发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-D发功率">
							<DAI name="dU">
								<Val>1-D发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1ERx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口2接收光强">
						<DOI name="AlmL" desc="1-E收光强越下限告警">
							<DAI name="dU">
								<Val>1-E收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-E收功率">
							<DAI name="dU">
								<Val>1-E收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1ETx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口2发送光强">
						<DOI name="AlmU" desc="1-E发光强越上限告警">
							<DAI name="dU">
								<Val>1-E发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="1-E发光强越下限告警">
							<DAI name="dU">
								<Val>1-E发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-E发功率">
							<DAI name="dU">
								<Val>1-E发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1FRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口3接收光强">
						<DOI name="AlmL" desc="1-F收光强越下限告警">
							<DAI name="dU">
								<Val>1-F收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-F收功率">
							<DAI name="dU">
								<Val>1-F收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1FTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口3发送光强">
						<DOI name="AlmU" desc="1-F发光强越上限告警">
							<DAI name="dU">
								<Val>1-F发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="1-F发光强越下限告警">
							<DAI name="dU">
								<Val>1-F发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-F发功率">
							<DAI name="dU">
								<Val>1-F发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1GRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口4接收光强">
						<DOI name="AlmL" desc="1-G收光强越下限告警">
							<DAI name="dU">
								<Val>1-G收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-G收功率">
							<DAI name="dU">
								<Val>1-G收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1GTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口4接收光强">
						<DOI name="AlmU" desc="1-G发光强越上限告警">
							<DAI name="dU">
								<Val>1-G发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="1-G发光强越下限告警">
							<DAI name="dU">
								<Val>1-G发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-G发功率">
							<DAI name="dU">
								<Val>1-G发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1HRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口5接收光强">
						<DOI name="AlmL" desc="1-H收光强越下限告警">
							<DAI name="dU">
								<Val>1-H收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-H收功率">
							<DAI name="dU">
								<Val>1-H收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1HTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口5发送光强">
						<DOI name="AlmU" desc="1-H发光强越上限告警">
							<DAI name="dU">
								<Val>1-H发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="1-H发光强越下限告警">
							<DAI name="dU">
								<Val>1-H发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-H发功率">
							<DAI name="dU">
								<Val>1-H发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1IRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口6接收光强">
						<DOI name="AlmL" desc="1-I收光强越下限告警">
							<DAI name="dU">
								<Val>1-I收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-I收功率">
							<DAI name="dU">
								<Val>1-I收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1ITx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口6发送光强">
						<DOI name="AlmU" desc="1-I发光强越上限告警">
							<DAI name="dU">
								<Val>1-I发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="1-I发光强越下限告警">
							<DAI name="dU">
								<Val>1-I发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="1-I发功率">
							<DAI name="dU">
								<Val>1-I发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2ARx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口7接收光强">
						<DOI name="AlmL" desc="2-A收光强越下限告警">
							<DAI name="dU">
								<Val>2-A收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-A收功率">
							<DAI name="dU">
								<Val>2-A收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2ATx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口7发送光强">
						<DOI name="AlmU" desc="2-A发光强越上限告警">
							<DAI name="dU">
								<Val>2-A发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-A发光强越下限告警">
							<DAI name="dU">
								<Val>2-A发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-A发功率">
							<DAI name="dU">
								<Val>2-A发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2BRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口8接收光强">
						<DOI name="AlmL" desc="2-B收光强越下限告警">
							<DAI name="dU">
								<Val>2-B收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-B收功率">
							<DAI name="dU">
								<Val>2-B收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2BTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口8发送光强">
						<DOI name="AlmU" desc="2-B发光强越上限告警">
							<DAI name="dU">
								<Val>2-B发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-B发光强越下限告警">
							<DAI name="dU">
								<Val>2-B发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-B发功率">
							<DAI name="dU">
								<Val>2-B发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2CRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口9接收光强">
						<DOI name="AlmL" desc="2-C收光强越下限告警">
							<DAI name="dU">
								<Val>2-C收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-C收功率">
							<DAI name="dU">
								<Val>2-C收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2CTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口9发送光强">
						<DOI name="AlmU" desc="2-C发光强越上限告警">
							<DAI name="dU">
								<Val>2-C发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-C发光强越下限告警">
							<DAI name="dU">
								<Val>2-C发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-C发功率">
							<DAI name="dU">
								<Val>2-C发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2DRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口10接收光强">
						<DOI name="AlmL" desc="2-D收光强越下限告警">
							<DAI name="dU">
								<Val>2-D收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-D收功率">
							<DAI name="dU">
								<Val>2-D收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2DTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口10发送光强">
						<DOI name="AlmU" desc="2-D发光强越上限告警">
							<DAI name="dU">
								<Val>2-D发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-D发光强越下限告警">
							<DAI name="dU">
								<Val>2-D发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-D发功率">
							<DAI name="dU">
								<Val>2-D发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2ERx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口11接收光强">
						<DOI name="AlmL" desc="2-E收光强越下限告警">
							<DAI name="dU">
								<Val>2-E收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-E收功率">
							<DAI name="dU">
								<Val>2-E收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2ETx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口11发送光强">
						<DOI name="AlmU" desc="2-E发光强越上限告警">
							<DAI name="dU">
								<Val>2-E发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-E发光强越下限告警">
							<DAI name="dU">
								<Val>2-E发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-E发功率">
							<DAI name="dU">
								<Val>2-E发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2FRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口12接收光强">
						<DOI name="AlmL" desc="2-F收光强越下限告警">
							<DAI name="dU">
								<Val>2-F收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-F收功率">
							<DAI name="dU">
								<Val>2-F收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2FTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口12发送光强">
						<DOI name="AlmU" desc="2-F发光强越上限告警">
							<DAI name="dU">
								<Val>2-F发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-F发光强越下限告警">
							<DAI name="dU">
								<Val>2-F发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-F发功率">
							<DAI name="dU">
								<Val>2-F发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2GRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口13接收光强">
						<DOI name="AlmL" desc="2-G收光强越下限告警">
							<DAI name="dU">
								<Val>2-G收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-G收功率">
							<DAI name="dU">
								<Val>2-G收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2GTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口13发送光强">
						<DOI name="AlmU" desc="2-G发光强越上限告警">
							<DAI name="dU">
								<Val>2-G发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-G发光强越下限告警">
							<DAI name="dU">
								<Val>2-G发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-G发功率">
							<DAI name="dU">
								<Val>2-G发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2HRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口14接收光强">
						<DOI name="AlmL" desc="2-H收光强越下限告警">
							<DAI name="dU">
								<Val>2-H收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-H收功率">
							<DAI name="dU">
								<Val>2-H收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2HTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口14发送光强">
						<DOI name="AlmU" desc="2-H发光强越上限告警">
							<DAI name="dU">
								<Val>2-H发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-H发光强越下限告警">
							<DAI name="dU">
								<Val>2-H发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-H发功率">
							<DAI name="dU">
								<Val>2-H发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2IRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口15接收光强">
						<DOI name="AlmL" desc="2-I收光强越下限告警">
							<DAI name="dU">
								<Val>2-I收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-I收功率">
							<DAI name="dU">
								<Val>2-I收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2ITx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口15发送光强">
						<DOI name="AlmU" desc="2-I发光强越上限告警">
							<DAI name="dU">
								<Val>2-I发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-I发光强越下限告警">
							<DAI name="dU">
								<Val>2-I发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-I发功率">
							<DAI name="dU">
								<Val>2-I发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2JRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口16接收光强">
						<DOI name="AlmL" desc="2-J收光强越下限告警">
							<DAI name="dU">
								<Val>2-J收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-J收功率">
							<DAI name="dU">
								<Val>2-J收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2JTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口16发送光强">
						<DOI name="AlmU" desc="2-J发光强越上限告警">
							<DAI name="dU">
								<Val>2-J发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-J发光强越下限告警">
							<DAI name="dU">
								<Val>2-J发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-J发功率">
							<DAI name="dU">
								<Val>2-J发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2KRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口17接收光强">
						<DOI name="AlmL" desc="2-K收光强越下限告警">
							<DAI name="dU">
								<Val>2-K收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-K收功率">
							<DAI name="dU">
								<Val>2-K收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2KTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口17发送光强">
						<DOI name="AlmU" desc="2-K发光强越上限告警">
							<DAI name="dU">
								<Val>2-K发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-K发光强越下限告警">
							<DAI name="dU">
								<Val>2-K发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-K发功率">
							<DAI name="dU">
								<Val>2-K发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2LRx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口18接收光强">
						<DOI name="AlmL" desc="2-L收光强越下限告警">
							<DAI name="dU">
								<Val>2-L收光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-L收功率">
							<DAI name="dU">
								<Val>2-L收功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P2LTx" lnClass="SCLI" lnType="GDNZ_PS640U_17V1_SCLI" inst="1" desc="端口18发送光强">
						<DOI name="AlmU" desc="2-L发光强越上限告警">
							<DAI name="dU">
								<Val>2-L发光强越上限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="2-L发光强越下限告警">
							<DAI name="dU">
								<Val>2-L发光强越下限告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="2-L发功率">
							<DAI name="dU">
								<Val>2-L发功率</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>-8.333</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-32.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>-8.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-40.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1666</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1666</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT" desc="保护LD">
					<LN0 lnClass="LLN0" lnType="GDNZ_PS640U_17V1_LLN0_PROT" inst="" desc="逻辑节点零">
						<DataSet name="dsRelayFunEn" desc="远方操作保护功能投退">
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayBlk" desc="保护功能闭锁">
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayState" desc="保护功能状态">
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST"/>
						</DataSet>
						<DataSet name="dsParameter" desc="装置参数">
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="SettingGrp" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="DeviceName" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Bus" lnClass="TVTR" lnInst="1" doName="VRtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Bus" lnClass="TVTR" lnInst="1" doName="VRtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr1" lnClass="TVTR" lnInst="1" doName="VRtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr1" lnClass="TVTR" lnInst="1" doName="VRtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr2" lnClass="TVTR" lnInst="1" doName="VRtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr2" lnClass="TVTR" lnInst="1" doName="VRtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr1" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr1" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr2" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr2" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Bc" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Bc" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr1H" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr1H" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr2H" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="Pwr2H" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件">
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr1LTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr1HCls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr1LCls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr2LTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr2HCls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr2LCls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Bus1Trp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Bus1Cls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="IntBc1Trp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="IntBc1Cls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="IntBc2Trp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="IntBc2Cls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="AccZer" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="OL1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="OL2" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Bus1OTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Bus2OTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr1OTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr2OTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr3OTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号">
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="WarSig" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值">
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="LivBusVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="DeaBusVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="LivPwrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="DeaPwr1AVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="DeaPwr2AVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="TrpPwr1Tmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="TrpPwr2Tmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="ClsSTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="ClsLTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="ClsSegTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PVOC" lnInst="1" doName="StrValSG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PVOC" lnInst="1" doName="BlkValVpp" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PVOC" lnInst="1" doName="BlkValV2" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PVOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="AccZer" lnClass="PVOC" lnInst="1" doName="StrValSG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="AccZer" lnClass="PVOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Pwr1OL" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Pwr2OL" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="OL1" lnClass="PTOC" lnInst="1" doName="MinOpTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="OL2" lnClass="PTOC" lnInst="1" doName="MinOpTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="AutoMod1" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="AutoMod2" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="AutoMod3" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="AutoMod4" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Lin1Vena" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Lin2Vena" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PVOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PVOC" lnInst="1" doName="BlkVolEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="AccZer" lnClass="PVOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Pwr1OL" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Pwr2OL" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="BusReTrp" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Pwr1OL" lnClass="PTOC" lnInst="1" doName="DirEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Pwr2OL" lnClass="PTOC" lnInst="1" doName="DirEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="HHPos" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="OUTMATR1" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="OUTMATR2" fc="SG"/>
							<FCDA ldInst="PROT" prefix="OL1" lnClass="PTOC" lnInst="1" doName="OUTMATR" fc="SG"/>
							<FCDA ldInst="PROT" prefix="OL2" lnClass="PTOC" lnInst="1" doName="OUTMATR" fc="SG"/>
						</DataSet>
						<DataSet name="dsRelayEna" desc="保护压板">
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGoEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="CSLK" lnInst="1" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="CSLK" lnInst="2" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="CSLK" lnInst="3" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="CSLK" lnInst="4" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="CSLK" lnInst="5" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="H1Tr" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="L1Tr" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="H2Tr" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="L2Tr" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Bus1Tr" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="H1Cl" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="L1Cl" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="H2Cl" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="L2Cl" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Bus1Cl" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="2" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="3" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="4" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="5" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="6" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="7" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="8" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="9" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="10" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="11" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="12" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="13" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="14" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="15" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="16" doName="TrStrp" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog" desc="日志数据集">
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind24" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGoEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="CSLK" lnInst="1" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="CSLK" lnInst="2" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="CSLK" lnInst="3" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="CSLK" lnInst="4" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="CSLK" lnInst="5" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="H1Tr" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="L1Tr" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="H2Tr" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="L2Tr" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Bus1Tr" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="H1Cl" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="L1Cl" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="H2Cl" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="L2Cl" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Bus1Cl" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="2" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="3" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="4" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="5" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="6" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="7" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="8" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="9" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="10" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="11" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="12" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="13" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="14" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="15" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PTRC" lnClass="PTRC" lnInst="16" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr1LTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr1HCls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr1LCls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr2LTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr2HCls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr2LCls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Bus1Trp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Bus1Cls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="IntBc1Trp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="IntBc1Cls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="IntBc2Trp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="IntBc2Cls" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="AccZer" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="OL1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="OL2" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Bus1OTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Bus2OTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr1OTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr2OTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Pwr3OTrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RBZT" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayDin" desc="保护遥信">
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="3" doName="Ind24" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayAin" desc="保护遥测">
							<FCDA ldInst="PROT" prefix="Bus1" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Bus1" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Bus1" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pwr1" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Bus2" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Bus2" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Bus2" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pwr2" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Ref" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Ref" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Ref" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Bus1" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Bus2" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="1" doName="A.neut" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.net" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="2" doName="PhV.net" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.neut" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="2" doName="PhV.neut" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Bus1H" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Bus2H" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX"/>
						</DataSet>
						<ReportControl name="brcbRelayAin" desc="交流采样" datSet="dsRelayAin" intgPd="0" rptID="SPV1001A3PROT/LLN0$BR$brcbRelayAin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayDin" desc="保护遥信" datSet="dsRelayDin" intgPd="0" rptID="SPV1001A3PROT/LLN0$BR$brcbRelayDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayState" desc="保护功能状态" datSet="dsRelayState" intgPd="0" rptID="SPV1001A3PROT/LLN0$BR$brcbRelayState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayBlk" desc="保护功能闭锁" datSet="dsRelayBlk" intgPd="0" rptID="SPV1001A3PROT/LLN0$BR$brcbRelayBlk" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayFunEn" desc="远方操作保护功能投退" datSet="dsRelayFunEn" intgPd="0" rptID="SPV1001A3PROT/LLN0$BR$brcbRelayFunEn" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayEna" desc="保护压板" datSet="dsRelayEna" intgPd="0" rptID="SPV1001A3PROT/LLN0$BR$brcbRelayEna" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbWarning" desc="告警信号" datSet="dsWarning" intgPd="0" rptID="SPV1001A3PROT/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" desc="保护事件" datSet="dsTripInfo" intgPd="0" rptID="SPV1001A3PROT/LLN0$BR$brcbTripInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl name="PROTLogControl" desc="日志控制块" datSet="dsLog" intgPd="0" logName="PROT" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="LEDRs" desc="信号复归">
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>RemFGBiEn</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值软压板">
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RemGrpEna" desc="远方切换定值区软压板">
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方投退压板软压板">
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="WarSig" desc="呼唤总信号">
							<DAI name="dU">
								<Val>呼唤总信号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="备自投功能软压板">
							<DAI name="dU">
								<Val>备自投功能软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="备自投方式1软压板">
							<DAI name="dU">
								<Val>备自投方式1软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="备自投方式2软压板">
							<DAI name="dU">
								<Val>备自投方式2软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="备自投方式3软压板">
							<DAI name="dU">
								<Val>备自投方式3软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="备自投方式4软压板">
							<DAI name="dU">
								<Val>备自投方式4软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="过流加速保护软压板">
							<DAI name="dU">
								<Val>过流加速保护软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="零序过流加速保护软压板">
							<DAI name="dU">
								<Val>零序过流加速保护软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="电源1过负荷减载软压板">
							<DAI name="dU">
								<Val>电源1过负荷减载软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="电源2过负荷减载软压板">
							<DAI name="dU">
								<Val>电源2过负荷减载软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna10" desc="联切功能软压板">
							<DAI name="dU">
								<Val>联切功能软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna11" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna12" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBFlt" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="31" actSG="1"/>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="GDNZ_PS640U_17V1_LPHD" inst="1" desc="物理装置信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="swRev">
								<Val>PSP-641UA-DA-GZK V5.00 20210104 193F</Val>
							</DAI>
							<DAI name="model">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号">
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>31</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备">
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RsStat" desc="undefine">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bus1" lnClass="MMXU" lnType="GDNZ_PS640U_17V1_MMXU" inst="1" desc="I母遥测">
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab1">
								<DAI name="dU">
									<Val>Uab1</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>259.800</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>144.333</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>173.200</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>290</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>14</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="phsBC" desc="Ubc1">
								<DAI name="dU">
									<Val>Ubc1</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>259.800</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>144.333</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>173.200</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>290</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>14</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="phsCA" desc="Uca1">
								<DAI name="dU">
									<Val>Uca1</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>259.800</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>144.333</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>173.200</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>290</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>14</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bus2" lnClass="MMXU" lnType="GDNZ_PS640U_17V1_MMXU" inst="1" desc="II母遥测">
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab2">
								<DAI name="dU">
									<Val>Uab2</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>259.800</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>144.333</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>173.200</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>290</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>14</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="phsBC" desc="Ubc2">
								<DAI name="dU">
									<Val>Ubc2</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>259.800</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>144.333</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>173.200</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>290</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>14</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="phsCA" desc="Uca2">
								<DAI name="dU">
									<Val>Uca2</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>259.800</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>144.333</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>173.200</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>290</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>14</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_DI" inst="1" desc="保护遥信">
						<DOI name="Ind1" desc="电源1跳位">
							<DAI name="dU">
								<Val>电源1跳位</Val>
							</DAI>
							<DAI name="d">
								<Val>Pwr1TzPos</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="电源2跳位">
							<DAI name="dU">
								<Val>电源2跳位</Val>
							</DAI>
							<DAI name="d">
								<Val>Pwr2TzPos</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="分段跳位">
							<DAI name="dU">
								<Val>分段跳位</Val>
							</DAI>
							<DAI name="d">
								<Val>BcTzPos</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="电源1合后位置">
							<DAI name="dU">
								<Val>电源1合后位置</Val>
							</DAI>
							<DAI name="d">
								<Val>Pwr1HHPos</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="电源2合后位置">
							<DAI name="dU">
								<Val>电源2合后位置</Val>
							</DAI>
							<DAI name="d">
								<Val>Pwr2HHPos</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="分段合后位置">
							<DAI name="dU">
								<Val>分段合后位置</Val>
							</DAI>
							<DAI name="d">
								<Val>BcHHPos</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备自投总闭锁">
							<DAI name="dU">
								<Val>备自投总闭锁</Val>
							</DAI>
							<DAI name="d">
								<Val>BZTBlk</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="1#变保护动作">
							<DAI name="dU">
								<Val>1#变保护动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Tr1Op</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="2#变保护动作">
							<DAI name="dU">
								<Val>2#变保护动作</Val>
							</DAI>
							<DAI name="d">
								<Val>Tr2Op</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="远方操作硬压板">
							<DAI name="dU">
								<Val>远方操作硬压板</Val>
							</DAI>
							<DAI name="d">
								<Val>RemOpBiEn</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="信号复归">
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
							<DAI name="d">
								<Val>RemFGBiEn</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="检修状态硬压板">
							<DAI name="dU">
								<Val>检修状态硬压板</Val>
							</DAI>
							<DAI name="d">
								<Val>DevMantBiEn</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="备自投总闭锁硬开入">
							<DAI name="dU">
								<Val>备自投总闭锁硬开入</Val>
							</DAI>
							<DAI name="d">
								<Val>BZTBlkDI</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="备自投充电完成">
							<DAI name="dU">
								<Val>备自投充电完成</Val>
							</DAI>
							<DAI name="d">
								<Val>BZTCharged</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="备自投方式1充电完成">
							<DAI name="dU">
								<Val>备自投方式1充电完成</Val>
							</DAI>
							<DAI name="d">
								<Val>Mod1Charged</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="备自投方式2充电完成">
							<DAI name="dU">
								<Val>备自投方式2充电完成</Val>
							</DAI>
							<DAI name="d">
								<Val>Mod2Charged</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="备自投方式3充电完成">
							<DAI name="dU">
								<Val>备自投方式3充电完成</Val>
							</DAI>
							<DAI name="d">
								<Val>Mod3Charged</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="备自投方式4充电完成">
							<DAI name="dU">
								<Val>备自投方式4充电完成</Val>
							</DAI>
							<DAI name="d">
								<Val>Mod4Charged</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="GOOSE检修不一致">
							<DAI name="dU">
								<Val>GOOSE检修不一致</Val>
							</DAI>
							<DAI name="d">
								<Val>GOTestDis</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="备自投动作">
							<DAI name="dU">
								<Val>备自投动作</Val>
							</DAI>
							<DAI name="d">
								<Val>BZTOperate</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_DI" inst="2" desc="保护遥信">
						<DOI name="Ind1" desc="备自投有效">
							<DAI name="dU">
								<Val>备自投有效</Val>
							</DAI>
							<DAI name="d">
								<Val>BZTValid</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="电源1过负荷有效">
							<DAI name="dU">
								<Val>电源1过负荷有效</Val>
							</DAI>
							<DAI name="d">
								<Val>Prw1OLValid</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="电源2过负荷有效">
							<DAI name="dU">
								<Val>电源2过负荷有效</Val>
							</DAI>
							<DAI name="d">
								<Val>Prw2OLValid</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="过流加速有效">
							<DAI name="dU">
								<Val>过流加速有效</Val>
							</DAI>
							<DAI name="d">
								<Val>AccValid</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="零流加速有效">
							<DAI name="dU">
								<Val>零流加速有效</Val>
							</DAI>
							<DAI name="d">
								<Val>AccZerValid</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="联切Ⅰ母有效">
							<DAI name="dU">
								<Val>联切Ⅰ母有效</Val>
							</DAI>
							<DAI name="d">
								<Val>IntTrBus1Valid</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="联切Ⅱ母有效">
							<DAI name="dU">
								<Val>联切Ⅱ母有效</Val>
							</DAI>
							<DAI name="d">
								<Val>IntTrBus2Valid</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="联切1有效">
							<DAI name="dU">
								<Val>联切1有效</Val>
							</DAI>
							<DAI name="d">
								<Val>IntTr1Valid</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="联切2有效">
							<DAI name="dU">
								<Val>联切2有效</Val>
							</DAI>
							<DAI name="d">
								<Val>IntTr2Valid</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="联切3有效">
							<DAI name="dU">
								<Val>联切3有效</Val>
							</DAI>
							<DAI name="d">
								<Val>IntTr3Valid</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="过流加速保护投入">
							<DAI name="dU">
								<Val>过流加速保护投入</Val>
							</DAI>
							<DAI name="d">
								<Val>AccFunEna</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="零流加速保护投入">
							<DAI name="dU">
								<Val>零流加速保护投入</Val>
							</DAI>
							<DAI name="d">
								<Val>AccZerFunEna</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="电源1过负荷减载投入">
							<DAI name="dU">
								<Val>电源1过负荷减载投入</Val>
							</DAI>
							<DAI name="d">
								<Val>Prw1OLFunEna</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="电源2过负荷减载投入">
							<DAI name="dU">
								<Val>电源2过负荷减载投入</Val>
							</DAI>
							<DAI name="d">
								<Val>Prw2OLFunEna</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="联切功能投入">
							<DAI name="dU">
								<Val>联切功能投入</Val>
							</DAI>
							<DAI name="d">
								<Val>IntTrFunEna</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Acc" lnClass="PVOC" lnType="GDNZ_PS640U_17V1_PVOC" inst="1" desc="过流加速">
						<DOI name="Op" desc="过流加速动作">
							<DAI name="dU">
								<Val>过流加速动作</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过流加速时间">
							<DAI name="dU">
								<Val>过流加速时间</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValVpp" desc="过流加速低电压定值">
							<DAI name="dU">
								<Val>过流加速低电压定值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValV2" desc="过流加速负序电压定值">
							<DAI name="dU">
								<Val>过流加速负序电压定值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>57.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>2.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValSG" desc="过流加速定值">
							<DAI name="dU">
								<Val>过流加速定值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过流加速保护">
							<DAI name="dU">
								<Val>过流加速保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna" desc="过流加速经复压">
							<DAI name="dU">
								<Val>过流加速经复压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Strp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="AccZer" lnClass="PVOC" lnType="GDNZ_PS640U_17V1_PVOC" inst="1" desc="零流加速">
						<DOI name="Op" desc="零流加速动作">
							<DAI name="dU">
								<Val>零流加速动作</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流加速时间">
							<DAI name="dU">
								<Val>零序过流加速时间</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="零序过流加速定值">
							<DAI name="dU">
								<Val>零序过流加速定值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流加速保护">
							<DAI name="dU">
								<Val>零序过流加速保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Strp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RBZT" lnType="GDNZ_PS640U_17V1_RBZT" inst="1" desc="备自投">
						<DOI name="Str" desc="备自投启动">
							<DAI name="dU">
								<Val>备自投启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="备自投动作">
							<DAI name="dU">
								<Val>备自投动作</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1Cls" desc="合分段断路器">
							<DAI name="dU">
								<Val>合分段断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1Trp" desc="跳分段断路器">
							<DAI name="dU">
								<Val>跳分段断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1HCls" desc="合电源1高断路器">
							<DAI name="dU">
								<Val>合电源1高断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1LCls" desc="合电源1断路器">
							<DAI name="dU">
								<Val>合电源1断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1LTrp" desc="跳电源1断路器">
							<DAI name="dU">
								<Val>跳电源1断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr2HCls" desc="合电源2高断路器">
							<DAI name="dU">
								<Val>合电源2高断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr2LCls" desc="合电源2断路器">
							<DAI name="dU">
								<Val>合电源2断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaBusVal" desc="母线无压定值">
							<DAI name="dU">
								<Val>母线无压定值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LivBusVal" desc="母线有压定值">
							<DAI name="dU">
								<Val>母线有压定值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Lin1Vena" desc="检电源1电压">
							<DAI name="dU">
								<Val>检电源1电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Lin2Vena" desc="检电源2电压">
							<DAI name="dU">
								<Val>检电源2电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AutoMod1" desc="备自投方式1">
							<DAI name="dU">
								<Val>备自投方式1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AutoMod2" desc="备自投方式2">
							<DAI name="dU">
								<Val>备自投方式2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AutoMod3" desc="备自投方式3">
							<DAI name="dU">
								<Val>备自投方式3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="AutoMod4" desc="备自投方式4">
							<DAI name="dU">
								<Val>备自投方式4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="BusReTrp" desc="联切功能">
							<DAI name="dU">
								<Val>联切功能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="HHPos" desc="合后位置接入">
							<DAI name="dU">
								<Val>合后位置接入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1OTrp" desc="联切1">
							<DAI name="dU">
								<Val>联切1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr2LTrp" desc="跳电源2断路器">
							<DAI name="dU">
								<Val>跳电源2断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr2OTrp" desc="联切2">
							<DAI name="dU">
								<Val>联切2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IntBc1Trp" desc="跳内桥1断路器">
							<DAI name="dU">
								<Val>跳内桥1断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IntBc1Cls" desc="合内桥1断路器">
							<DAI name="dU">
								<Val>合内桥1断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IntBc2Trp" desc="跳内桥2断路器">
							<DAI name="dU">
								<Val>跳内桥2断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IntBc2Cls" desc="合内桥2断路器">
							<DAI name="dU">
								<Val>合内桥2断路器</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1OTrp" desc="联切Ⅰ母">
							<DAI name="dU">
								<Val>联切Ⅰ母</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Bus2OTrp" desc="联切Ⅱ母">
							<DAI name="dU">
								<Val>联切Ⅱ母</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr3OTrp" desc="联切3">
							<DAI name="dU">
								<Val>联切3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LivPwrVal" desc="电源有压定值">
							<DAI name="dU">
								<Val>电源有压定值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaPwr1AVal" desc="电源1无流定值">
							<DAI name="dU">
								<Val>电源1无流定值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaPwr2AVal" desc="电源2无流定值">
							<DAI name="dU">
								<Val>电源2无流定值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="TrpPwr1Tmms" desc="电源1跳闸时间">
							<DAI name="dU">
								<Val>电源1跳闸时间</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="TrpPwr2Tmms" desc="电源2跳闸时间">
							<DAI name="dU">
								<Val>电源2跳闸时间</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSTmms" desc="合备用电源短延时">
							<DAI name="dU">
								<Val>合备用电源短延时</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="ClsLTmms" desc="合备用电源长延时">
							<DAI name="dU">
								<Val>合备用电源长延时</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSegTmms" desc="合分段断路器时间">
							<DAI name="dU">
								<Val>合分段断路器时间</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR1" desc="联切Ⅰ母">
							<DAI name="dU">
								<Val>联切Ⅰ母</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR2" desc="联切Ⅱ母">
							<DAI name="dU">
								<Val>联切Ⅱ母</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pwr1OL" lnClass="PTOC" lnType="GDNZ_PS640U_17V1_PTOC_220" inst="1" desc="电源1过负荷">
						<DOI name="StrVal" desc="电源1过负荷减载定值">
							<DAI name="dU">
								<Val>电源1过负荷减载定值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DirEna" desc="电源1过负荷取变高">
							<DAI name="dU">
								<Val>电源1过负荷取变高</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="电源1过负荷减载">
							<DAI name="dU">
								<Val>电源1过负荷减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pwr2OL" lnClass="PTOC" lnType="GDNZ_PS640U_17V1_PTOC_220" inst="1" desc="电源2过负荷">
						<DOI name="StrVal" desc="电源2过负荷减载定值">
							<DAI name="dU">
								<Val>电源2过负荷减载定值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DirEna" desc="电源2过负荷取变高">
							<DAI name="dU">
								<Val>电源2过负荷取变高</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="电源2过负荷减载">
							<DAI name="dU">
								<Val>电源2过负荷减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="OL1" lnClass="PTOC" lnType="GDNZ_PS640U_17V1_PTOC_220" inst="1" desc="第一轮减载">
						<DOI name="Op" desc="第一轮过负荷减载">
							<DAI name="dU">
								<Val>第一轮过负荷减载</Val>
							</DAI>
						</DOI>
						<DOI name="MinOpTmms" desc="第一轮过负荷减载时间">
							<DAI name="dU">
								<Val>第一轮过负荷减载时间</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="第一轮过负荷减载">
							<DAI name="dU">
								<Val>第一轮过负荷减载</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="OL2" lnClass="PTOC" lnType="GDNZ_PS640U_17V1_PTOC_220" inst="1" desc="第二轮减载">
						<DOI name="Op" desc="第二轮过负荷减载">
							<DAI name="dU">
								<Val>第二轮过负荷减载</Val>
							</DAI>
						</DOI>
						<DOI name="MinOpTmms" desc="第二轮过负荷减载时间">
							<DAI name="dU">
								<Val>第二轮过负荷减载时间</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="第二轮过负荷减载">
							<DAI name="dU">
								<Val>第二轮过负荷减载</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bus" lnClass="TVTR" lnType="GDNZ_PS640U_17V1_TVTR" inst="1" desc="母线PT">
						<DOI name="VRtg" desc="母线PT一次值">
							<DAI name="dU">
								<Val>母线PT一次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>600.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgSnd" desc="母线PT二次值">
							<DAI name="dU">
								<Val>母线PT二次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>100.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pwr1" lnClass="TVTR" lnType="GDNZ_PS640U_17V1_TVTR" inst="1" desc="电源1PT">
						<DOI name="VRtg" desc="电源1PT一次值">
							<DAI name="dU">
								<Val>电源1PT一次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>600.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgSnd" desc="电源1PT二次值">
							<DAI name="dU">
								<Val>电源1PT二次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>57.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pwr2" lnClass="TVTR" lnType="GDNZ_PS640U_17V1_TVTR" inst="1" desc="电源2PT">
						<DOI name="VRtg" desc="电源2PT一次值">
							<DAI name="dU">
								<Val>电源2PT一次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>600.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgSnd" desc="电源2PT二次值">
							<DAI name="dU">
								<Val>电源2PT二次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>57.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pwr1" lnClass="TCTR" lnType="GDNZ_PS640U_17V1_TCTR" inst="1" desc="电源1CT">
						<DOI name="ARtg" desc="电源1CT一次值">
							<DAI name="dU">
								<Val>电源1CT一次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtgSnd" desc="电源1CT二次值">
							<DAI name="dU">
								<Val>电源1CT二次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pwr2" lnClass="TCTR" lnType="GDNZ_PS640U_17V1_TCTR" inst="1" desc="电源2CT">
						<DOI name="ARtg" desc="电源2CT一次值">
							<DAI name="dU">
								<Val>电源2CT一次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtgSnd" desc="电源2CT二次值">
							<DAI name="dU">
								<Val>电源2CT二次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bc" lnClass="TCTR" lnType="GDNZ_PS640U_17V1_TCTR" inst="1" desc="分段CT">
						<DOI name="ARtg" desc="分段CT一次值">
							<DAI name="dU">
								<Val>分段CT一次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtgSnd" desc="分段CT二次值">
							<DAI name="dU">
								<Val>分段CT二次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pwr1H" lnClass="TCTR" lnType="GDNZ_PS640U_17V1_TCTR" inst="1" desc="电源1高CT">
						<DOI name="ARtg" desc="电源1高CT一次值">
							<DAI name="dU">
								<Val>电源1高CT一次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtgSnd" desc="电源1高CT二次值">
							<DAI name="dU">
								<Val>电源1高CT二次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pwr2H" lnClass="TCTR" lnType="GDNZ_PS640U_17V1_TCTR" inst="1" desc="电源2高CT">
						<DOI name="ARtg" desc="电源2高CT一次值">
							<DAI name="dU">
								<Val>电源2高CT一次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ARtgSnd" desc="电源2高CT二次值">
							<DAI name="dU">
								<Val>电源2高CT二次值</Val>
							</DAI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸出口1">
						<DOI name="TrStrp" desc="跳闸出口1软压板">
							<DAI name="dU">
								<Val>跳闸出口1软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="2" desc="跳闸出口2">
						<DOI name="TrStrp" desc="跳闸出口2软压板">
							<DAI name="dU">
								<Val>跳闸出口2软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="3" desc="跳闸出口3">
						<DOI name="TrStrp" desc="跳闸出口3软压板">
							<DAI name="dU">
								<Val>跳闸出口3软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="4" desc="跳闸出口4">
						<DOI name="TrStrp" desc="跳闸出口4软压板">
							<DAI name="dU">
								<Val>跳闸出口4软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="5" desc="跳闸出口5">
						<DOI name="TrStrp" desc="跳闸出口5软压板">
							<DAI name="dU">
								<Val>跳闸出口5软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="6" desc="跳闸出口6">
						<DOI name="TrStrp" desc="跳闸出口6软压板">
							<DAI name="dU">
								<Val>跳闸出口6软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="7" desc="跳闸出口7">
						<DOI name="TrStrp" desc="跳闸出口7软压板">
							<DAI name="dU">
								<Val>跳闸出口7软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="8" desc="跳闸出口8">
						<DOI name="TrStrp" desc="跳闸出口8软压板">
							<DAI name="dU">
								<Val>跳闸出口8软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="9" desc="跳闸出口9">
						<DOI name="TrStrp" desc="跳闸出口9软压板">
							<DAI name="dU">
								<Val>跳闸出口9软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="10" desc="跳闸出口10">
						<DOI name="TrStrp" desc="跳闸出口10软压板">
							<DAI name="dU">
								<Val>跳闸出口10软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="11" desc="跳闸出口11">
						<DOI name="TrStrp" desc="跳闸出口11软压板">
							<DAI name="dU">
								<Val>跳闸出口11软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="12" desc="跳闸出口12">
						<DOI name="TrStrp" desc="跳闸出口12软压板">
							<DAI name="dU">
								<Val>跳闸出口12软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="13" desc="跳闸出口13">
						<DOI name="TrStrp" desc="跳闸出口13软压板">
							<DAI name="dU">
								<Val>跳闸出口13软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="14" desc="跳闸出口14">
						<DOI name="TrStrp" desc="跳闸出口14软压板">
							<DAI name="dU">
								<Val>跳闸出口14软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="15" desc="跳闸出口15">
						<DOI name="TrStrp" desc="跳闸出口15软压板">
							<DAI name="dU">
								<Val>跳闸出口15软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTRC" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="16" desc="跳闸出口16">
						<DOI name="TrStrp" desc="跳闸出口16软压板">
							<DAI name="dU">
								<Val>跳闸出口16软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pwr1" lnClass="MMXN" lnType="GDNZ_PS640U_17V1_MMXN" inst="1" desc="电源1遥测">
						<DOI name="Vol" desc="UL1">
							<DAI name="dU">
								<Val>UL1</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>150.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>125.000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>150.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>330</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>16</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pwr2" lnClass="MMXN" lnType="GDNZ_PS640U_17V1_MMXN" inst="1" desc="电源2遥测">
						<DOI name="Vol" desc="UL2">
							<DAI name="dU">
								<Val>UL2</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>150.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>125.000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>150.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>330</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>16</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Ref" lnClass="MMXU" lnType="GDNZ_PS640U_17V1_MMXU" inst="1" desc="分段遥测">
						<DOI name="A" desc="电流">
							<SDI name="phsA" desc="Ia">
								<DAI name="dU">
									<Val>Ia</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>100.000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>4.167</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>20</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="phsB" desc="Ib">
								<DAI name="dU">
									<Val>Ib</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>100.000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>4.167</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>20</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="phsC" desc="Ic">
								<DAI name="dU">
									<Val>Ic</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>100.000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>4.167</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>20</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bus1" lnClass="MMXN" lnType="GDNZ_PS640U_17V1_MMXN" inst="1" desc="电源1电流遥测">
						<DOI name="Amp" desc="IL1">
							<DAI name="dU">
								<Val>IL1</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>100.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>4.167</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>5.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>20</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bus2" lnClass="MMXN" lnType="GDNZ_PS640U_17V1_MMXN" inst="1" desc="电源2电流遥测">
						<DOI name="Amp" desc="IL2">
							<DAI name="dU">
								<Val>IL2</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>100.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>4.167</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>5.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>20</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bus1H" lnClass="MMXN" lnType="GDNZ_PS640U_17V1_MMXN" inst="1" desc="电源1高电流遥测">
						<DOI name="Amp" desc="IH1">
							<DAI name="dU">
								<Val>IH1</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>100.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>4.167</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>5.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>20</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bus2H" lnClass="MMXN" lnType="GDNZ_PS640U_17V1_MMXN" inst="1" desc="电源2高电流遥测">
						<DOI name="Amp" desc="IH2">
							<DAI name="dU">
								<Val>IH2</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>100.000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>4.167</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>5.000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>20</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="MMXU" lnType="GDNZ_PS640U_17V1_MMXU" inst="1" desc="保护计算量">
						<DOI name="PhV" desc="相电压">
							<SDI name="neut" desc="U01">
								<DAI name="dU">
									<Val>U01</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>150.000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>125.000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>330</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>16</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="net" desc="U1负序">
								<DAI name="dU">
									<Val>U1负序</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>150.000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>83.333</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>330</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>16</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="A" desc="电流">
							<SDI name="neut" desc="I0">
								<DAI name="dU">
									<Val>I0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>30.000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>4.167</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>20</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_Alm" inst="2" desc="装置告警">
						<DOI name="Alm1" desc="Ⅰ母PT断线">
							<DAI name="dU">
								<Val>Ⅰ母PT断线</Val>
							</DAI>
							<DAI name="d">
								<Val>Bus1PTBrk</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="Ⅱ母PT断线">
							<DAI name="dU">
								<Val>Ⅱ母PT断线</Val>
							</DAI>
							<DAI name="d">
								<Val>Bus2PTBrk</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="电源1PT断线">
							<DAI name="dU">
								<Val>电源1PT断线</Val>
							</DAI>
							<DAI name="d">
								<Val>Pwr1PTBrk</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="电源2PT断线">
							<DAI name="dU">
								<Val>电源2PT断线</Val>
							</DAI>
							<DAI name="d">
								<Val>Pwr2PTBrk</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="分段CT断线">
							<DAI name="dU">
								<Val>分段CT断线</Val>
							</DAI>
							<DAI name="d">
								<Val>BcCTBrk</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="电源1跳位异常">
							<DAI name="dU">
								<Val>电源1跳位异常</Val>
							</DAI>
							<DAI name="d">
								<Val>Pwr1TWJAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="电源2跳位异常">
							<DAI name="dU">
								<Val>电源2跳位异常</Val>
							</DAI>
							<DAI name="d">
								<Val>Pwr2TWJAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="分段跳位异常">
							<DAI name="dU">
								<Val>分段跳位异常</Val>
							</DAI>
							<DAI name="d">
								<Val>BcTWJAbn</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="备自投动作失败">
							<DAI name="dU">
								<Val>备自投动作失败</Val>
							</DAI>
							<DAI name="d">
								<Val>BZTOpFail</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_Alm" inst="1" desc="装置告警">
						<DOI name="Alm1" desc="闭锁备自投">
							<DAI name="dU">
								<Val>闭锁备自投</Val>
							</DAI>
							<DAI name="d">
								<Val>BlkBZT</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="MMXU" lnType="GDNZ_PS640U_17V1_MMXU" inst="2" desc="保护计算量">
						<DOI name="PhV" desc="相电压">
							<SDI name="neut" desc="U02">
								<DAI name="dU">
									<Val>U02</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>150.000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>125.000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>330</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>16</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="net" desc="U2负序">
								<DAI name="dU">
									<Val>U2负序</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>150.000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>83.333</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>330</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>16</Val>
								</DAI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000</Val>
									</DAI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSLK" lnType="GDNZ_PS640U_17V1_CSLK" inst="1" desc="SV压板">
						<DOI name="LinkRxVirEn" desc="电源1SV接收软压板">
							<DAI name="dU">
								<Val>电源1SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSLK" lnType="GDNZ_PS640U_17V1_CSLK" inst="2" desc="SV压板">
						<DOI name="LinkRxVirEn" desc="电源1高SV接收软压板">
							<DAI name="dU">
								<Val>电源1高SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSLK" lnType="GDNZ_PS640U_17V1_CSLK" inst="3" desc="SV压板">
						<DOI name="LinkRxVirEn" desc="电源2SV接收软压板">
							<DAI name="dU">
								<Val>电源2SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSLK" lnType="GDNZ_PS640U_17V1_CSLK" inst="4" desc="SV压板">
						<DOI name="LinkRxVirEn" desc="电源2高SV接收软压板">
							<DAI name="dU">
								<Val>电源2高SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSLK" lnType="GDNZ_PS640U_17V1_CSLK" inst="5" desc="SV压板">
						<DOI name="LinkRxVirEn" desc="分段(桥)SV接收软压板">
							<DAI name="dU">
								<Val>分段(桥)SV接收软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_DI" inst="3" desc="保护遥信">
						<DOI name="Ind1" desc="备自投总闭锁GOIN1">
							<DAI name="dU">
								<Val>备自投总闭锁GOIN1</Val>
							</DAI>
							<DAI name="d">
								<Val>GoBZTBlk1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备自投总闭锁GOIN2">
							<DAI name="dU">
								<Val>备自投总闭锁GOIN2</Val>
							</DAI>
							<DAI name="d">
								<Val>GoBZTBlk2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备自投总闭锁GOIN3">
							<DAI name="dU">
								<Val>备自投总闭锁GOIN3</Val>
							</DAI>
							<DAI name="d">
								<Val>GoBZTBlk3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备自投总闭锁GOIN4">
							<DAI name="dU">
								<Val>备自投总闭锁GOIN4</Val>
							</DAI>
							<DAI name="d">
								<Val>GoBZTBlk4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备自投总闭锁GOIN5">
							<DAI name="dU">
								<Val>备自投总闭锁GOIN5</Val>
							</DAI>
							<DAI name="d">
								<Val>GoBZTBlk5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备自投总闭锁GOIN6">
							<DAI name="dU">
								<Val>备自投总闭锁GOIN6</Val>
							</DAI>
							<DAI name="d">
								<Val>GoBZTBlk6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备自投总闭锁GOIN7">
							<DAI name="dU">
								<Val>备自投总闭锁GOIN7</Val>
							</DAI>
							<DAI name="d">
								<Val>GoBZTBlk7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="备自投总闭锁GOIN8">
							<DAI name="dU">
								<Val>备自投总闭锁GOIN8</Val>
							</DAI>
							<DAI name="d">
								<Val>GoBZTBlk8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="1#变保护动作GOIN1">
							<DAI name="dU">
								<Val>1#变保护动作GOIN1</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr1Op1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="1#变保护动作GOIN2">
							<DAI name="dU">
								<Val>1#变保护动作GOIN2</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr1Op2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="1#变保护动作GOIN3">
							<DAI name="dU">
								<Val>1#变保护动作GOIN3</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr1Op3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="1#变保护动作GOIN4">
							<DAI name="dU">
								<Val>1#变保护动作GOIN4</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr1Op4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="1#变保护动作GOIN5">
							<DAI name="dU">
								<Val>1#变保护动作GOIN5</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr1Op5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="1#变保护动作GOIN6">
							<DAI name="dU">
								<Val>1#变保护动作GOIN6</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr1Op6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="1#变保护动作GOIN7">
							<DAI name="dU">
								<Val>1#变保护动作GOIN7</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr1Op7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="1#变保护动作GOIN8">
							<DAI name="dU">
								<Val>1#变保护动作GOIN8</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr1Op8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="2#变保护动作GOIN1">
							<DAI name="dU">
								<Val>2#变保护动作GOIN1</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr2Op1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="2#变保护动作GOIN2">
							<DAI name="dU">
								<Val>2#变保护动作GOIN2</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr2Op2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="2#变保护动作GOIN3">
							<DAI name="dU">
								<Val>2#变保护动作GOIN3</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr2Op3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="2#变保护动作GOIN4">
							<DAI name="dU">
								<Val>2#变保护动作GOIN4</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr2Op4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="2#变保护动作GOIN5">
							<DAI name="dU">
								<Val>2#变保护动作GOIN5</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr2Op5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="2#变保护动作GOIN6">
							<DAI name="dU">
								<Val>2#变保护动作GOIN6</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr2Op6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="2#变保护动作GOIN7">
							<DAI name="dU">
								<Val>2#变保护动作GOIN7</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr2Op7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="2#变保护动作GOIN8">
							<DAI name="dU">
								<Val>2#变保护动作GOIN8</Val>
							</DAI>
							<DAI name="d">
								<Val>GoTr2Op8</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="H1Tr" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸软压板">
						<DOI name="TrStrp" desc="跳电源1高断路器软压板">
							<DAI name="dU">
								<Val>跳电源1高断路器软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="L1Tr" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸软压板">
						<DOI name="TrStrp" desc="跳电源1断路器软压板">
							<DAI name="dU">
								<Val>跳电源1断路器软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="H2Tr" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸软压板">
						<DOI name="TrStrp" desc="跳电源2高断路器软压板">
							<DAI name="dU">
								<Val>跳电源2高断路器软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="L2Tr" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸软压板">
						<DOI name="TrStrp" desc="跳电源2断路器软压板">
							<DAI name="dU">
								<Val>跳电源2断路器软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bus1Tr" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸软压板">
						<DOI name="TrStrp" desc="跳分段断路器软压板">
							<DAI name="dU">
								<Val>跳分段断路器软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="H1Cl" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸软压板">
						<DOI name="TrStrp" desc="合电源1高断路器软压板">
							<DAI name="dU">
								<Val>合电源1高断路器软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="L1Cl" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸软压板">
						<DOI name="TrStrp" desc="合电源1断路器软压板">
							<DAI name="dU">
								<Val>合电源1断路器软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="H2Cl" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸软压板">
						<DOI name="TrStrp" desc="合电源2高断路器软压板">
							<DAI name="dU">
								<Val>合电源2高断路器软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="L2Cl" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸软压板">
						<DOI name="TrStrp" desc="合电源2断路器软压板">
							<DAI name="dU">
								<Val>合电源2断路器软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bus1Cl" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸软压板">
						<DOI name="TrStrp" desc="合分段断路器软压板">
							<DAI name="dU">
								<Val>合分段断路器软压板</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD" desc="录波LD">
					<LN0 lnClass="LLN0" lnType="GDNZ_PS640U_17V1_LLN0" inst="" desc="逻辑节点零">
						<DataSet name="dsRelayRec" desc="保护录波">
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" desc="录波" datSet="dsRelayRec" intgPd="0" rptID="SPV1001A3RCD/LLN0$BR$brcbRelayRec" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="GDNZ_PS640U_17V1_LPHD" inst="1" desc="物理装置信息">
						<DOI name="RsStat" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RDRE" lnType="GDNZ_PS640U_17V1_RDRE" inst="1" desc="扰动数据">
						<DOI name="RcdMade" desc="录波完成">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="undefine">
							<DAI name="dU">
								<Val>undefine</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1" desc="Goose过程层LD" router="false" clock="false">
			<Server timeout="30">
				<Authentication none="true"/>
				<LDevice inst="PIGO" desc="GOOSE过程层LD">
					<LN0 lnClass="LLN0" lnType="GDNZ_PS640U_17V1_LLN0" inst="" desc="逻辑节点零">
						<DataSet name="dsGOOSE1" desc="GOOSE信号">
							<FCDA ldInst="PIGO" prefix="H1Tr" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="L1Tr" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="H2Tr" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="L2Tr" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="Bus1Tr" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="H1Cl" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="L1Cl" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="H2Cl" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="L2Cl" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="Bus1Cl" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="4" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="5" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="6" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="7" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="8" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="9" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="10" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="11" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="12" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="13" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="14" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="15" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="PTRC" lnInst="16" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
						</DataSet>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="MIT1001B" ldInst="RPIT01" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="PIGO/GOINGGIO1.DPCSO1.stVal"/>
							<ExtRef iedName="MIT1002B" ldInst="RPIT01" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="PIGO/GOINGGIO1.DPCSO2.stVal"/>
							<ExtRef iedName="P_F1001A2" ldInst="PIGO" prefix="" lnClass="GGIO" lnInst="6" doName="DPCSO1" daName="stVal" intAddr="PIGO/GOINGGIO1.DPCSO3.stVal"/>
							<ExtRef iedName="MIT1001B" ldInst="RPIT01" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" intAddr="PIGO/GOINGGIO2.SPCSO1.stVal"/>
							<ExtRef iedName="MIT1002B" ldInst="RPIT01" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" intAddr="PIGO/GOINGGIO2.SPCSO2.stVal"/>
							<ExtRef iedName="P_F1001A2" ldInst="PIGO" prefix="" lnClass="GGIO" lnInst="3" doName="SPCSO1" daName="stVal" intAddr="PIGO/GOINGGIO2.SPCSO3.stVal"/>
							<ExtRef iedName="P_T2201B" ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" intAddr="PIGO/GOINGGIO2.SPCSO12.stVal"/>
							<ExtRef iedName="P_T2202B" ldInst="PIGO" prefix="L1" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" intAddr="PIGO/GOINGGIO2.SPCSO20.stVal"/>
						</Inputs>
						<GSEControl name="gocb1" datSet="dsGOOSE1" confRev="1" type="GOOSE" appID="SPV1001A3PIGO/LLN0$GO$gocb1"/>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="GDNZ_PS640U_17V1_LPHD" inst="1" desc="物理装置信息"/>
					<LN prefix="GOIN" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_DPS" inst="1" desc="GOOSE开入">
						<DOI name="DPCSO1" desc="电源1位置">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>电源1位置</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.01"/>
							<DAI name="d">
								<Val>Pwr1TzPos</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="电源2位置">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>电源2位置</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.02"/>
							<DAI name="d">
								<Val>Pwr2TzPos</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="分段位置">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段位置</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.03"/>
							<DAI name="d">
								<Val>BcTzPos</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_SPS" inst="2" desc="GOOSE开入">
						<DOI name="SPCSO1" desc="电源1合后位置">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>电源1合后位置</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.04"/>
							<DAI name="d">
								<Val>Pwr1HHPos</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="电源2合后位置">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>电源2合后位置</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.05"/>
							<DAI name="d">
								<Val>Pwr2HHPos</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="分段合后位置">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段合后位置</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.06"/>
							<DAI name="d">
								<Val>BcHHPos</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="备自投总闭锁1">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>备自投总闭锁1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.07"/>
						</DOI>
						<DOI name="SPCSO5" desc="备自投总闭锁2">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>备自投总闭锁2</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.08"/>
						</DOI>
						<DOI name="SPCSO6" desc="备自投总闭锁3">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>备自投总闭锁3</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.09"/>
						</DOI>
						<DOI name="SPCSO7" desc="备自投总闭锁4">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>备自投总闭锁4</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.0A"/>
						</DOI>
						<DOI name="SPCSO8" desc="备自投总闭锁5">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>备自投总闭锁5</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.0B"/>
						</DOI>
						<DOI name="SPCSO9" desc="备自投总闭锁6">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>备自投总闭锁6</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.0C"/>
						</DOI>
						<DOI name="SPCSO10" desc="备自投总闭锁7">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>备自投总闭锁7</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.0D"/>
						</DOI>
						<DOI name="SPCSO11" desc="备自投总闭锁8">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>备自投总闭锁8</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.0E"/>
						</DOI>
						<DOI name="SPCSO12" desc="1#变保护动作1">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#变保护动作1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.0F"/>
						</DOI>
						<DOI name="SPCSO13" desc="1#变保护动作2">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#变保护动作2</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.10"/>
						</DOI>
						<DOI name="SPCSO14" desc="1#变保护动作3">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#变保护动作3</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.11"/>
						</DOI>
						<DOI name="SPCSO15" desc="1#变保护动作4">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#变保护动作4</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.12"/>
						</DOI>
						<DOI name="SPCSO16" desc="1#变保护动作5">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#变保护动作5</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.13"/>
						</DOI>
						<DOI name="SPCSO17" desc="1#变保护动作6">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#变保护动作6</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.14"/>
						</DOI>
						<DOI name="SPCSO18" desc="1#变保护动作7">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#变保护动作7</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.15"/>
						</DOI>
						<DOI name="SPCSO19" desc="1#变保护动作8">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#变保护动作8</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.16"/>
						</DOI>
						<DOI name="SPCSO20" desc="2#变保护动作1">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#变保护动作1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.17"/>
						</DOI>
						<DOI name="SPCSO21" desc="2#变保护动作2">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#变保护动作2</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.18"/>
						</DOI>
						<DOI name="SPCSO22" desc="2#变保护动作3">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#变保护动作3</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.19"/>
						</DOI>
						<DOI name="SPCSO23" desc="2#变保护动作4">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#变保护动作4</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.1A"/>
						</DOI>
						<DOI name="SPCSO24" desc="2#变保护动作5">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#变保护动作5</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.1B"/>
						</DOI>
						<DOI name="SPCSO25" desc="2#变保护动作6">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#变保护动作6</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.1C"/>
						</DOI>
						<DOI name="SPCSO26" desc="2#变保护动作7">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#变保护动作7</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.1D"/>
						</DOI>
						<DOI name="SPCSO27" desc="2#变保护动作8">
							<DAI name="sboTimeout">
								<Val>35000</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#变保护动作8</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="stVal" sAddr="Sub_Rsv.01.1E"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸1">
						<DOI name="Tr" desc="跳闸出口1">
							<DAI name="dU">
								<Val>跳闸出口1</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.0B.YB:G_1"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="2" desc="跳闸2">
						<DOI name="Tr" desc="跳闸出口2">
							<DAI name="dU">
								<Val>跳闸出口2</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.0C.YB:G_2"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="3" desc="跳闸3">
						<DOI name="Tr" desc="跳闸出口3">
							<DAI name="dU">
								<Val>跳闸出口3</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.0D.YB:G_3"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="4" desc="跳闸4">
						<DOI name="Tr" desc="跳闸出口4">
							<DAI name="dU">
								<Val>跳闸出口4</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.0E.YB:G_4"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="5" desc="跳闸5">
						<DOI name="Tr" desc="跳闸出口5">
							<DAI name="dU">
								<Val>跳闸出口5</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.0F.YB:G_5"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="6" desc="跳闸6">
						<DOI name="Tr" desc="跳闸出口6">
							<DAI name="dU">
								<Val>跳闸出口6</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.10.YB:G_6"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="7" desc="跳闸7">
						<DOI name="Tr" desc="跳闸出口7">
							<DAI name="dU">
								<Val>跳闸出口7</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.11.YB:G_7"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="8" desc="跳闸8">
						<DOI name="Tr" desc="跳闸出口8">
							<DAI name="dU">
								<Val>跳闸出口8</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.12.YB:G_8"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="9" desc="跳闸9">
						<DOI name="Tr" desc="跳闸出口9">
							<DAI name="dU">
								<Val>跳闸出口9</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.13.YB:G_9"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="10" desc="跳闸10">
						<DOI name="Tr" desc="跳闸出口10">
							<DAI name="dU">
								<Val>跳闸出口10</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.14.YB:G_10"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="11" desc="跳闸11">
						<DOI name="Tr" desc="跳闸出口11">
							<DAI name="dU">
								<Val>跳闸出口11</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.15.YB:G_11"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="12" desc="跳闸12">
						<DOI name="Tr" desc="跳闸出口12">
							<DAI name="dU">
								<Val>跳闸出口12</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.16.YB:G_12"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="13" desc="跳闸13">
						<DOI name="Tr" desc="跳闸出口13">
							<DAI name="dU">
								<Val>跳闸出口13</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.17.YB:G_13"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="14" desc="跳闸14">
						<DOI name="Tr" desc="跳闸出口14">
							<DAI name="dU">
								<Val>跳闸出口14</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.18.YB:G_14"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="15" desc="跳闸15">
						<DOI name="Tr" desc="跳闸出口15">
							<DAI name="dU">
								<Val>跳闸出口15</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.19.YB:G_15"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="16" desc="跳闸16">
						<DOI name="Tr" desc="跳闸出口16">
							<DAI name="dU">
								<Val>跳闸出口16</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.1A.YB:G_16"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="H1Tr" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸1">
						<DOI name="Tr" desc="跳电源1高断路器">
							<DAI name="dU">
								<Val>跳电源1高断路器</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.01.YB:GT1G"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="L1Tr" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸2">
						<DOI name="Tr" desc="跳电源1断路器">
							<DAI name="dU">
								<Val>跳电源1断路器</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.02.YB:GT1"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="H2Tr" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸3">
						<DOI name="Tr" desc="跳电源2高断路器">
							<DAI name="dU">
								<Val>跳电源2高断路器</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.03.YB:GT2G"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="L2Tr" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸4">
						<DOI name="Tr" desc="跳电源2断路器">
							<DAI name="dU">
								<Val>跳电源2断路器</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.04.YB:GT2"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_DI" inst="1" desc="保护动作">
						<DOI name="Ind1" desc="备自投动作">
							<DAI name="dU">
								<Val>备自投动作</Val>
							</DAI>
							<DAI name="stVal" sAddr="Pub_Rsv.01.1B"/>
							<DAI name="d">
								<Val>BZTOperate</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bus1Tr" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="跳闸5">
						<DOI name="Tr" desc="跳分段断路器">
							<DAI name="dU">
								<Val>跳分段断路器</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.05.YB:GTFD"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="H1Cl" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="合闸1">
						<DOI name="Tr" desc="合电源1高断路器">
							<DAI name="dU">
								<Val>合电源1高断路器</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.06.YB:GH1G"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="L1Cl" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="合闸2">
						<DOI name="Tr" desc="合电源1断路器">
							<DAI name="dU">
								<Val>合电源1断路器</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.07.YB:GH1"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="H2Cl" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="合闸3">
						<DOI name="Tr" desc="合电源2高断路器">
							<DAI name="dU">
								<Val>合电源2高断路器</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.08.YB:GH2G"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="L2Cl" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="合闸4">
						<DOI name="Tr" desc="合电源2断路器">
							<DAI name="dU">
								<Val>合电源2断路器</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.09.YB:GH2"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Bus1Cl" lnClass="PTRC" lnType="GDNZ_PS640U_17V1_PTRC" inst="1" desc="合闸5">
						<DOI name="Tr" desc="合分段断路器">
							<DAI name="dU">
								<Val>合分段断路器</Val>
							</DAI>
							<DAI name="general" sAddr="Pub_Rsv.01.0A.YB:GHFD"/>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="M1" desc="SV过程层LD" router="false" clock="false">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="PISV" desc="采样值过程层LD">
					<LN0 lnClass="LLN0" lnType="GDNZ_PS640U_17V1_LLN0" inst="" desc="逻辑节点零">
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="MIT1001B" ldInst="MUSV01" prefix="" lnClass="LLN0" lnInst="" doName="DelayTRtg" daName="" intAddr="PISV/SVINGGIO1.DelayTRtg1"/>
							<ExtRef iedName="MIT1001B" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp1" daName="" intAddr="PISV/SVINGGIO1.SvIn1"/>
							<ExtRef iedName="MIT1001B" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp2" daName="" intAddr="PISV/SVINGGIO1.SvIn2"/>
							<ExtRef iedName="MIT1001B" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO1.SvIn3"/>
							<ExtRef iedName="MIT1001B" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO1.SvIn4"/>
							<ExtRef iedName="MIT1001B" ldInst="MUSV01" prefix="UB" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO1.SvIn5"/>
							<ExtRef iedName="MIT1001B" ldInst="MUSV01" prefix="UB" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO1.SvIn6"/>
							<ExtRef iedName="MIT1001B" ldInst="MUSV01" prefix="UC" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO1.SvIn7"/>
							<ExtRef iedName="MIT1001B" ldInst="MUSV01" prefix="UC" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO1.SvIn8"/>
							<ExtRef iedName="MIT2201B" ldInst="MUSV01" prefix="" lnClass="LLN0" lnInst="" doName="DelayTRtg" daName="" intAddr="PISV/SVINGGIO2.DelayTRtg1"/>
							<ExtRef iedName="MIT2201B" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp1" daName="" intAddr="PISV/SVINGGIO2.SvIn1"/>
							<ExtRef iedName="MIT2201B" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp2" daName="" intAddr="PISV/SVINGGIO2.SvIn2"/>
							<ExtRef iedName="MIT2201B" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO2.SvIn3"/>
							<ExtRef iedName="MIT2201B" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO2.SvIn4"/>
							<ExtRef iedName="MIT1002B" ldInst="MUSV01" prefix="" lnClass="LLN0" lnInst="" doName="DelayTRtg" daName="" intAddr="PISV/SVINGGIO3.DelayTRtg1"/>
							<ExtRef iedName="MIT1002B" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp1" daName="" intAddr="PISV/SVINGGIO3.SvIn1"/>
							<ExtRef iedName="MIT1002B" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp2" daName="" intAddr="PISV/SVINGGIO3.SvIn2"/>
							<ExtRef iedName="MIT1002B" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO3.SvIn3"/>
							<ExtRef iedName="MIT1002B" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO3.SvIn4"/>
							<ExtRef iedName="MIT1002B" ldInst="MUSV01" prefix="UB" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO3.SvIn5"/>
							<ExtRef iedName="MIT1002B" ldInst="MUSV01" prefix="UB" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO3.SvIn6"/>
							<ExtRef iedName="MIT1002B" ldInst="MUSV01" prefix="UC" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO3.SvIn7"/>
							<ExtRef iedName="MIT1002B" ldInst="MUSV01" prefix="UC" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO3.SvIn8"/>
							<ExtRef iedName="MIT2202B" ldInst="MUSV01" prefix="" lnClass="LLN0" lnInst="" doName="DelayTRtg" daName="" intAddr="PISV/SVINGGIO4.DelayTRtg1"/>
							<ExtRef iedName="MIT2202B" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp1" daName="" intAddr="PISV/SVINGGIO4.SvIn1"/>
							<ExtRef iedName="MIT2202B" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp2" daName="" intAddr="PISV/SVINGGIO4.SvIn2"/>
							<ExtRef iedName="MIT2202B" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO4.SvIn3"/>
							<ExtRef iedName="MIT2202B" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO4.SvIn4"/>
						</Inputs>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="GDNZ_PS640U_17V1_LPHD" inst="1" desc="物理装置信息"/>
					<LN prefix="SVIN" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_SV" inst="1" desc="电源1间隔采样">
						<DOI name="DelayTRtg1" desc="电源1MU1额定延时">
							<DAI name="dU">
								<Val>电源1MU1额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.191.YB:SV1"/>
							</SDI>
						</DOI>
						<DOI name="SvIn1" desc="电源1电流IL11">
							<DAI name="dU">
								<Val>电源1电流IL11</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.0B.YB:SV1"/>
							</SDI>
						</DOI>
						<DOI name="SvIn2" desc="电源1电流IL12">
							<DAI name="dU">
								<Val>电源1电流IL12</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.1B.YB:SV1"/>
							</SDI>
						</DOI>
						<DOI name="SvIn3" desc="I母A相电压Ua11">
							<DAI name="dU">
								<Val>I母A相电压Ua11</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.0F.YB:SV1"/>
							</SDI>
						</DOI>
						<DOI name="SvIn4" desc="I母A相电压Ua12">
							<DAI name="dU">
								<Val>I母A相电压Ua12</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.1F.YB:SV1"/>
							</SDI>
						</DOI>
						<DOI name="SvIn5" desc="I母B相电压Ub11">
							<DAI name="dU">
								<Val>I母B相电压Ub11</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.0E.YB:SV1"/>
							</SDI>
						</DOI>
						<DOI name="SvIn6" desc="I母B相电压Ub12">
							<DAI name="dU">
								<Val>I母B相电压Ub12</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.1E.YB:SV1"/>
							</SDI>
						</DOI>
						<DOI name="SvIn7" desc="I母C相电压Uc11">
							<DAI name="dU">
								<Val>I母C相电压Uc11</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.0D.YB:SV1"/>
							</SDI>
						</DOI>
						<DOI name="SvIn8" desc="I母C相电压Uc12">
							<DAI name="dU">
								<Val>I母C相电压Uc12</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.1D.YB:SV1"/>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_SV" inst="2" desc="电源1高间隔采样">
						<DOI name="DelayTRtg1" desc="电源1MU2额定延时">
							<DAI name="dU">
								<Val>电源1MU2额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.193.YB:SV1G"/>
							</SDI>
						</DOI>
						<DOI name="SvIn1" desc="电源1高电流IH11">
							<DAI name="dU">
								<Val>电源1高电流IH11</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.07.YB:SV1G"/>
							</SDI>
						</DOI>
						<DOI name="SvIn2" desc="电源1高电流IH12">
							<DAI name="dU">
								<Val>电源1高电流IH12</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.17.YB:SV1G"/>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn3" desc="电源1电压UL11">
							<DAI name="dU">
								<Val>电源1电压UL11</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.09.YB:SV1.VARYB"/>
							</SDI>
						</DOI>
						<DOI name="SvIn4" desc="电源1电压UL12">
							<DAI name="dU">
								<Val>电源1电压UL12</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.19.YB:SV1.VARYB"/>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_SV" inst="3" desc="电源2间隔采样">
						<DOI name="DelayTRtg1" desc="电源2MU额定延时">
							<DAI name="dU">
								<Val>电源2MU额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.192.YB:SV2"/>
							</SDI>
						</DOI>
						<DOI name="SvIn1" desc="电源2电流IL21">
							<DAI name="dU">
								<Val>电源2电流IL21</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.0A.YB:SV2"/>
							</SDI>
						</DOI>
						<DOI name="SvIn2" desc="电源2电流IL22">
							<DAI name="dU">
								<Val>电源2电流IL22</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.1A.YB:SV2"/>
							</SDI>
						</DOI>
						<DOI name="SvIn3" desc="II母A相电压Ua21">
							<DAI name="dU">
								<Val>II母A相电压Ua21</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.03.YB:SV2"/>
							</SDI>
						</DOI>
						<DOI name="SvIn4" desc="II母A相电压Ua22">
							<DAI name="dU">
								<Val>II母A相电压Ua22</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.13.YB:SV2"/>
							</SDI>
						</DOI>
						<DOI name="SvIn5" desc="II母B相电压Ub21">
							<DAI name="dU">
								<Val>II母B相电压Ub21</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.02.YB:SV2"/>
							</SDI>
						</DOI>
						<DOI name="SvIn6" desc="II母B相电压Ub22">
							<DAI name="dU">
								<Val>II母B相电压Ub22</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.12.YB:SV2"/>
							</SDI>
						</DOI>
						<DOI name="SvIn7" desc="II母C相电压Uc21">
							<DAI name="dU">
								<Val>II母C相电压Uc21</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.01.YB:SV2"/>
							</SDI>
						</DOI>
						<DOI name="SvIn8" desc="II母C相电压Uc22">
							<DAI name="dU">
								<Val>II母C相电压Uc22</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.11.YB:SV2"/>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_SV" inst="4" desc="电源2高间隔采样">
						<DOI name="DelayTRtg1" desc="电源2MU2额定延时">
							<DAI name="dU">
								<Val>电源2MU2额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.194.YB:SV2G"/>
							</SDI>
						</DOI>
						<DOI name="SvIn1" desc="电源2高电流IH21">
							<DAI name="dU">
								<Val>电源2高电流IH21</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.0C.YB:SV2G"/>
							</SDI>
						</DOI>
						<DOI name="SvIn2" desc="电源2高电流IH22">
							<DAI name="dU">
								<Val>电源2高电流IH22</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.1C.YB:SV2G"/>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn3" desc="电源2电压UL21">
							<DAI name="dU">
								<Val>电源2电压UL21</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.08.YB:SV2.VARYB"/>
							</SDI>
						</DOI>
						<DOI name="SvIn4" desc="电源2电压UL22">
							<DAI name="dU">
								<Val>电源2电压UL22</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.18.YB:SV2.VARYB"/>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="GDNZ_PS640U_17V1_GGIO_SV" inst="5" desc="分段间隔采样">
						<DOI name="DelayTRtg1" desc="分段(桥)MU额定延时">
							<DAI name="dU">
								<Val>分段(桥)MU额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.195.YB:SVFD"/>
							</SDI>
						</DOI>
						<DOI name="SvIn1" desc="分段A相电流Ia1">
							<DAI name="dU">
								<Val>分段A相电流Ia1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.06.YB:SVFD"/>
							</SDI>
						</DOI>
						<DOI name="SvIn2" desc="分段A相电流Ia2">
							<DAI name="dU">
								<Val>分段A相电流Ia2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.16.YB:SVFD"/>
							</SDI>
						</DOI>
						<DOI name="SvIn3" desc="分段B相电流Ib1">
							<DAI name="dU">
								<Val>分段B相电流Ib1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.05.YB:SVFD"/>
							</SDI>
						</DOI>
						<DOI name="SvIn4" desc="分段B相电流Ib2">
							<DAI name="dU">
								<Val>分段B相电流Ib2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.15.YB:SVFD"/>
							</SDI>
						</DOI>
						<DOI name="SvIn5" desc="分段C相电流Ic1">
							<DAI name="dU">
								<Val>分段C相电流Ic1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.04.YB:SVFD"/>
							</SDI>
						</DOI>
						<DOI name="SvIn6" desc="分段C相电流Ic2">
							<DAI name="dU">
								<Val>分段C相电流Ic2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="i" sAddr="Sub_SV.01.14.YB:SVFD"/>
							</SDI>
						</DOI>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="GDNZ_PS640U_17V1_LLN0" desc="逻辑节点零" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_LN0_GZK" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_LLN0_LD0" desc="逻辑节点零(LD0)" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_LN0_GZK" transient="false"/>
			<DO name="Loc" desc="就地位置" type="CN_SPS_GZK" transient="false"/>
			<DO name="LEDRs" desc="复归LED" type="CN_SPC_DC_GZK" transient="false"/>
			<DO name="FuncEna1" desc="保护功能压板1" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna2" desc="保护功能压板2" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="RemGrpEna" desc="远方切换定值区" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="RemGoEna" desc="远方控制GOOSE" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="SelfRstFlt" desc="自复归事故总信号" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="SetMZone" desc="定值区号" type="SP10A3_CN_MV_GZK_EX" transient="false"/>
			<DO name="EvtSig" desc="事故总信号" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="AlmSig" desc="告警总信号" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="WarSig" desc="呼唤总信号" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="DelayTRtg" desc="合并器额定延迟时间" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_LLN0_PROT" desc="逻辑节点零(保护)" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_LN0_GZK" transient="false"/>
			<DO name="Loc" desc="就地位置" type="CN_SPS_GZK" transient="false"/>
			<DO name="LEDRs" desc="复归LED" type="CN_SPC_DC_GZK" transient="false"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna11" desc="保护功能压板1" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="FuncEna12" desc="保护功能压板2" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="RemGrpEna" desc="远方切换定值区" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="RemGoEna" desc="远方投退压板" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="SelfRstFlt" desc="自复归事故总信号" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="KG1" desc="控制字1" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="KG2" desc="控制字2" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="CCF1ChkEna" desc="控制回路1断线自检" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="CCF2ChkEna" desc="控制回路2断线自检" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="LinTVMod" desc="电压PT取自线路" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="SetMZone" desc="定值区号" type="SP10A3_CN_MV_GZK_EX" transient="false"/>
			<DO name="SetZone" desc="定值区号" type="CN_ING_SP_GZK_EX" transient="false"/>
			<DO name="DevName" desc="被保护设备" type="CN_STG_SP_GZK_EX" transient="false"/>
			<DO name="EvtSig" desc="事故总信号" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="AlmSig" desc="告警总信号" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="WarSig" desc="呼唤总信号" type="CN_SPS_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_LPHD" desc="物理装置信息" lnClass="LPHD">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_LN0_GZK" transient="false"/>
			<DO name="PhyNam" desc="物理装置逻辑节点铭牌" type="SP10A3_CN_DPL_GZK" transient="false"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="OutOv" desc="输出通信缓存溢出" type="CN_SPS_GZK" transient="false"/>
			<DO name="Proxy" desc="说明该逻辑节点是否为代理" type="CN_SPS_GZK" transient="false"/>
			<DO name="InOv" desc="输入通信缓存溢出" type="CN_SPS_GZK" transient="false"/>
			<DO name="NumPwrUp" desc="上电次数" type="CN_INS_GZK" transient="false"/>
			<DO name="WrmStr" desc="热启动次数" type="CN_INS_GZK" transient="false"/>
			<DO name="WacTrg" desc="检测到定时监视器复位次数" type="CN_INS_GZK" transient="false"/>
			<DO name="PwrUp" desc="检测到上电" type="CN_SPS_GZK" transient="false"/>
			<DO name="PwrDn" desc="检测到断电" type="CN_SPS_GZK" transient="false"/>
			<DO name="PwrSupAlm" desc="外部电源报警" type="CN_SPS_GZK" transient="false"/>
			<DO name="RsStat" desc="复位装置统计" type="CN_SPC_GZK" transient="false"/>
			<DO name="ActSGNum" desc="定值区号（遥测）" type="SP10A3_CN_MV_GZK_EX" transient="false"/>
			<DO name="SettingGrp" desc="定值区号" type="CN_ING_SP_GZK_EX" transient="false"/>
			<DO name="DeviceName" desc="被保护设备" type="CN_STG_SP_GZK_EX" transient="false"/>
			<DO name="TmSrc" desc="对时方式" type="CN_STG_SP_GZK_EX" transient="false"/>
			<DO name="SASPinCrc" desc="全站过程层虚端子配置CRC版本" type="CN_STG_SP_GZK_EX" transient="false"/>
			<DO name="IEDPinCrc" desc="IED过程层虚端子配置CRC版本" type="CN_STG_SP_GZK_EX" transient="false"/>
			<DO name="IEDPinTime" desc="IED过程层虚端子配置CRC生成时间" type="CN_STG_SP_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_GGIO_DI" desc="遥信" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="Ind1" desc="开入1" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind2" desc="开入2" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind3" desc="开入3" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind4" desc="开入4" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind5" desc="开入5" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind6" desc="开入6" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind7" desc="开入7" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind8" desc="开入8" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind9" desc="开入9" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind10" desc="开入10" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind11" desc="开入11" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind12" desc="开入12" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind13" desc="开入13" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind14" desc="开入14" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind15" desc="开入15" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind16" desc="开入16" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind17" desc="开入17" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind18" desc="开入18" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind19" desc="开入19" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind20" desc="开入20" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind21" desc="开入21" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind22" desc="开入22" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind23" desc="开入23" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind24" desc="开入24" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind25" desc="开入25" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind26" desc="开入26" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind27" desc="开入27" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind28" desc="开入28" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind29" desc="开入29" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind30" desc="开入30" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind31" desc="开入31" type="CN_SPS_GZK" transient="false"/>
			<DO name="Ind32" desc="开入32" type="CN_SPS_GZK" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_GGIO_Alm" desc="装置告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="Alm1" desc="告警1" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm2" desc="告警2" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm3" desc="告警3" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm4" desc="告警4" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm5" desc="告警5" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm6" desc="告警6" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm7" desc="告警7" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm8" desc="告警8" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm9" desc="告警9" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm10" desc="告警10" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm11" desc="告警11" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm12" desc="告警12" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm13" desc="告警13" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm14" desc="告警14" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm15" desc="告警15" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm16" desc="告警16" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm17" desc="告警17" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm18" desc="告警18" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm19" desc="告警19" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm20" desc="告警20" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm21" desc="告警21" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm22" desc="告警22" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm23" desc="告警23" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm24" desc="告警24" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm25" desc="告警25" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm26" desc="告警26" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm27" desc="告警27" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm28" desc="告警28" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm29" desc="告警29" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm30" desc="告警30" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm31" desc="告警31" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm32" desc="告警32" type="CN_SPS_GZK" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_GGIO_GOAlm" desc="GOOSE告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="Alm1" desc="告警1" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm2" desc="告警2" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm3" desc="告警3" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm4" desc="告警4" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm5" desc="告警5" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm6" desc="告警6" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm7" desc="告警7" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm8" desc="告警8" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm9" desc="告警9" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm10" desc="告警10" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm11" desc="告警11" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm12" desc="告警12" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm13" desc="告警13" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm14" desc="告警14" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm15" desc="告警15" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm16" desc="告警16" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm17" desc="告警17" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm18" desc="告警18" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm19" desc="告警19" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm20" desc="告警20" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm21" desc="告警21" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm22" desc="告警22" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm23" desc="告警23" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm24" desc="告警24" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm25" desc="告警25" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm26" desc="告警26" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm27" desc="告警27" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm28" desc="告警28" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm29" desc="告警29" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm30" desc="告警30" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm31" desc="告警31" type="CN_SPS_GZK" transient="false"/>
			<DO name="Alm32" desc="告警32" type="CN_SPS_GZK" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_GGIO_DPS" desc="双点开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="DPCSO1" desc="双点开入1" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO2" desc="双点开入2" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO3" desc="双点开入3" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO4" desc="双点开入4" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO5" desc="双点开入5" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO6" desc="双点开入6" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO7" desc="双点开入7" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO8" desc="双点开入8" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO9" desc="双点开入9" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO10" desc="双点开入10" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO11" desc="双点开入11" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO12" desc="双点开入12" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO13" desc="双点开入13" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO14" desc="双点开入14" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO15" desc="双点开入15" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO16" desc="双点开入16" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO17" desc="双点开入17" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO18" desc="双点开入18" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO19" desc="双点开入19" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO20" desc="双点开入20" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO21" desc="双点开入21" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO22" desc="双点开入22" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO23" desc="双点开入23" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO24" desc="双点开入24" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO25" desc="双点开入25" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO26" desc="双点开入26" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO27" desc="双点开入27" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO28" desc="双点开入28" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO29" desc="双点开入29" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO30" desc="双点开入30" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO31" desc="双点开入31" type="CN_DPC_GZK" transient="false"/>
			<DO name="DPCSO32" desc="双点开入32" type="CN_DPC_GZK" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_GGIO_SPS" desc="单点开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="SPCSO1" desc="单点开入1" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO2" desc="单点开入2" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO3" desc="单点开入3" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO4" desc="单点开入4" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO5" desc="单点开入5" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO6" desc="单点开入6" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO7" desc="单点开入7" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO8" desc="单点开入8" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO9" desc="单点开入9" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO10" desc="单点开入10" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO11" desc="单点开入11" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO12" desc="单点开入12" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO13" desc="单点开入13" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO14" desc="单点开入14" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO15" desc="单点开入15" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO16" desc="单点开入16" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO17" desc="单点开入17" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO18" desc="单点开入18" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO19" desc="单点开入19" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO20" desc="单点开入20" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO21" desc="单点开入21" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO22" desc="单点开入22" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO23" desc="单点开入23" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO24" desc="单点开入24" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO25" desc="单点开入25" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO26" desc="单点开入26" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO27" desc="单点开入27" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO28" desc="单点开入28" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO29" desc="单点开入29" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO30" desc="单点开入30" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO31" desc="单点开入31" type="CN_SPC_GZK" transient="false"/>
			<DO name="SPCSO32" desc="单点开入32" type="CN_SPC_GZK" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_MMXU" desc="遥测" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="TotW" desc="总有功" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="TotVAr" desc="总无功" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="TotVA" desc="总视在" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="TotPF" desc="功率因数" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="Hz" desc="频率" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="PPV" desc="线电压" type="SP10A3_CN_DEL_GZK" transient="false"/>
			<DO name="PhV" desc="相电压" type="SP10A3_CN_WYE_ALL_GZK" transient="false"/>
			<DO name="A" desc="电流" type="SP10A3_CN_WYE_ALL_GZK" transient="false"/>
			<DO name="W" desc="单相有功功率P" type="SP10A3_CN_WYE_ALL_GZK" transient="false"/>
			<DO name="Var" desc="单相无功功率Q" type="SP10A3_CN_WYE_ALL_GZK_EX" transient="false"/>
			<DO name="VA" desc="单相视在功率S" type="SP10A3_CN_WYE_ALL_GZK" transient="false"/>
			<DO name="PF" desc="单相功率因数" type="SP10A3_CN_WYE_ALL_GZK" transient="false"/>
			<DO name="Z" desc="单相阻抗" type="SP10A3_CN_WYE_ALL_GZK" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_MMXN" desc="相无关值测量" lnClass="MMXN">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="Amp" desc="不分相电流" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="Vol" desc="不分相电压" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="Watt" desc="不分相功率P" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="VolAmpr" desc="不分相无功功率" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="VolAmp" desc="不分相视在功率" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="PwrFact" desc="不分相功率因数" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="Imp" desc="阻抗" type="SP10A3_CN_CMV_GZK" transient="false"/>
			<DO name="Hz" desc="频率" type="SP10A3_CN_MV_GZK" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_PTRC" desc="保护跳闸条件" lnClass="PTRC">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="TrStrp" desc="跳闸出口压板" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="StrBFStrp" desc="启动失灵出口压板" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="BlkRecStrp" desc="闭锁重合出口压板" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="Tr" desc="跳闸" type="CN_ACT_3P_GZK" transient="false"/>
			<DO name="Op" desc="动作" type="CN_ACT_3P_GZK" transient="false"/>
			<DO name="Op3P" desc="沟通三跳动作" type="CN_ACT_3P_GZK_EX" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD_3P_GZK" transient="false"/>
			<DO name="StrBF" desc="启动失灵" type="CN_ACT_3P_GZK_EX" transient="false"/>
			<DO name="BlkRecST" desc="闭锁重合" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="TPTrMod" desc="三相跳闸模式" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="MPBlkRec" desc="多相故障闭锁重合闸" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="Z3BlkRec" desc="Ⅲ段保护闭锁重合闸" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="TPBlkRec" desc="三相故障闭锁重合闸" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="DPTrEna" desc="分相跳闸允许" type="CN_SPG_SG_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_PTOC_220" desc="过流_220" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD_3P_GZK" transient="false"/>
			<DO name="Op" desc="动作" type="CN_ACT_3P_GZK" transient="false"/>
			<DO name="StrVal" desc="动作定值" type="SP10A3_CN_ASG_SG_GZK" transient="false"/>
			<DO name="MinOpTmms" desc="最小动作时间" type="CN_ING_SG_GZK" transient="false"/>
			<DO name="OpDlTmms" desc="时间定值" type="CN_ING_SG_GZK" transient="false"/>
			<DO name="DirEna" desc="经方向" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="DirToBus" desc="方向指向母线（元件用）" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="Enable" desc="投入" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="OCBlkRec" desc="零序反时限永跳投入" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="VolBlk" desc="3U0突变量闭锁投入" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="SpdupEna" desc="加速段投入" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="ZroACalEna" desc="采用自产零流(元件用)" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="OUTMATR" desc="跳闸矩阵" type="CN_ING_SG_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_PVOC" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD_3P_GZK" transient="false"/>
			<DO name="Op" desc="动作" type="CN_ACT_3P_GZK" transient="false"/>
			<DO name="OpDlTmms" desc="时间定值" type="CN_ING_SG_GZK" transient="false"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值（线电压，用于复压闭锁）" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值（相电压，用于复压闭锁）" type="SP10A3_CN_ASG_SG_GZK" transient="false"/>
			<DO name="BlkValV0" desc="零序电压闭锁定值" type="SP10A3_CN_ASG_SG_GZK" transient="false"/>
			<DO name="StrValSG" desc="电流定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="DirToBus" desc="方向指向母线" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="Enable" desc="投入" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="BlkOVolEna" desc="经其他侧复压闭锁" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="AngEna" desc="灵敏角投入" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="OUTMATR" desc="跳闸矩阵" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="Strp" desc="压板" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="TrPsw" desc="跳闸密码" type="CN_ING_SG_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_RDRE" desc="扰动记录功能" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="RcdStr" desc="装置录波启动" type="CN_SPS_GZK" transient="false"/>
			<DO name="RcdMade" desc="装置录波状态" type="CN_SPS_GZK" transient="false"/>
			<DO name="FltNum" desc="录波文件序号" type="CN_INS_GZK" transient="false"/>
			<DO name="GriFltNum" desc="电网故障序号" type="CN_INS_GZK" transient="false"/>
			<DO name="RcdTrg" desc="录波装置复归" type="CN_SPC_GZK" transient="false"/>
			<DO name="MemClr" desc="" type="CN_SPC_GZK" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_RBZT" desc="备用电源自投" lnClass="RBZT">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK_EX" transient="false"/>
			<DO name="Str" desc="启动" type="CN_ACD_3P_GZK" transient="false"/>
			<DO name="Op" desc="备自投动作" type="CN_ACT_3P_GZK" transient="false"/>
			<DO name="Bus1Cls" desc="合分段断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Bus1Trp" desc="跳分段断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Pwr1HCls" desc="合电源1高断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Pwr1LCls" desc="合电源1断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Pwr1LTrp" desc="跳电源1断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Pwr1OTrp" desc="联切1" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Pwr2HCls" desc="合电源2高断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Pwr2LCls" desc="合电源2断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Pwr2LTrp" desc="跳电源2断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Pwr2OTrp" desc="联切2" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="IntBc1Trp" desc="跳内桥1断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="IntBc1Cls" desc="合内桥1断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="IntBc2Trp" desc="跳内桥2断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="IntBc2Cls" desc="合内桥2断路器" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Bus1OTrp" desc="联切I母" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Bus2OTrp" desc="联切Ⅱ母" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Pwr3OTrp" desc="联切3" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="StrVal" desc="启动值" type="SP10A3_CN_ASG_SG_GZK" transient="false"/>
			<DO name="DeaBusVal" desc="母线无压定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="LivBusVal" desc="母线有压定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="LivPwrVal" desc="电源有压定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="DeaPwr1AVal" desc="电源1无流定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="DeaPwr2AVal" desc="电源2无流定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="ChTmms" desc="备自投充电时间" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="TrpPwr1Tmms" desc="电源1跳闸时间" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="TrpPwr2Tmms" desc="电源2跳闸时间" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="ClsSTmms" desc="合备用电源短延时" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="ClsLTmms" desc="合备用电源长延时" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="ClsSegTmms" desc="合分段断路器时间" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="ClsPwrTmms" desc="备用电源合闸时间" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="ClsBcTmms" desc="桥断路器合闸时间" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="HHPos" desc="合后位置接入" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="Lin1Vena" desc="检电源1电压" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="Lin2Vena" desc="检电源2电压" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="BusReTrp" desc="联切功能" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="InhOOT" desc="禁止一线带三变" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="AutoMod1" desc="备自投方式1" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="AutoMod2" desc="备自投方式2" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="AutoMod3" desc="备自投方式3" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="AutoMod4" desc="备自投方式4" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="Pwr1HTrp" desc="电源1高压侧跳闸" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="Spd1Ena" desc="加速自投1" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="Spd2Ena" desc="加速自投2" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="Alm" desc="备自投告警" type="CN_ACT_GZK_EX" transient="false"/>
			<DO name="OUTMATR1" desc="跳闸矩阵1" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="OUTMATR2" desc="跳闸矩阵2" type="CN_ING_SG_GZK_EX" transient="false"/>
			<DO name="OUTMATR3" desc="跳闸矩阵3" type="CN_ING_SG_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_TCTR" desc="电流互感器" lnClass="TCTR">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="EEHealth" desc="外部设备健康" type="CN_INS_GZK" transient="false"/>
			<DO name="EEName" desc="外部设备逻辑节点铭牌" type="SP10A3_CN_DPL_GZK" transient="false"/>
			<DO name="OpTmh" desc="运行时间" type="CN_INS_GZK" transient="false"/>
			<DO name="Amp" desc="电流采样值" type="SP10A3_CN_SAV_GZK" transient="false"/>
			<DO name="Amp1" desc="电流采样值1" type="SP10A3_CN_SAV_GZK" transient="false"/>
			<DO name="Amp2" desc="电流采样值2" type="SP10A3_CN_SAV_GZK" transient="false"/>
			<DO name="ARtg" desc="额定电流" type="SP10A3_CN_ASG_SP_GZK" transient="false"/>
			<DO name="HzRtg" desc="额定频率" type="SP10A3_CN_ASG_SG_GZK" transient="false"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="SP10A3_CN_ASG_SP_GZK_EX" transient="false"/>
			<DO name="DPhMod" desc="两相式保护CT" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="PhyCombVal" desc="零序电流自产" type="CN_SPG_SG_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_TVTR" desc="电压互感器" lnClass="TVTR">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="EEHealth" desc="外部设备健康" type="CN_INS_GZK" transient="false"/>
			<DO name="EEName" desc="外部设备逻辑节点铭牌" type="SP10A3_CN_DPL_GZK" transient="false"/>
			<DO name="OpTmh" desc="运行时间" type="CN_INS_GZK" transient="false"/>
			<DO name="Vol" desc="电压采样值" type="SP10A3_CN_SAV_GZK" transient="false"/>
			<DO name="Vol1" desc="电压采样值1" type="SP10A3_CN_SAV_GZK" transient="false"/>
			<DO name="Vol2" desc="电压采样值2" type="SP10A3_CN_SAV_GZK" transient="false"/>
			<DO name="FuFail" desc="PT断线 " type="CN_SPS_GZK" transient="false"/>
			<DO name="VRtg" desc="一次额定电压" type="SP10A3_CN_ASG_SP_GZK" transient="false"/>
			<DO name="HzRtg" desc="额定频率" type="SP10A3_CN_ASG_SG_GZK" transient="false"/>
			<DO name="VRtgSnd" desc="二次额定电压" type="SP10A3_CN_ASG_SP_GZK_EX" transient="false"/>
			<DO name="LinPTMod" desc="电压取线路PT电压" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="PTFChkEna" desc="PT断线检测投入" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="FPTFChkEna" desc="快速PT断线检测投入" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="ZerPTMod" desc="外接零序PT" type="CN_SPG_SG_GZK_EX" transient="false"/>
			<DO name="CapacLinPT" desc="PT在串补电容线路侧" type="CN_SPG_SG_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_GGIO_SV" desc="采样" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK" transient="false"/>
			<DO name="DelayTRtg1" desc="合并器1额定延时" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn1" desc="采样1" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn2" desc="采样2" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn3" desc="采样3" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn4" desc="采样4" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn5" desc="采样5" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn6" desc="采样6" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn7" desc="采样7" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn8" desc="采样8" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn9" desc="采样9" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn10" desc="采样10" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn11" desc="采样11" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn12" desc="采样12" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn13" desc="采样13" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn14" desc="采样14" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn15" desc="采样15" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
			<DO name="SvIn16" desc="采样16" type="SP10A3_CN_SAV_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_STMP" desc="温度监视" lnClass="STMP">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK_EX" transient="false"/>
			<DO name="Alm" desc="告警" type="CN_SPS_GZK" transient="false"/>
			<DO name="Wrn" desc="预警" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="Trip" desc="跳闸" type="CN_SPS_GZK" transient="false"/>
			<DO name="TmpMrg" desc="温度裕度" type="CN_INS_GZK_EX" transient="false"/>
			<DO name="Tmp" desc="温度" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="TmpAlmSpt" desc="告警定值" type="SP10A3_CN_ASG_SG_GZK" transient="false"/>
			<DO name="TmpWrnSpt" desc="预警定值" type="SP10A3_CN_ASG_SG_GZK" transient="false"/>
			<DO name="TmpTripSpt" desc="跳闸定值" type="SP10A3_CN_ASG_SG_GZK" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_SCLI" desc="通道光强监视" lnClass="SCLI">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK_EX" transient="false"/>
			<DO name="Alm" desc="告警" type="CN_SPS_GZK" transient="false"/>
			<DO name="Wrn" desc="预警" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="DetRate" desc="劣化率" type="CN_INS_GZK_EX" transient="false"/>
			<DO name="LigMrg" desc="光强裕度" type="CN_INS_GZK_EX" transient="false"/>
			<DO name="AlmU" desc="上限告警" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="AlmL" desc="下限告警" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LigIntes" desc="光强" type="SP10A3_CN_MV_GZK_EX" transient="false"/>
			<DO name="LigAlmSpt" desc="告警定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="LigWrnSpt" desc="预警定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="DetRateSpt" desc="劣化率计算区间定值" type="CN_ING_SP_GZK_EX" transient="false"/>
			<DO name="LigAlmUSpt" desc="上限告警定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="LigAlmLSpt" desc="下限告警定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_SPVT" desc="电源电压监视" lnClass="SPVT">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK_EX" transient="false"/>
			<DO name="Alm" desc="告警" type="CN_SPS_GZK" transient="false"/>
			<DO name="Wrn" desc="预警" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="VolMrg" desc="电压裕度" type="CN_INS_GZK_EX" transient="false"/>
			<DO name="Vol" desc="电压" type="SP10A3_CN_MV_GZK" transient="false"/>
			<DO name="VolAlmUSpt" desc="告警上限定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="VolAlmLSpt" desc="告警下限定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="VolWrnUSpt" desc="预警上限定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
			<DO name="VolWrnLSpt" desc="预警下限定值" type="SP10A3_CN_ASG_SG_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_LTSM" desc="被授时设备状态" lnClass="LTSM">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK_EX" transient="false"/>
			<DO name="HostTPortAlarm" desc="对时信号状态" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="HostTSrvAlarm" desc="对时服务状态" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="HostContAlarm" desc="时间跳变侦测状态" type="CN_SPS_GZK_EX" transient="false"/>
		</LNodeType>
		<LNodeType id="GDNZ_PS640U_17V1_CSLK" desc="链路告警" lnClass="CSLK">
			<DO name="Mod" desc="模式" type="CN_INC_Mod_GZK" transient="false"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh_GZK" transient="false"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health_GZK" transient="false"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_GZK_EX" transient="false"/>
			<DO name="LinkRxVirEn" desc="链路接收压板" type="CN_SPC_GZK_EX" transient="false"/>
			<DO name="LinkAlm1" desc="链路告警1" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm2" desc="链路告警2" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm3" desc="链路告警3" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm4" desc="链路告警4" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm5" desc="链路告警5" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm6" desc="链路告警6" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm7" desc="链路告警7" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm8" desc="链路告警8" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm9" desc="链路告警9" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm10" desc="链路告警10" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm11" desc="链路告警11" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm12" desc="链路告警12" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm13" desc="链路告警13" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm14" desc="链路告警14" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm15" desc="链路告警15" type="CN_SPS_GZK_EX" transient="false"/>
			<DO name="LinkAlm16" desc="链路告警16" type="CN_SPS_GZK_EX" transient="false"/>
		</LNodeType>
		<DOType id="CN_SPS_GZK" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_DPC_GZK" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Dbpos" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPC_GZK" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS_GZK" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS_GZK_EX" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPS_GZK_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS_Beh_GZK" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_INS_Health_GZK" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_ACT_3P_GZK" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACT_3P_GZK_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_ACD_3P_GZK" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirPhsA" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirPhsB" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirPhsC" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirNeut" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPC_GZK_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPC_DC_GZK" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INC_Mod_GZK" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPG_SG_GZK_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SG_GZK" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ING_SG_GZK_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SP_GZK_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SP_GZK_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL_LN0_GZK" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL_GZK" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL_GZK_EX" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_ACT_GZK_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="SP10A3_CN_MV_GZK" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="SP10A3_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="SP10A3_CN_MV_GZK_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="SP10A3_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="SP10A3_CN_CMV_GZK" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="SP10A3_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="SP10A3_CN_WYE_ALL_GZK" cdc="WYE">
			<SDO name="phsA" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="phsB" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="phsC" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="neut" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="net" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="res" type="SP10A3_CN_CMV_GZK"/>
			<DA name="angRef" bType="Enum" type="SP10A3_angid" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="SP10A3_CN_WYE_ALL_GZK_EX" cdc="WYE">
			<SDO name="phsA" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="phsB" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="phsC" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="neut" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="net" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="res" type="SP10A3_CN_CMV_GZK"/>
			<DA name="angRef" bType="Enum" type="SP10A3_angid" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="SP10A3_CN_DEL_GZK" cdc="DEL">
			<SDO name="phsAB" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="phsBC" type="SP10A3_CN_CMV_GZK"/>
			<SDO name="phsCA" type="SP10A3_CN_CMV_GZK"/>
			<DA name="angRef" bType="Enum" type="SP10A3_angid" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="SP10A3_CN_ASG_SG_GZK" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="SP10A3_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="SP10A3_CN_ASG_SG_GZK_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="SP10A3_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="SP10A3_CN_ASG_SP_GZK" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="SP10A3_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="SP10A3_CN_ASG_SP_GZK_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="SP10A3_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="SP10A3_CN_DPL_GZK" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="swDate" bType="VisString255" fc="DC"/>
			<DA name="swRevCrc" bType="VisString255" fc="DC"/>
			<DA name="adSwRev" bType="VisString255" fc="DC"/>
			<DA name="adSwDate" bType="VisString255" fc="DC"/>
			<DA name="adSwRevCrc" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="SP10A3_CN_SAV_GZK" cdc="SAV">
			<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="units" bType="Struct" type="SP10A3_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="SP10A3_CN_SAV_GZK_EX" cdc="SAV">
			<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="units" bType="Struct" type="SP10A3_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DAType id="CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA name="mag" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="SP10A3_CN_units">
			<BDA name="SIUnit" bType="Enum" type="SP10A3_SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="SP10A3_multiplier"/>
		</DAType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SP10A3_angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="SP10A3_multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SP10A3_SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
