<?xml version="1.0" encoding="UTF-8" ?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:naritech="http://www.naritech.cn" xmlns:esg="http://www.esg.com" xmlns:sznari="http://www.sznari.com" xmlns:ext="http://www.sgepri.sgcc.com.cn" xmlns:csg="http://www.csg.cn" version="2007" revision="A" xmlns:dfe="http://www.dongfang-china.com" xmlns:IEC_60870_5_104="http://www.sgepri.sgcc.com.cn" xmlns:xj="http://www.xjec.com" xmlns:sf="http://www.sf-auto.com" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:ecim="http://www.Private.org/ecim" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xmlns:ieslab="http://www.ieslab.cn">
	<Private type="Substation virtual terminal conection CRC">72526454</Private>
	<Header id="Default Substation" nameStructure="IEDName" version="15.9" revision="1.2" toolID="NARIConfigTool">
		<History>
			<Hitem version="1.0" revision="1.0" when="2021-01-19 20:20:25" who="" what="" why=""/>
			<Hitem version="1.0" revision="1.1" when="2021-01-20 19:43:39" who="" what="" why=""/>
			<Hitem version="1.1" revision="1.0" when="2021-01-20 19:46:26" who="" what="" why=""/>
			<Hitem version="1.2" revision="1.0" when="2021-01-20 20:09:24" who="" what="" why=""/>
			<Hitem version="1.2" revision="1.1" when="2021-01-20 20:10:40" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.0" when="2021-01-20 20:32:54" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.1" when="2021-01-20 20:33:53" who="" what="" why=""/>
			<Hitem version="1.3" revision="1.2" when="2021-01-20 20:39:24" who="" what="" why=""/>
			<Hitem version="1.4" revision="1.0" when="2021-01-20 20:47:19" who="" what="" why=""/>
			<Hitem version="1.5" revision="1.0" when="2021-01-20 20:53:23" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.0" when="2021-01-20 20:55:21" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.1" when="2021-01-20 20:55:35" who="" what="" why=""/>
			<Hitem version="1.6" revision="1.2" when="2021-01-20 20:55:43" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.0" when="2021-01-20 20:57:16" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.1" when="2021-01-20 20:57:34" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.2" when="2021-01-20 20:57:44" who="" what="" why=""/>
			<Hitem version="1.7" revision="1.3" when="2021-01-20 20:58:37" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.0" when="2021-01-20 21:08:55" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.1" when="2021-01-20 21:09:13" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.2" when="2021-01-20 21:09:21" who="" what="" why=""/>
			<Hitem version="1.9" revision="1.0" when="2021-01-20 21:10:23" who="" what="" why=""/>
			<Hitem version="2.0" revision="1.0" when="2021-01-20 21:26:55" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2021-01-20 21:27:25" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.0" when="2021-01-20 21:37:01" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.1" when="2021-01-20 21:37:14" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.2" when="2021-01-20 21:37:23" who="" what="" why=""/>
			<Hitem version="2.2" revision="1.3" when="2021-01-20 21:37:51" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.0" when="2021-01-20 21:49:00" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.1" when="2021-01-20 21:49:11" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.2" when="2021-01-20 21:49:18" who="" what="" why=""/>
			<Hitem version="2.3" revision="1.3" when="2021-01-20 21:49:50" who="" what="" why=""/>
			<Hitem version="2.4" revision="1.0" when="2021-01-20 21:51:19" who="" what="" why=""/>
			<Hitem version="2.5" revision="1.0" when="2021-01-20 22:02:26" who="" what="" why=""/>
			<Hitem version="2.6" revision="1.0" when="2021-01-20 22:03:00" who="" what="" why=""/>
			<Hitem version="2.7" revision="1.0" when="2021-01-20 22:03:13" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.0" when="2021-01-20 22:03:28" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.1" when="2021-01-20 22:03:45" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.2" when="2021-01-20 22:09:10" who="" what="" why=""/>
			<Hitem version="2.8" revision="1.3" when="2021-01-20 22:09:33" who="" what="" why=""/>
			<Hitem version="2.9" revision="1.0" when="2021-01-20 22:11:50" who="" what="" why=""/>
			<Hitem version="2.9" revision="1.1" when="2021-01-20 22:11:59" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2021-01-20 22:12:31" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2021-01-20 22:15:25" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.1" when="2021-01-20 22:17:46" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.2" when="2021-01-20 22:18:00" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.3" when="2021-01-20 22:56:53" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.4" when="2021-01-20 22:58:51" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.5" when="2021-01-20 23:04:09" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.6" when="2021-01-20 23:06:09" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.0" when="2021-01-21 15:44:25" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.1" when="2021-01-21 15:46:12" who="" what="" why=""/>
			<Hitem version="3.2" revision="1.2" when="2021-01-21 15:46:54" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.0" when="2021-01-21 15:53:36" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.1" when="2021-01-21 15:53:53" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.2" when="2021-01-21 15:54:02" who="" what="" why=""/>
			<Hitem version="3.3" revision="1.3" when="2021-01-21 15:54:44" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2021-01-21 16:01:01" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.1" when="2021-01-21 16:01:12" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.0" when="2021-01-21 16:05:20" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.1" when="2021-01-21 16:05:32" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.2" when="2021-01-21 16:05:42" who="" what="" why=""/>
			<Hitem version="3.5" revision="1.3" when="2021-01-21 16:07:32" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.0" when="2021-01-21 16:22:49" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.1" when="2021-01-21 16:23:14" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.2" when="2021-01-21 16:23:24" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.3" when="2021-01-21 16:23:33" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.4" when="2021-01-21 16:23:40" who="" what="" why=""/>
			<Hitem version="3.6" revision="1.5" when="2021-01-21 16:24:54" who="" what="" why=""/>
			<Hitem version="3.7" revision="1.0" when="2021-01-21 16:28:00" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.0" when="2021-01-21 16:35:52" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.1" when="2021-01-21 16:36:02" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.2" when="2021-01-21 16:36:08" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.3" when="2021-01-21 16:45:30" who="" what="" why=""/>
			<Hitem version="3.9" revision="1.0" when="2021-01-21 16:47:36" who="" what="" why=""/>
			<Hitem version="4.0" revision="1.0" when="2021-01-21 16:57:43" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2021-01-21 16:59:23" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.0" when="2021-01-21 17:04:26" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.1" when="2021-01-21 17:04:43" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.2" when="2021-01-21 17:04:50" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.3" when="2021-01-21 17:05:10" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.4" when="2021-01-21 17:05:42" who="" what="" why=""/>
			<Hitem version="4.3" revision="1.0" when="2021-01-21 17:06:14" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.0" when="2021-01-21 17:09:14" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.1" when="2021-01-21 17:09:51" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.2" when="2021-01-21 17:10:03" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.3" when="2021-01-21 17:10:33" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.0" when="2021-01-21 17:16:45" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.1" when="2021-01-21 17:17:23" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.2" when="2021-01-21 17:17:37" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.3" when="2021-01-21 17:17:47" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.4" when="2021-01-21 17:19:19" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.5" when="2021-01-21 17:20:11" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.6" when="2021-01-21 17:20:45" who="" what="" why=""/>
			<Hitem version="4.5" revision="1.7" when="2021-01-21 17:21:47" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.0" when="2021-01-21 17:24:25" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.1" when="2021-01-21 17:25:16" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.2" when="2021-01-21 17:25:24" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.3" when="2021-01-21 17:25:32" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.4" when="2021-01-21 17:25:41" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.5" when="2021-01-21 17:25:48" who="" what="" why=""/>
			<Hitem version="4.6" revision="1.6" when="2021-01-21 17:26:47" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.0" when="2021-01-21 17:31:23" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.1" when="2021-01-21 17:31:47" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.2" when="2021-01-21 17:31:57" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.3" when="2021-01-21 17:32:06" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.4" when="2021-01-21 17:32:55" who="" what="" why=""/>
			<Hitem version="4.8" revision="1.0" when="2021-01-21 17:34:47" who="" what="" why=""/>
			<Hitem version="4.9" revision="1.0" when="2021-01-21 17:35:41" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.0" when="2021-01-21 17:40:35" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.1" when="2021-01-21 17:40:49" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.2" when="2021-01-21 17:41:00" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.3" when="2021-01-21 17:41:28" who="" what="" why=""/>
			<Hitem version="5.0" revision="1.4" when="2021-01-21 17:42:11" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.0" when="2021-01-21 17:44:11" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.1" when="2021-01-21 17:44:43" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.2" when="2021-01-21 17:44:51" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.3" when="2021-01-21 17:45:15" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.0" when="2021-01-21 17:52:30" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.1" when="2021-01-21 17:53:05" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.2" when="2021-01-21 17:53:44" who="" what="" why=""/>
			<Hitem version="5.2" revision="1.3" when="2021-01-21 17:54:05" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.0" when="2021-01-21 19:45:33" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.1" when="2021-01-21 19:45:52" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.2" when="2021-01-21 19:46:02" who="" what="" why=""/>
			<Hitem version="5.3" revision="1.3" when="2021-01-21 19:46:37" who="" what="" why=""/>
			<Hitem version="5.4" revision="1.0" when="2021-01-21 19:53:40" who="" what="" why=""/>
			<Hitem version="5.5" revision="1.0" when="2021-01-21 19:58:43" who="" what="" why=""/>
			<Hitem version="5.5" revision="1.1" when="2021-01-21 19:59:24" who="" what="" why=""/>
			<Hitem version="5.6" revision="1.0" when="2021-01-21 20:02:38" who="" what="" why=""/>
			<Hitem version="5.6" revision="1.1" when="2021-01-21 20:03:28" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.0" when="2021-01-21 20:06:02" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.1" when="2021-01-21 20:06:19" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.2" when="2021-01-21 20:06:45" who="" what="" why=""/>
			<Hitem version="5.7" revision="1.3" when="2021-01-21 20:07:21" who="" what="" why=""/>
			<Hitem version="5.8" revision="1.0" when="2021-01-21 20:08:57" who="" what="" why=""/>
			<Hitem version="5.8" revision="1.1" when="2021-01-21 20:09:37" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2021-01-21 20:15:25" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.1" when="2021-01-21 20:15:38" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.0" when="2021-01-21 20:21:30" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.1" when="2021-01-21 20:22:01" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.2" when="2021-01-21 20:22:24" who="" what="" why=""/>
			<Hitem version="6.0" revision="1.3" when="2021-01-21 20:23:25" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.0" when="2021-01-21 20:26:19" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.1" when="2021-01-21 20:26:43" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.2" when="2021-01-21 20:27:03" who="" what="" why=""/>
			<Hitem version="6.1" revision="1.3" when="2021-01-21 20:27:30" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.0" when="2021-01-21 20:29:26" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.1" when="2021-01-21 20:29:49" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.0" when="2021-01-21 20:31:11" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.1" when="2021-01-21 20:31:45" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.2" when="2021-01-22 09:19:29" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.3" when="2021-01-22 09:36:25" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.4" when="2021-01-22 09:37:16" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.5" when="2021-01-22 09:45:48" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.6" when="2021-01-22 10:02:58" who="" what="" why=""/>
			<Hitem version="6.3" revision="1.7" when="2021-01-22 10:11:11" who="" what="" why=""/>
			<Hitem version="6.4" revision="1.0" when="2021-01-22 10:13:56" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.0" when="2021-01-22 10:27:49" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.1" when="2021-01-22 10:28:22" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.2" when="2021-01-22 10:38:51" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.3" when="2021-01-22 10:40:48" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.4" when="2021-01-22 10:54:33" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.5" when="2021-01-22 11:03:16" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.6" when="2021-01-22 11:13:00" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.7" when="2021-01-22 11:26:02" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.8" when="2021-01-22 14:37:37" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.0" when="2021-01-22 14:49:26" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.1" when="2021-01-22 14:50:09" who="" what="" why=""/>
			<Hitem version="6.6" revision="1.2" when="2021-01-22 14:51:01" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.0" when="2021-01-22 14:52:45" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.1" when="2021-01-22 14:53:25" who="" what="" why=""/>
			<Hitem version="6.7" revision="1.2" when="2021-01-22 14:54:01" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.0" when="2021-01-22 14:59:40" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.1" when="2021-01-22 15:01:03" who="" what="" why=""/>
			<Hitem version="6.9" revision="1.0" when="2021-01-22 15:03:54" who="" what="" why=""/>
			<Hitem version="6.9" revision="1.1" when="2021-01-22 15:05:02" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.0" when="2021-01-22 15:08:39" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.1" when="2021-01-22 15:09:54" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.2" when="2021-01-22 15:10:59" who="" what="" why=""/>
			<Hitem version="7.0" revision="1.3" when="2021-01-22 15:12:28" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.0" when="2021-01-22 15:15:23" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.1" when="2021-01-22 15:17:03" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.2" when="2021-01-22 15:18:30" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.0" when="2021-01-22 15:21:37" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.1" when="2021-01-22 15:24:46" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.2" when="2021-01-22 15:28:07" who="" what="" why=""/>
			<Hitem version="7.2" revision="1.3" when="2021-01-22 15:30:57" who="" what="" why=""/>
			<Hitem version="7.3" revision="1.0" when="2021-01-22 15:34:33" who="" what="" why=""/>
			<Hitem version="7.3" revision="1.1" when="2021-01-22 15:38:37" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2021-01-22 15:41:50" who="" what="" why=""/>
			<Hitem version="7.5" revision="1.0" when="2021-01-22 16:11:30" who="" what="" why=""/>
			<Hitem version="7.5" revision="1.1" when="2021-01-22 16:16:34" who="" what="" why=""/>
			<Hitem version="7.6" revision="1.0" when="2021-01-22 17:13:33" who="" what="" why=""/>
			<Hitem version="7.7" revision="1.0" when="2021-01-22 17:14:02" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.0" when="2021-01-22 17:15:11" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.1" when="2021-01-22 17:15:35" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.2" when="2021-01-22 17:16:05" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.3" when="2021-01-22 17:53:53" who="" what="" why=""/>
			<Hitem version="7.8" revision="1.4" when="2021-01-22 21:17:40" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.0" when="2021-01-22 21:46:28" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.1" when="2021-01-22 21:46:56" who="" what="" why=""/>
			<Hitem version="7.9" revision="1.2" when="2021-01-22 21:47:20" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2021-01-22 21:48:57" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.1" when="2021-01-22 21:49:45" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.0" when="2021-01-22 21:52:24" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.1" when="2021-01-22 21:52:47" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.2" when="2021-01-22 21:53:23" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.3" when="2021-01-22 21:54:32" who="" what="" why=""/>
			<Hitem version="8.1" revision="1.4" when="2021-01-22 21:55:06" who="" what="" why=""/>
			<Hitem version="8.2" revision="1.0" when="2021-01-22 21:56:20" who="" what="" why=""/>
			<Hitem version="8.3" revision="1.0" when="2021-01-22 21:56:53" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.0" when="2021-01-22 21:58:00" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.1" when="2021-01-22 22:40:42" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.2" when="2021-01-22 22:42:02" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.3" when="2021-01-22 22:44:16" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.4" when="2021-01-22 22:46:03" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.5" when="2021-01-22 22:47:10" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.6" when="2021-01-22 22:48:02" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.7" when="2021-01-22 22:49:15" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.8" when="2021-01-22 22:50:27" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.9" when="2021-01-22 22:53:00" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.0" when="2021-01-22 22:55:23" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.1" when="2021-01-22 22:57:23" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.2" when="2021-01-23 11:13:51" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.3" when="2021-01-23 22:48:39" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.4" when="2021-01-24 09:20:29" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.5" when="2021-01-24 09:26:40" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.6" when="2021-01-24 09:28:35" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.7" when="2021-01-24 09:30:46" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.8" when="2021-01-24 09:57:27" who="" what="" why=""/>
			<Hitem version="8.4" revision="2.9" when="2021-01-24 10:03:28" who="" what="" why=""/>
			<Hitem version="8.4" revision="3.0" when="2021-01-24 10:14:00" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.0" when="2021-01-24 17:19:37" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.1" when="2021-01-24 17:20:17" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.2" when="2021-01-24 17:22:14" who="" what="" why=""/>
			<Hitem version="8.5" revision="1.3" when="2021-01-24 17:27:41" who="" what="" why=""/>
			<Hitem version="8.6" revision="1.0" when="2021-01-24 19:19:31" who="" what="" why=""/>
			<Hitem version="8.6" revision="1.1" when="2021-01-24 19:20:01" who="" what="" why=""/>
			<Hitem version="8.7" revision="1.0" when="2021-01-24 19:21:23" who="" what="" why=""/>
			<Hitem version="8.7" revision="1.1" when="2021-01-24 19:22:43" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.0" when="2021-01-24 19:24:05" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.1" when="2021-01-24 19:25:49" who="" what="" why=""/>
			<Hitem version="8.8" revision="1.2" when="2021-01-24 19:27:05" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.0" when="2021-01-24 21:02:50" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.1" when="2021-01-24 21:06:49" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.2" when="2021-01-24 21:12:09" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.3" when="2021-01-24 21:12:35" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.4" when="2021-01-24 21:13:18" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.5" when="2021-01-24 21:13:52" who="" what="" why=""/>
			<Hitem version="9.0" revision="1.0" when="2021-01-24 21:40:31" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.0" when="2021-01-24 21:42:25" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.1" when="2021-01-24 21:44:50" who="" what="" why=""/>
			<Hitem version="9.1" revision="1.2" when="2021-01-24 22:15:07" who="" what="" why=""/>
			<Hitem version="9.2" revision="1.0" when="2021-01-25 14:05:47" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.0" when="2021-01-25 14:15:36" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.1" when="2021-01-25 14:16:28" who="" what="" why=""/>
			<Hitem version="9.3" revision="1.2" when="2021-01-25 14:19:42" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.0" when="2021-01-25 21:53:11" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.1" when="2021-01-25 21:54:08" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.2" when="2021-01-25 21:54:29" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.3" when="2021-01-25 21:54:52" who="" what="" why=""/>
			<Hitem version="9.4" revision="1.4" when="2021-01-26 09:14:42" who="" what="" why=""/>
			<Hitem version="9.5" revision="1.0" when="2021-01-26 11:24:08" who="" what="" why=""/>
			<Hitem version="9.6" revision="1.0" when="2021-01-26 11:25:29" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.0" when="2021-01-26 11:27:31" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.1" when="2021-01-26 11:29:21" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.2" when="2021-01-26 11:30:47" who="" what="" why=""/>
			<Hitem version="9.7" revision="1.3" when="2021-01-26 11:33:25" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.0" when="2021-01-26 11:35:08" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.1" when="2021-01-26 11:36:17" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.2" when="2021-01-26 11:36:50" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.3" when="2021-01-26 14:15:35" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.4" when="2021-01-26 14:16:25" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.5" when="2021-01-26 14:19:47" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.6" when="2021-01-26 14:26:15" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.7" when="2021-01-26 14:32:35" who="" what="" why=""/>
			<Hitem version="9.9" revision="1.0" when="2021-01-26 15:41:24" who="" what="" why=""/>
			<Hitem version="10.0" revision="1.0" when="2021-01-26 15:46:18" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2021-01-26 15:47:45" who="" what="" why=""/>
			<Hitem version="10.2" revision="1.0" when="2021-01-26 15:49:13" who="" what="" why=""/>
			<Hitem version="10.3" revision="1.0" when="2021-01-26 15:50:08" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.0" when="2021-01-26 16:16:42" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.1" when="2021-01-26 16:18:08" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.2" when="2021-01-26 16:20:14" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.3" when="2021-01-26 16:20:56" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.4" when="2021-01-26 16:22:09" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.5" when="2021-01-26 16:23:19" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.6" when="2021-01-26 16:24:02" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.7" when="2021-01-26 16:35:04" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.8" when="2021-01-26 16:40:16" who="" what="" why=""/>
			<Hitem version="10.4" revision="1.9" when="2021-01-26 16:44:38" who="" what="" why=""/>
			<Hitem version="10.4" revision="2.0" when="2021-01-26 16:46:44" who="" what="" why=""/>
			<Hitem version="10.5" revision="1.0" when="2021-01-26 21:05:11" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.0" when="2021-01-26 21:06:59" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.1" when="2021-01-26 21:07:45" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.2" when="2021-01-26 21:08:14" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.3" when="2021-01-26 21:10:00" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.4" when="2021-01-26 21:10:46" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.5" when="2021-01-26 21:14:00" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.6" when="2021-01-26 21:18:26" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.7" when="2021-01-26 21:20:39" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.8" when="2021-01-26 21:23:27" who="" what="" why=""/>
			<Hitem version="10.6" revision="1.9" when="2021-01-26 21:39:06" who="" what="" why=""/>
			<Hitem version="10.7" revision="1.0" when="2021-01-26 21:45:11" who="" what="" why=""/>
			<Hitem version="10.8" revision="1.0" when="2021-01-26 21:45:57" who="" what="" why=""/>
			<Hitem version="10.9" revision="1.0" when="2021-01-26 21:46:44" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.0" when="2021-01-26 21:49:24" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.1" when="2021-01-26 21:49:54" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.2" when="2021-01-26 21:50:28" who="" what="" why=""/>
			<Hitem version="11.0" revision="1.3" when="2021-01-26 21:53:19" who="" what="" why=""/>
			<Hitem version="11.1" revision="1.0" when="2021-01-26 22:06:45" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.0" when="2021-01-26 22:07:51" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.1" when="2021-01-26 22:08:23" who="" what="" why=""/>
			<Hitem version="11.2" revision="1.2" when="2021-01-26 22:10:00" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.0" when="2021-01-26 22:15:02" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.1" when="2021-01-26 22:16:39" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.2" when="2021-01-26 23:34:23" who="" what="" why=""/>
			<Hitem version="11.3" revision="1.3" when="2021-01-27 09:26:22" who="" what="" why=""/>
			<Hitem version="11.4" revision="1.0" when="2021-01-27 10:32:51" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.0" when="2021-01-27 10:33:29" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.1" when="2021-01-27 10:34:28" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.2" when="2021-01-27 10:36:55" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.3" when="2021-01-27 10:41:10" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.4" when="2021-01-27 10:46:30" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.5" when="2021-01-27 10:47:10" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.6" when="2021-01-27 10:48:59" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.7" when="2021-01-27 10:52:41" who="" what="" why=""/>
			<Hitem version="11.5" revision="1.8" when="2021-01-27 10:57:10" who="" what="" why=""/>
			<Hitem version="11.6" revision="1.0" when="2021-01-27 14:34:52" who="" what="" why=""/>
			<Hitem version="11.7" revision="1.0" when="2021-01-27 14:36:11" who="" what="" why=""/>
			<Hitem version="11.7" revision="1.1" when="2021-01-27 14:36:50" who="" what="" why=""/>
			<Hitem version="11.8" revision="1.0" when="2021-01-27 14:37:40" who="" what="" why=""/>
			<Hitem version="11.9" revision="1.0" when="2021-01-27 14:41:10" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.0" when="2021-01-27 14:43:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.1" when="2021-01-27 14:44:18" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.2" when="2021-01-27 14:45:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.3" when="2021-01-27 14:45:57" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.4" when="2021-01-27 14:46:24" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.5" when="2021-01-27 14:47:03" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.6" when="2021-01-28 21:11:41" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.7" when="2021-01-28 21:13:01" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.8" when="2021-01-28 21:13:53" who="" what="" why=""/>
			<Hitem version="12.0" revision="1.9" when="2021-01-28 21:14:57" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.0" when="2021-01-29 09:34:00" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.1" when="2021-01-29 11:28:27" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.2" when="2021-01-29 11:32:26" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.3" when="2021-01-29 11:34:06" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.4" when="2021-01-29 11:43:10" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.5" when="2021-01-29 11:43:50" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.6" when="2021-01-29 15:39:02" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.7" when="2021-01-29 16:32:27" who="" what="" why=""/>
			<Hitem version="12.0" revision="2.8" when="2021-01-29 17:30:25" who="" what="" why=""/>
			<Hitem version="12.1" revision="1.0" when="2021-01-30 13:10:13" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.0" when="2021-01-30 13:11:28" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.1" when="2021-01-30 13:12:05" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.2" when="2021-01-30 13:12:51" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.3" when="2021-01-30 13:13:54" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.4" when="2021-01-30 13:14:37" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.5" when="2021-01-30 13:15:15" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.6" when="2021-01-30 13:19:08" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.7" when="2021-01-30 13:20:14" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.8" when="2021-01-30 13:22:17" who="" what="" why=""/>
			<Hitem version="12.2" revision="1.9" when="2021-01-30 13:23:16" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.0" when="2021-01-30 13:27:15" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.1" when="2021-01-30 13:28:49" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.2" when="2021-01-30 14:43:06" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.3" when="2021-01-30 16:51:19" who="" what="" why=""/>
			<Hitem version="12.2" revision="2.4" when="2021-01-30 17:22:12" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.0" when="2021-02-23 15:32:14" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.1" when="2021-02-23 15:41:19" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.2" when="2021-02-24 10:15:14" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.3" when="2021-02-24 13:09:58" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.4" when="2021-02-24 13:19:36" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.5" when="2021-02-24 13:22:28" who="" what="" why=""/>
			<Hitem version="12.5" revision="1.0" when="2021-02-25 21:44:14" who="" what="" why=""/>
			<Hitem version="12.6" revision="1.0" when="2021-02-25 21:48:44" who="" what="" why=""/>
			<Hitem version="12.7" revision="1.0" when="2021-02-26 10:51:16" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2021-02-26 14:23:58" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.1" when="2021-02-26 15:56:24" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.2" when="2021-02-26 18:37:46" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.3" when="2021-02-26 20:50:51" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.4" when="2021-03-01 11:21:17" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.5" when="2021-03-01 13:04:52" who="" what="" why=""/>
			<Hitem version="13.0" revision="1.0" when="2021-03-01 21:02:39" who="" what="" why=""/>
			<Hitem version="13.1" revision="1.0" when="2021-03-01 21:33:37" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.0" when="2021-03-02 14:54:01" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.1" when="2021-03-02 14:57:29" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.0" when="2021-03-02 15:07:52" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.1" when="2021-03-02 15:14:21" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.2" when="2021-03-02 16:47:08" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.3" when="2021-03-02 17:10:30" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.4" when="2021-03-02 20:01:17" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.5" when="2021-03-02 22:18:50" who="" what="" why=""/>
			<Hitem version="13.3" revision="1.6" when="2021-03-04 09:05:20" who="" what="" why=""/>
			<Hitem version="13.4" revision="1.0" when="2021-03-04 10:29:28" who="" what="" why=""/>
			<Hitem version="13.5" revision="1.0" when="2021-03-04 14:49:10" who="" what="" why=""/>
			<Hitem version="13.7" revision="1.0" when="2021-03-04 20:05:55" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.0" when="2021-03-04 20:15:11" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.1" when="2021-03-04 20:47:45" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.2" when="2021-03-04 21:06:09" who="" what="" why=""/>
			<Hitem version="13.8" revision="1.3" when="2021-03-04 22:27:19" who="" what="" why=""/>
			<Hitem version="13.9" revision="1.0" when="2021-03-05 00:19:48" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.0" when="2021-03-05 15:56:16" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.1" when="2021-03-05 16:46:54" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.2" when="2021-03-05 17:47:31" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.0" when="2021-03-05 19:41:26" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.1" when="2021-03-05 19:49:09" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.2" when="2021-03-05 21:34:44" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.3" when="2021-03-05 22:32:23" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.4" when="2021-03-05 22:47:40" who="" what="" why=""/>
			<Hitem version="14.2" revision="1.5" when="2021-03-05 23:08:20" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2021-03-06 00:33:04" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.0" when="2021-03-06 10:17:34" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.1" when="2021-03-06 11:11:59" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.2" when="2021-03-06 14:23:22" who="" what="" why=""/>
			<Hitem version="14.4" revision="1.3" when="2021-03-06 20:28:37" who="" what="" why=""/>
			<Hitem version="14.6" revision="1.0" when="2021-03-08 11:29:46" who="" what="" why=""/>
			<Hitem version="14.6" revision="1.1" when="2021-03-08 13:12:10" who="" what="" why=""/>
			<Hitem version="14.7" revision="1.0" when="2021-03-08 13:20:41" who="" what="" why=""/>
			<Hitem version="14.8" revision="1.0" when="2021-03-08 14:30:08" who="" what="" why=""/>
			<Hitem version="14.9" revision="1.0" when="2021-03-08 17:07:58" who="" what="" why=""/>
			<Hitem version="15.0" revision="1.0" when="2021-03-08 17:20:02" who="" what="" why=""/>
			<Hitem version="15.2" revision="1.0" when="2021-03-08 17:51:42" who="" what="" why=""/>
			<Hitem version="15.2" revision="1.1" when="2021-03-08 17:57:38" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.0" when="2021-03-08 18:03:19" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.1" when="2021-03-08 18:20:22" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.2" when="2021-03-09 10:13:41" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.3" when="2021-03-09 15:34:56" who="" what="" why=""/>
			<Hitem version="15.3" revision="1.4" when="2021-03-09 15:40:22" who="" what="" why=""/>
			<Hitem version="15.4" revision="1.0" when="2021-03-11 23:26:21" who="" what="" why=""/>
			<Hitem version="15.6" revision="1.0" when="2021-03-12 00:06:50" who="" what="" why=""/>
			<Hitem version="15.7" revision="1.0" when="2021-03-12 00:46:09" who="" what="" why=""/>
			<Hitem version="15.8" revision="1.0" when="2021-03-12 00:54:41" who="" what="" why=""/>
			<Hitem version="15.8" revision="1.1" when="2021-03-12 01:11:11" who="" what="" why=""/>
			<Hitem version="15.8" revision="1.2" when="2021-03-12 01:27:53" who="" what="" why=""/>
			<Hitem version="15.9" revision="1.0" when="2021-03-12 01:36:56" who="" what="" why=""/>
			<Hitem version="15.9" revision="1.1" when="2021-03-12 01:43:13" who="" what="" why=""/>
			<Hitem version="15.9" revision="1.2" when="2021-03-12 03:46:20" who="" what="" why=""/>
		</History>
	</Header>
	<Communication desc="communication">
		<SubNetwork name="MMS_A" type="8-MMS">
			<ConnectedAP iedName="P_L2211C" apName="S1">
				<Address>
					<P type="OSI-AP-Title">1,3,9999,33</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP">172.20.0.123</P>
					<P type="IP-SUBNET">255.255.0.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">13-A</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">13-B</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="MMS_B" type="8-MMS">
			<ConnectedAP iedName="P_L2211C" apName="S1">
				<Address>
					<P type="OSI-AP-Title">1,3,9999,33</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP">172.21.0.123</P>
					<P type="IP-SUBNET">255.255.0.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
				</Address>
				<PhysConn type="Connection">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">13-A</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">13-B</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="GOOSE" desc="" type="">
			<ConnectedAP iedName="P_L2211C" apName="G1">
				<GSE ldInst="PIGO" cbName="GoCB1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-9C</P>
						<P type="VLAN-ID">000</P>
						<P type="APPID">009C</P>
						<P type="VLAN-PRIORITY">4</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">1-A</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">1-B</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">1-C</P>
				</PhysConn>
				<PhysConn type="Connection">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">13-A</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">13-B</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="SV" desc="" type="">
			<ConnectedAP iedName="P_L2211C" apName="M1">
				<PhysConn type="Connection">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">1-A</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">1-B</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">1-C</P>
				</PhysConn>
				<PhysConn type="Connection">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">13-A</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Type">FOC</P>
					<P type="Plug">LC</P>
					<P type="Cable">Template1</P>
					<P type="Port">13-B</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="P_L2211C" type="CSC-103A-DA-GZK-RPLDY" desc="220kV实训Ⅰ线211间隔保护C(北京四方)" manufacturer="SFJB" configVersion="V1.00">
		<Private type="LinkInRef" csg:softRef="PROT/SV0CSLK1.LinkRxVirEn">
			<csg:linkRef csg:inAddr="PISV/SVINGGIO1.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO2.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO3.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO4.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO5.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO6.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO7.SvIn.instMag.i"/>
		</Private>
		<Private type="LinkInRef" csg:softRef="PROT/SV1CSLK2.LinkRxVirEn">
			<csg:linkRef csg:inAddr="PISV/SVINGGIO8.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO9.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO16.SvIn.instMag.i"/>
		</Private>
		<Private type="LinkInRef" csg:softRef="PROT/SV2CSLK3.LinkRxVirEn">
			<csg:linkRef csg:inAddr="PISV/SVINGGIO10.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO11.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO12.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO13.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO14.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO15.SvIn.instMag.i"/>
			<csg:linkRef csg:inAddr="PISV/SVINGGIO17.SvIn.instMag.i"/>
		</Private>
		<Private type="LinkOutRef" csg:softRef="PROT/PTRC1.TrStrp">
			<csg:linkRef csg:inAddr="PIGO/PTRC1.Tr.phsA"/>
			<csg:linkRef csg:inAddr="PIGO/PTRC1.Tr.phsB"/>
			<csg:linkRef csg:inAddr="PIGO/PTRC1.Tr.phsC"/>
		</Private>
		<Private type="LinkOutRef" csg:softRef="PROT/PTRC1.StrBFStrp">
			<csg:linkRef csg:inAddr="PIGO/PTRC1.StrBF.phsA"/>
			<csg:linkRef csg:inAddr="PIGO/PTRC1.StrBF.phsB"/>
			<csg:linkRef csg:inAddr="PIGO/PTRC1.StrBF.phsC"/>
		</Private>
		<Private type="LinkOutRef" csg:softRef="PROT/PTRC1.BlkRecStrp">
			<csg:linkRef csg:inAddr="PIGO/PTRC1.BlkRecST.stVal"/>
		</Private>
		<Private type="LinkOutRef" csg:softRef="PROT/RREC1.OpStrp">
			<csg:linkRef csg:inAddr="PIGO/RREC1.Op.general"/>
		</Private>
		<Private type="LinkOutRef" csg:softRef="PROT/PPDP1.TrStrp">
			<csg:linkRef csg:inAddr="PIGO/PPDP1.Op.general"/>
		</Private>
		<Private type="IED virtual terminal conection CRC">D39CF897</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="80" maxAttributes="800"/>
			<DynDataSet max="10" maxAttributes="50"/>
			<ReadWrite/>
			<ConfReportControl max="40"/>
			<GetCBValues/>
			<ConfLogControl max="10"/>
			<ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<LogSettings cbName="Fix" datSet="Conf" intgPd="Dyn"/>
			<GOOSE max="16"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Private type="TimeInMS">1000</Private>
				<Authentication none="true"/>
				<LDevice inst="LD0" desc="公用">
					<LN0 lnClass="LLN0" lnType="PL2201C_SF_CSD_V1.00GZK_LLN0_2" inst="" desc="General">
						<DataSet name="dsAlarm" desc="保护故障信号">
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning1" desc="master告警">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning2" desc="时间检测">
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTSrvAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostContAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTPortAlarm" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning3" desc="光强告警">
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="88" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="88" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="88" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="88" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="89" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="89" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="89" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="89" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="207" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="207" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="207" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="207" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="208" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="208" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="208" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="208" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="84" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="84" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="84" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="84" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="50" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="50" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="50" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="50" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="43" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="43" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="43" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="43" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="108" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="108" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="108" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="108" doName="AlmL" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayDin" desc="遥信信号">
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
						</DataSet>
						<DataSet name="dsCommState1" desc="通讯工况1">
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm8" fc="ST"/>
						</DataSet>
						<DataSet name="dsCommState2" desc="通讯工况2">
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm8" fc="ST"/>
						</DataSet>
						<DataSet name="dsAin" desc="运行工况">
							<FCDA ldInst="LD0" prefix="" lnClass="SPVT" lnInst="2" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="SPVT" lnInst="3" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" prefix="" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="FOCH1R" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="FOCH1T" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="FOCH2R" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="FOCH2T" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1ARx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1ATx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1BRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1BTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1CRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1CTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1DRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P1DTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P13ARx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P13ATx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P13BRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="P13BTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
						</DataSet>
						<DataSet name="dsSetGrpNum" desc="定值区号">
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="ActSGNum" fc="MX"/>
						</DataSet>
						<DataSet name="dsDeviceState" desc="装置运行状态">
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog1" desc="公共设备日志1">
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="88" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="88" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="88" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="88" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="89" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="89" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="89" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="89" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="207" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="207" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="207" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="207" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="208" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="208" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="208" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="208" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="84" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="84" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="84" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="84" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="50" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="50" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="50" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="50" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="43" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="43" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="43" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="43" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="108" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Rx" lnClass="SCLI" lnInst="108" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="108" doName="AlmU" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Tx" lnClass="SCLI" lnInst="108" doName="AlmL" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTSrvAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostContAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LTSM" lnInst="1" doName="HostTPortAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Diag" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="ActSGNum" fc="MX"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog2" desc="公共设备日志2">
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="2" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="3" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="4" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="5" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="6" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="7" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="8" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="9" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="10" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="11" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="12" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="13" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="14" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Go" lnClass="CSLK" lnInst="15" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="1" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="2" doName="LinkAlm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SV" lnClass="CSLK" lnInst="3" doName="LinkAlm8" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbAlarm" datSet="dsAlarm" intgPd="0" rptID="P_L2211CLD0/LLN0$BR$brcbAlarm" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbWarningA" datSet="dsWarning1" intgPd="0" rptID="P_L2211CLD0/LLN0$BR$brcbWarningA" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbWarningB" datSet="dsWarning2" intgPd="0" rptID="P_L2211CLD0/LLN0$BR$brcbWarningB" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbWarningC" datSet="dsWarning3" intgPd="0" rptID="P_L2211CLD0/LLN0$BR$brcbWarningC" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayDin" datSet="dsRelayDin" intgPd="0" rptID="P_L2211CLD0/LLN0$BR$brcbRelayDin" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbCommStateA" datSet="dsCommState1" intgPd="0" rptID="P_L2211CLD0/LLN0$BR$brcbCommStateA" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbCommStateB" datSet="dsCommState2" intgPd="0" rptID="P_L2211CLD0/LLN0$BR$brcbCommStateB" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbAin" datSet="dsAin" intgPd="18000" rptID="P_L2211CLD0/LLN0$RP$urcbAin" confRev="1" buffered="false">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbSetGrpNum" datSet="dsSetGrpNum" intgPd="0" rptID="P_L2211CLD0/LLN0$BR$brcbSetGrpNum" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbDeviceState" datSet="dsDeviceState" intgPd="0" rptID="LDO/LLN0$BR$brcbDeviceState" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl name="LcbLogA" datSet="dsLog1" intgPd="180000" logName="LD0" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<LogControl name="LcbLogB" datSet="dsLog2" intgPd="180000" logName="LD0" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="就地开入状态">
							<DAI name="dU">
								<Val>就地开入状态</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="复归操作">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="96.1.3.10.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="96.1.3.10.4"/>
									<DAI name="orIdent" sAddr="96.1.3.10.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="96.1.3.10.6"/>
								<DAI name="T" sAddr="96.1.3.10.7"/>
								<DAI name="Test" sAddr="96.1.3.10.8"/>
								<DAI name="Check" sAddr="96.1.3.10.9"/>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归操作</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="采样额定延时">
							<DAI name="dU">
								<Val>采样额定延时</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="PL2201C_SF_CSD_V1.00GZK_LPHD" inst="1" desc="device">
						<DOI name="PhyNam" desc="管理软件版本号">
							<DAI name="vendor">
								<Val>SFJB</Val>
							</DAI>
							<DAI name="serNum" sAddr="96.1.4.2.0"/>
							<DAI name="adSwDate" sAddr="96.1.4.10.0"/>
							<DAI name="adSwRevCrc" sAddr="96.1.4.11.0"/>
							<DAI name="adSwRev" sAddr="96.1.4.93.0"/>
						</DOI>
						<DOI name="PhyHealth" desc="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
						<DOI name="ActSGNum" desc="定值区号">
							<SDI name="mag">
								<DAI name="f" sAddr="96.1.4.12.0"/>
							</SDI>
							<DAI name="q" sAddr="96.1.4.12.1"/>
							<DAI name="t" sAddr="96.1.4.12.2"/>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号">
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备">
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
						</DOI>
						<DOI name="DevAddr" desc="装置地址">
							<DAI name="dU">
								<Val>装置地址</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddrNetA" desc="A网IP">
							<DAI name="dU">
								<Val>A网IP</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddrNetB" desc="B网IP">
							<DAI name="dU">
								<Val>B网IP</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddrNetC" desc="C网IP">
							<DAI name="dU">
								<Val>C网IP</Val>
							</DAI>
						</DOI>
						<DOI name="TimeMode" desc="字符串对时方式">
							<DAI name="setVal" sAddr="96.1.1.2.0"/>
							<DAI name="dU">
								<Val>字符串对时方式</Val>
							</DAI>
						</DOI>
						<DOI name="StaName" desc="厂站名称">
							<DAI name="dU">
								<Val>厂站名称</Val>
							</DAI>
						</DOI>
						<DOI name="EquipTime" desc="装置字符串时间">
							<DAI name="setVal" sAddr="96.1.4.13.0"/>
							<DAI name="dU">
								<Val>装置字符串时间</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinCrc" desc="装置过程层虚端子CRC">
							<DAI name="setVal" sAddr="96.1.4.6.0"/>
							<DAI name="dU">
								<Val>装置过程层虚端子CRC</Val>
							</DAI>
						</DOI>
						<DOI name="SASPinCrc" desc="全站过程层虚端子CRC">
							<DAI name="setVal" sAddr="96.1.4.7.0"/>
							<DAI name="dU">
								<Val>全站过程层虚端子CRC</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinTime" desc="CCD生成时间">
							<DAI name="setVal" sAddr="96.1.4.33.0"/>
							<DAI name="dU">
								<Val>CCD生成时间</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="1" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB1A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.152.1.1.0"/>
							<DAI name="q" sAddr="17.152.1.1.1"/>
							<DAI name="t" sAddr="17.152.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB1A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB1B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.152.1.2.0"/>
							<DAI name="q" sAddr="17.152.1.2.1"/>
							<DAI name="t" sAddr="17.152.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB1B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB1A网接收配置错">
							<DAI name="stVal" sAddr="17.152.1.3.0"/>
							<DAI name="q" sAddr="17.152.1.3.1"/>
							<DAI name="t" sAddr="17.152.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB1A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB1B网接收配置错">
							<DAI name="stVal" sAddr="17.152.1.4.0"/>
							<DAI name="q" sAddr="17.152.1.4.1"/>
							<DAI name="t" sAddr="17.152.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB1B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB1A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.152.1.5.0"/>
							<DAI name="q" sAddr="17.152.1.5.1"/>
							<DAI name="t" sAddr="17.152.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB1A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB1B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.152.1.6.0"/>
							<DAI name="q" sAddr="17.152.1.6.1"/>
							<DAI name="t" sAddr="17.152.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB1B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB1GOOSE数据异常">
							<DAI name="stVal" sAddr="17.152.1.7.0"/>
							<DAI name="q" sAddr="17.152.1.7.1"/>
							<DAI name="t" sAddr="17.152.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB1GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB1GOOSE长期异常">
							<DAI name="stVal" sAddr="17.152.1.8.0"/>
							<DAI name="q" sAddr="17.152.1.8.1"/>
							<DAI name="t" sAddr="17.152.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB1GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="2" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB2A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.165.1.1.0"/>
							<DAI name="q" sAddr="17.165.1.1.1"/>
							<DAI name="t" sAddr="17.165.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB2A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB2B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.165.1.2.0"/>
							<DAI name="q" sAddr="17.165.1.2.1"/>
							<DAI name="t" sAddr="17.165.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB2B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB2A网接收配置错">
							<DAI name="stVal" sAddr="17.165.1.3.0"/>
							<DAI name="q" sAddr="17.165.1.3.1"/>
							<DAI name="t" sAddr="17.165.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB2A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB2B网接收配置错">
							<DAI name="stVal" sAddr="17.165.1.4.0"/>
							<DAI name="q" sAddr="17.165.1.4.1"/>
							<DAI name="t" sAddr="17.165.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB2B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB2A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.165.1.5.0"/>
							<DAI name="q" sAddr="17.165.1.5.1"/>
							<DAI name="t" sAddr="17.165.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB2A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB2B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.165.1.6.0"/>
							<DAI name="q" sAddr="17.165.1.6.1"/>
							<DAI name="t" sAddr="17.165.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB2B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB2GOOSE数据异常">
							<DAI name="stVal" sAddr="17.165.1.7.0"/>
							<DAI name="q" sAddr="17.165.1.7.1"/>
							<DAI name="t" sAddr="17.165.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB2GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB2GOOSE长期异常">
							<DAI name="stVal" sAddr="17.165.1.8.0"/>
							<DAI name="q" sAddr="17.165.1.8.1"/>
							<DAI name="t" sAddr="17.165.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB2GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="3" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB3A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.168.1.1.0"/>
							<DAI name="q" sAddr="17.168.1.1.1"/>
							<DAI name="t" sAddr="17.168.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB3A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB3B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.168.1.2.0"/>
							<DAI name="q" sAddr="17.168.1.2.1"/>
							<DAI name="t" sAddr="17.168.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB3B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB3A网接收配置错">
							<DAI name="stVal" sAddr="17.168.1.3.0"/>
							<DAI name="q" sAddr="17.168.1.3.1"/>
							<DAI name="t" sAddr="17.168.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB3A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB3B网接收配置错">
							<DAI name="stVal" sAddr="17.168.1.4.0"/>
							<DAI name="q" sAddr="17.168.1.4.1"/>
							<DAI name="t" sAddr="17.168.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB3B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB3A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.168.1.5.0"/>
							<DAI name="q" sAddr="17.168.1.5.1"/>
							<DAI name="t" sAddr="17.168.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB3A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB3B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.168.1.6.0"/>
							<DAI name="q" sAddr="17.168.1.6.1"/>
							<DAI name="t" sAddr="17.168.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB3B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB3GOOSE数据异常">
							<DAI name="stVal" sAddr="17.168.1.7.0"/>
							<DAI name="q" sAddr="17.168.1.7.1"/>
							<DAI name="t" sAddr="17.168.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB3GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB3GOOSE长期异常">
							<DAI name="stVal" sAddr="17.168.1.8.0"/>
							<DAI name="q" sAddr="17.168.1.8.1"/>
							<DAI name="t" sAddr="17.168.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB3GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="4" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB4A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.171.1.1.0"/>
							<DAI name="q" sAddr="17.171.1.1.1"/>
							<DAI name="t" sAddr="17.171.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB4A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB4B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.171.1.2.0"/>
							<DAI name="q" sAddr="17.171.1.2.1"/>
							<DAI name="t" sAddr="17.171.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB4B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB4A网接收配置错">
							<DAI name="stVal" sAddr="17.171.1.3.0"/>
							<DAI name="q" sAddr="17.171.1.3.1"/>
							<DAI name="t" sAddr="17.171.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB4A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB4B网接收配置错">
							<DAI name="stVal" sAddr="17.171.1.4.0"/>
							<DAI name="q" sAddr="17.171.1.4.1"/>
							<DAI name="t" sAddr="17.171.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB4B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB4A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.171.1.5.0"/>
							<DAI name="q" sAddr="17.171.1.5.1"/>
							<DAI name="t" sAddr="17.171.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB4A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB4B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.171.1.6.0"/>
							<DAI name="q" sAddr="17.171.1.6.1"/>
							<DAI name="t" sAddr="17.171.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB4B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB4GOOSE数据异常">
							<DAI name="stVal" sAddr="17.171.1.7.0"/>
							<DAI name="q" sAddr="17.171.1.7.1"/>
							<DAI name="t" sAddr="17.171.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB4GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB4GOOSE长期异常">
							<DAI name="stVal" sAddr="17.171.1.8.0"/>
							<DAI name="q" sAddr="17.171.1.8.1"/>
							<DAI name="t" sAddr="17.171.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB4GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="5" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB5A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.174.1.1.0"/>
							<DAI name="q" sAddr="17.174.1.1.1"/>
							<DAI name="t" sAddr="17.174.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB5A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB5B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.174.1.2.0"/>
							<DAI name="q" sAddr="17.174.1.2.1"/>
							<DAI name="t" sAddr="17.174.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB5B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB5A网接收配置错">
							<DAI name="stVal" sAddr="17.174.1.3.0"/>
							<DAI name="q" sAddr="17.174.1.3.1"/>
							<DAI name="t" sAddr="17.174.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB5A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB5B网接收配置错">
							<DAI name="stVal" sAddr="17.174.1.4.0"/>
							<DAI name="q" sAddr="17.174.1.4.1"/>
							<DAI name="t" sAddr="17.174.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB5B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB5A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.174.1.5.0"/>
							<DAI name="q" sAddr="17.174.1.5.1"/>
							<DAI name="t" sAddr="17.174.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB5A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB5B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.174.1.6.0"/>
							<DAI name="q" sAddr="17.174.1.6.1"/>
							<DAI name="t" sAddr="17.174.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB5B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB5GOOSE数据异常">
							<DAI name="stVal" sAddr="17.174.1.7.0"/>
							<DAI name="q" sAddr="17.174.1.7.1"/>
							<DAI name="t" sAddr="17.174.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB5GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB5GOOSE长期异常">
							<DAI name="stVal" sAddr="17.174.1.8.0"/>
							<DAI name="q" sAddr="17.174.1.8.1"/>
							<DAI name="t" sAddr="17.174.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB5GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="6" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB6A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.177.1.1.0"/>
							<DAI name="q" sAddr="17.177.1.1.1"/>
							<DAI name="t" sAddr="17.177.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB6A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB6B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.177.1.2.0"/>
							<DAI name="q" sAddr="17.177.1.2.1"/>
							<DAI name="t" sAddr="17.177.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB6B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB6A网接收配置错">
							<DAI name="stVal" sAddr="17.177.1.3.0"/>
							<DAI name="q" sAddr="17.177.1.3.1"/>
							<DAI name="t" sAddr="17.177.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB6A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB6B网接收配置错">
							<DAI name="stVal" sAddr="17.177.1.4.0"/>
							<DAI name="q" sAddr="17.177.1.4.1"/>
							<DAI name="t" sAddr="17.177.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB6B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB6A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.177.1.5.0"/>
							<DAI name="q" sAddr="17.177.1.5.1"/>
							<DAI name="t" sAddr="17.177.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB6A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB6B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.177.1.6.0"/>
							<DAI name="q" sAddr="17.177.1.6.1"/>
							<DAI name="t" sAddr="17.177.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB6B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB6GOOSE数据异常">
							<DAI name="stVal" sAddr="17.177.1.7.0"/>
							<DAI name="q" sAddr="17.177.1.7.1"/>
							<DAI name="t" sAddr="17.177.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB6GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB6GOOSE长期异常">
							<DAI name="stVal" sAddr="17.177.1.8.0"/>
							<DAI name="q" sAddr="17.177.1.8.1"/>
							<DAI name="t" sAddr="17.177.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB6GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="7" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB7A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.130.1.1.0"/>
							<DAI name="q" sAddr="17.130.1.1.1"/>
							<DAI name="t" sAddr="17.130.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB7A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB7B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.130.1.2.0"/>
							<DAI name="q" sAddr="17.130.1.2.1"/>
							<DAI name="t" sAddr="17.130.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB7B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB7A网接收配置错">
							<DAI name="stVal" sAddr="17.130.1.3.0"/>
							<DAI name="q" sAddr="17.130.1.3.1"/>
							<DAI name="t" sAddr="17.130.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB7A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB7B网接收配置错">
							<DAI name="stVal" sAddr="17.130.1.4.0"/>
							<DAI name="q" sAddr="17.130.1.4.1"/>
							<DAI name="t" sAddr="17.130.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB7B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB7A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.130.1.5.0"/>
							<DAI name="q" sAddr="17.130.1.5.1"/>
							<DAI name="t" sAddr="17.130.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB7A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB7B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.130.1.6.0"/>
							<DAI name="q" sAddr="17.130.1.6.1"/>
							<DAI name="t" sAddr="17.130.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB7B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB7GOOSE数据异常">
							<DAI name="stVal" sAddr="17.130.1.7.0"/>
							<DAI name="q" sAddr="17.130.1.7.1"/>
							<DAI name="t" sAddr="17.130.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB7GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB7GOOSE长期异常">
							<DAI name="stVal" sAddr="17.130.1.8.0"/>
							<DAI name="q" sAddr="17.130.1.8.1"/>
							<DAI name="t" sAddr="17.130.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB7GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="8" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB8A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.139.1.1.0"/>
							<DAI name="q" sAddr="17.139.1.1.1"/>
							<DAI name="t" sAddr="17.139.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB8A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB8B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.139.1.2.0"/>
							<DAI name="q" sAddr="17.139.1.2.1"/>
							<DAI name="t" sAddr="17.139.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB8B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB8A网接收配置错">
							<DAI name="stVal" sAddr="17.139.1.3.0"/>
							<DAI name="q" sAddr="17.139.1.3.1"/>
							<DAI name="t" sAddr="17.139.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB8A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB8B网接收配置错">
							<DAI name="stVal" sAddr="17.139.1.4.0"/>
							<DAI name="q" sAddr="17.139.1.4.1"/>
							<DAI name="t" sAddr="17.139.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB8B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB8A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.139.1.5.0"/>
							<DAI name="q" sAddr="17.139.1.5.1"/>
							<DAI name="t" sAddr="17.139.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB8A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB8B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.139.1.6.0"/>
							<DAI name="q" sAddr="17.139.1.6.1"/>
							<DAI name="t" sAddr="17.139.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB8B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB8GOOSE数据异常">
							<DAI name="stVal" sAddr="17.139.1.7.0"/>
							<DAI name="q" sAddr="17.139.1.7.1"/>
							<DAI name="t" sAddr="17.139.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB8GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB8GOOSE长期异常">
							<DAI name="stVal" sAddr="17.139.1.8.0"/>
							<DAI name="q" sAddr="17.139.1.8.1"/>
							<DAI name="t" sAddr="17.139.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB8GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="9" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB9A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.181.1.1.0"/>
							<DAI name="q" sAddr="17.181.1.1.1"/>
							<DAI name="t" sAddr="17.181.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB9A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB9B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.181.1.2.0"/>
							<DAI name="q" sAddr="17.181.1.2.1"/>
							<DAI name="t" sAddr="17.181.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB9B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB9A网接收配置错">
							<DAI name="stVal" sAddr="17.181.1.3.0"/>
							<DAI name="q" sAddr="17.181.1.3.1"/>
							<DAI name="t" sAddr="17.181.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB9A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB9B网接收配置错">
							<DAI name="stVal" sAddr="17.181.1.4.0"/>
							<DAI name="q" sAddr="17.181.1.4.1"/>
							<DAI name="t" sAddr="17.181.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB9B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB9A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.181.1.5.0"/>
							<DAI name="q" sAddr="17.181.1.5.1"/>
							<DAI name="t" sAddr="17.181.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB9A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB9B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.181.1.6.0"/>
							<DAI name="q" sAddr="17.181.1.6.1"/>
							<DAI name="t" sAddr="17.181.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB9B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB9GOOSE数据异常">
							<DAI name="stVal" sAddr="17.181.1.7.0"/>
							<DAI name="q" sAddr="17.181.1.7.1"/>
							<DAI name="t" sAddr="17.181.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB9GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB9GOOSE长期异常">
							<DAI name="stVal" sAddr="17.181.1.8.0"/>
							<DAI name="q" sAddr="17.181.1.8.1"/>
							<DAI name="t" sAddr="17.181.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB9GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="10" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB10A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.184.1.1.0"/>
							<DAI name="q" sAddr="17.184.1.1.1"/>
							<DAI name="t" sAddr="17.184.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB10A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB10B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.184.1.2.0"/>
							<DAI name="q" sAddr="17.184.1.2.1"/>
							<DAI name="t" sAddr="17.184.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB10B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB10A网接收配置错">
							<DAI name="stVal" sAddr="17.184.1.3.0"/>
							<DAI name="q" sAddr="17.184.1.3.1"/>
							<DAI name="t" sAddr="17.184.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB10A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB10B网接收配置错">
							<DAI name="stVal" sAddr="17.184.1.4.0"/>
							<DAI name="q" sAddr="17.184.1.4.1"/>
							<DAI name="t" sAddr="17.184.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB10B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB10A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.184.1.5.0"/>
							<DAI name="q" sAddr="17.184.1.5.1"/>
							<DAI name="t" sAddr="17.184.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB10A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB10B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.184.1.6.0"/>
							<DAI name="q" sAddr="17.184.1.6.1"/>
							<DAI name="t" sAddr="17.184.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB10B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB10GOOSE数据异常">
							<DAI name="stVal" sAddr="17.184.1.7.0"/>
							<DAI name="q" sAddr="17.184.1.7.1"/>
							<DAI name="t" sAddr="17.184.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB10GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB10GOOSE长期异常">
							<DAI name="stVal" sAddr="17.184.1.8.0"/>
							<DAI name="q" sAddr="17.184.1.8.1"/>
							<DAI name="t" sAddr="17.184.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB10GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="11" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB11A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.193.1.1.0"/>
							<DAI name="q" sAddr="17.193.1.1.1"/>
							<DAI name="t" sAddr="17.193.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB11A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB11B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.193.1.2.0"/>
							<DAI name="q" sAddr="17.193.1.2.1"/>
							<DAI name="t" sAddr="17.193.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB11B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB11A网接收配置错">
							<DAI name="stVal" sAddr="17.193.1.3.0"/>
							<DAI name="q" sAddr="17.193.1.3.1"/>
							<DAI name="t" sAddr="17.193.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB11A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB11B网接收配置错">
							<DAI name="stVal" sAddr="17.193.1.4.0"/>
							<DAI name="q" sAddr="17.193.1.4.1"/>
							<DAI name="t" sAddr="17.193.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB11B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB11A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.193.1.5.0"/>
							<DAI name="q" sAddr="17.193.1.5.1"/>
							<DAI name="t" sAddr="17.193.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB11A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB11B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.193.1.6.0"/>
							<DAI name="q" sAddr="17.193.1.6.1"/>
							<DAI name="t" sAddr="17.193.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB11B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB11GOOSE数据异常">
							<DAI name="stVal" sAddr="17.193.1.7.0"/>
							<DAI name="q" sAddr="17.193.1.7.1"/>
							<DAI name="t" sAddr="17.193.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB11GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB11GOOSE长期异常">
							<DAI name="stVal" sAddr="17.193.1.8.0"/>
							<DAI name="q" sAddr="17.193.1.8.1"/>
							<DAI name="t" sAddr="17.193.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB11GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="12" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB12A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.196.1.1.0"/>
							<DAI name="q" sAddr="17.196.1.1.1"/>
							<DAI name="t" sAddr="17.196.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB12A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB12B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.196.1.2.0"/>
							<DAI name="q" sAddr="17.196.1.2.1"/>
							<DAI name="t" sAddr="17.196.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB12B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB12A网接收配置错">
							<DAI name="stVal" sAddr="17.196.1.3.0"/>
							<DAI name="q" sAddr="17.196.1.3.1"/>
							<DAI name="t" sAddr="17.196.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB12A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB12B网接收配置错">
							<DAI name="stVal" sAddr="17.196.1.4.0"/>
							<DAI name="q" sAddr="17.196.1.4.1"/>
							<DAI name="t" sAddr="17.196.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB12B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB12A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.196.1.5.0"/>
							<DAI name="q" sAddr="17.196.1.5.1"/>
							<DAI name="t" sAddr="17.196.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB12A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB12B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.196.1.6.0"/>
							<DAI name="q" sAddr="17.196.1.6.1"/>
							<DAI name="t" sAddr="17.196.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB12B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB12GOOSE数据异常">
							<DAI name="stVal" sAddr="17.196.1.7.0"/>
							<DAI name="q" sAddr="17.196.1.7.1"/>
							<DAI name="t" sAddr="17.196.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB12GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB12GOOSE长期异常">
							<DAI name="stVal" sAddr="17.196.1.8.0"/>
							<DAI name="q" sAddr="17.196.1.8.1"/>
							<DAI name="t" sAddr="17.196.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB12GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="13" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB14A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.197.1.1.0"/>
							<DAI name="q" sAddr="17.197.1.1.1"/>
							<DAI name="t" sAddr="17.197.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB14A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB14B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.197.1.2.0"/>
							<DAI name="q" sAddr="17.197.1.2.1"/>
							<DAI name="t" sAddr="17.197.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB14B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB14A网接收配置错">
							<DAI name="stVal" sAddr="17.197.1.3.0"/>
							<DAI name="q" sAddr="17.197.1.3.1"/>
							<DAI name="t" sAddr="17.197.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB14A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB14B网接收配置错">
							<DAI name="stVal" sAddr="17.197.1.4.0"/>
							<DAI name="q" sAddr="17.197.1.4.1"/>
							<DAI name="t" sAddr="17.197.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB14B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB14A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.197.1.5.0"/>
							<DAI name="q" sAddr="17.197.1.5.1"/>
							<DAI name="t" sAddr="17.197.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB14A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB14B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.197.1.6.0"/>
							<DAI name="q" sAddr="17.197.1.6.1"/>
							<DAI name="t" sAddr="17.197.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB14B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB14GOOSE数据异常">
							<DAI name="stVal" sAddr="17.197.1.7.0"/>
							<DAI name="q" sAddr="17.197.1.7.1"/>
							<DAI name="t" sAddr="17.197.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB14GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB14GOOSE长期异常">
							<DAI name="stVal" sAddr="17.197.1.8.0"/>
							<DAI name="q" sAddr="17.197.1.8.1"/>
							<DAI name="t" sAddr="17.197.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB14GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="14" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB15A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.200.1.1.0"/>
							<DAI name="q" sAddr="17.200.1.1.1"/>
							<DAI name="t" sAddr="17.200.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB15A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB15B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.200.1.2.0"/>
							<DAI name="q" sAddr="17.200.1.2.1"/>
							<DAI name="t" sAddr="17.200.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB15B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB15A网接收配置错">
							<DAI name="stVal" sAddr="17.200.1.3.0"/>
							<DAI name="q" sAddr="17.200.1.3.1"/>
							<DAI name="t" sAddr="17.200.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB15A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB15B网接收配置错">
							<DAI name="stVal" sAddr="17.200.1.4.0"/>
							<DAI name="q" sAddr="17.200.1.4.1"/>
							<DAI name="t" sAddr="17.200.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB15B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB15A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.200.1.5.0"/>
							<DAI name="q" sAddr="17.200.1.5.1"/>
							<DAI name="t" sAddr="17.200.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB15A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB15B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.200.1.6.0"/>
							<DAI name="q" sAddr="17.200.1.6.1"/>
							<DAI name="t" sAddr="17.200.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB15B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB15GOOSE数据异常">
							<DAI name="stVal" sAddr="17.200.1.7.0"/>
							<DAI name="q" sAddr="17.200.1.7.1"/>
							<DAI name="t" sAddr="17.200.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB15GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB15GOOSE长期异常">
							<DAI name="stVal" sAddr="17.200.1.8.0"/>
							<DAI name="q" sAddr="17.200.1.8.1"/>
							<DAI name="t" sAddr="17.200.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB15GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Go" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="15" desc="GOOSE链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="GOCB13A网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.203.1.1.0"/>
							<DAI name="q" sAddr="17.203.1.1.1"/>
							<DAI name="t" sAddr="17.203.1.1.2"/>
							<DAI name="dU">
								<Val>GOCB13A网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="GOCB13B网GOOSE链路中断">
							<DAI name="stVal" sAddr="17.203.1.2.0"/>
							<DAI name="q" sAddr="17.203.1.2.1"/>
							<DAI name="t" sAddr="17.203.1.2.2"/>
							<DAI name="dU">
								<Val>GOCB13B网GOOSE链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="GOCB13A网接收配置错">
							<DAI name="stVal" sAddr="17.203.1.3.0"/>
							<DAI name="q" sAddr="17.203.1.3.1"/>
							<DAI name="t" sAddr="17.203.1.3.2"/>
							<DAI name="dU">
								<Val>GOCB13A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="GOCB13B网接收配置错">
							<DAI name="stVal" sAddr="17.203.1.4.0"/>
							<DAI name="q" sAddr="17.203.1.4.1"/>
							<DAI name="t" sAddr="17.203.1.4.2"/>
							<DAI name="dU">
								<Val>GOCB13B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="GOCB13A网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.203.1.5.0"/>
							<DAI name="q" sAddr="17.203.1.5.1"/>
							<DAI name="t" sAddr="17.203.1.5.2"/>
							<DAI name="dU">
								<Val>GOCB13A网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="GOCB13B网GOOSE数据网络风暴">
							<DAI name="stVal" sAddr="17.203.1.6.0"/>
							<DAI name="q" sAddr="17.203.1.6.1"/>
							<DAI name="t" sAddr="17.203.1.6.2"/>
							<DAI name="dU">
								<Val>GOCB13B网GOOSE数据网络风暴</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="GOCB13GOOSE数据异常">
							<DAI name="stVal" sAddr="17.203.1.7.0"/>
							<DAI name="q" sAddr="17.203.1.7.1"/>
							<DAI name="t" sAddr="17.203.1.7.2"/>
							<DAI name="dU">
								<Val>GOCB13GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="GOCB13GOOSE长期异常">
							<DAI name="stVal" sAddr="17.203.1.8.0"/>
							<DAI name="q" sAddr="17.203.1.8.1"/>
							<DAI name="t" sAddr="17.203.1.8.2"/>
							<DAI name="dU">
								<Val>GOCB13GOOSE长期异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="1" desc="SV链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="SVIN1A网采样链路中断">
							<DAI name="stVal" sAddr="17.157.1.1.0"/>
							<DAI name="q" sAddr="17.157.1.1.1"/>
							<DAI name="t" sAddr="17.157.1.1.2"/>
							<DAI name="dU">
								<Val>SVIN1A网采样链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="SVIN1B网采样链路中断">
							<DAI name="stVal" sAddr="17.157.1.2.0"/>
							<DAI name="q" sAddr="17.157.1.2.1"/>
							<DAI name="t" sAddr="17.157.1.2.2"/>
							<DAI name="dU">
								<Val>SVIN1B网采样链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="SVIN1A网报文丢帧">
							<DAI name="stVal" sAddr="17.157.1.3.0"/>
							<DAI name="q" sAddr="17.157.1.3.1"/>
							<DAI name="t" sAddr="17.157.1.3.2"/>
							<DAI name="dU">
								<Val>SVIN1A网报文丢帧</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="SVIN1B网报文丢帧">
							<DAI name="stVal" sAddr="17.157.1.4.0"/>
							<DAI name="q" sAddr="17.157.1.4.1"/>
							<DAI name="t" sAddr="17.157.1.4.2"/>
							<DAI name="dU">
								<Val>SVIN1B网报文丢帧</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="SVIN1A网接收配置错">
							<DAI name="stVal" sAddr="17.157.1.5.0"/>
							<DAI name="q" sAddr="17.157.1.5.1"/>
							<DAI name="t" sAddr="17.157.1.5.2"/>
							<DAI name="dU">
								<Val>SVIN1A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="SVIN1B网接收配置错">
							<DAI name="stVal" sAddr="17.157.1.6.0"/>
							<DAI name="q" sAddr="17.157.1.6.1"/>
							<DAI name="t" sAddr="17.157.1.6.2"/>
							<DAI name="dU">
								<Val>SVIN1B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="SVIN1A网延时越限">
							<DAI name="stVal" sAddr="17.157.1.7.0"/>
							<DAI name="q" sAddr="17.157.1.7.1"/>
							<DAI name="t" sAddr="17.157.1.7.2"/>
							<DAI name="dU">
								<Val>SVIN1A网延时越限</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="SVIN1B网延时越限">
							<DAI name="stVal" sAddr="17.157.1.8.0"/>
							<DAI name="q" sAddr="17.157.1.8.1"/>
							<DAI name="t" sAddr="17.157.1.8.2"/>
							<DAI name="dU">
								<Val>SVIN1B网延时越限</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="2" desc="SV链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="SVIN2A网采样链路中断">
							<DAI name="stVal" sAddr="17.159.1.1.0"/>
							<DAI name="q" sAddr="17.159.1.1.1"/>
							<DAI name="t" sAddr="17.159.1.1.2"/>
							<DAI name="dU">
								<Val>SVIN2A网采样链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="SVIN2B网采样链路中断">
							<DAI name="stVal" sAddr="17.159.1.2.0"/>
							<DAI name="q" sAddr="17.159.1.2.1"/>
							<DAI name="t" sAddr="17.159.1.2.2"/>
							<DAI name="dU">
								<Val>SVIN2B网采样链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="SVIN2A网报文丢帧">
							<DAI name="stVal" sAddr="17.159.1.3.0"/>
							<DAI name="q" sAddr="17.159.1.3.1"/>
							<DAI name="t" sAddr="17.159.1.3.2"/>
							<DAI name="dU">
								<Val>SVIN2A网报文丢帧</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="SVIN2B网报文丢帧">
							<DAI name="stVal" sAddr="17.159.1.4.0"/>
							<DAI name="q" sAddr="17.159.1.4.1"/>
							<DAI name="t" sAddr="17.159.1.4.2"/>
							<DAI name="dU">
								<Val>SVIN2B网报文丢帧</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="SVIN2A网接收配置错">
							<DAI name="stVal" sAddr="17.159.1.5.0"/>
							<DAI name="q" sAddr="17.159.1.5.1"/>
							<DAI name="t" sAddr="17.159.1.5.2"/>
							<DAI name="dU">
								<Val>SVIN2A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="SVIN2B网接收配置错">
							<DAI name="stVal" sAddr="17.159.1.6.0"/>
							<DAI name="q" sAddr="17.159.1.6.1"/>
							<DAI name="t" sAddr="17.159.1.6.2"/>
							<DAI name="dU">
								<Val>SVIN2B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="SVIN2A网延时越限">
							<DAI name="stVal" sAddr="17.159.1.7.0"/>
							<DAI name="q" sAddr="17.159.1.7.1"/>
							<DAI name="t" sAddr="17.159.1.7.2"/>
							<DAI name="dU">
								<Val>SVIN2A网延时越限</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="SVIN2B网延时越限">
							<DAI name="stVal" sAddr="17.159.1.8.0"/>
							<DAI name="q" sAddr="17.159.1.8.1"/>
							<DAI name="t" sAddr="17.159.1.8.2"/>
							<DAI name="dU">
								<Val>SVIN2B网延时越限</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="3" desc="SV链路告警信号">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="链路接收压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>链路接收压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="SVIN3A网采样链路中断">
							<DAI name="stVal" sAddr="17.161.1.1.0"/>
							<DAI name="q" sAddr="17.161.1.1.1"/>
							<DAI name="t" sAddr="17.161.1.1.2"/>
							<DAI name="dU">
								<Val>SVIN3A网采样链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="SVIN3B网采样链路中断">
							<DAI name="stVal" sAddr="17.161.1.2.0"/>
							<DAI name="q" sAddr="17.161.1.2.1"/>
							<DAI name="t" sAddr="17.161.1.2.2"/>
							<DAI name="dU">
								<Val>SVIN3B网采样链路中断</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="SVIN3A网报文丢帧">
							<DAI name="stVal" sAddr="17.161.1.3.0"/>
							<DAI name="q" sAddr="17.161.1.3.1"/>
							<DAI name="t" sAddr="17.161.1.3.2"/>
							<DAI name="dU">
								<Val>SVIN3A网报文丢帧</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="SVIN3B网报文丢帧">
							<DAI name="stVal" sAddr="17.161.1.4.0"/>
							<DAI name="q" sAddr="17.161.1.4.1"/>
							<DAI name="t" sAddr="17.161.1.4.2"/>
							<DAI name="dU">
								<Val>SVIN3B网报文丢帧</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="SVIN3A网接收配置错">
							<DAI name="stVal" sAddr="17.161.1.5.0"/>
							<DAI name="q" sAddr="17.161.1.5.1"/>
							<DAI name="t" sAddr="17.161.1.5.2"/>
							<DAI name="dU">
								<Val>SVIN3A网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="SVIN3B网接收配置错">
							<DAI name="stVal" sAddr="17.161.1.6.0"/>
							<DAI name="q" sAddr="17.161.1.6.1"/>
							<DAI name="t" sAddr="17.161.1.6.2"/>
							<DAI name="dU">
								<Val>SVIN3B网接收配置错</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="SVIN3A网延时越限">
							<DAI name="stVal" sAddr="17.161.1.7.0"/>
							<DAI name="q" sAddr="17.161.1.7.1"/>
							<DAI name="t" sAddr="17.161.1.7.2"/>
							<DAI name="dU">
								<Val>SVIN3A网延时越限</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="SVIN3B网延时越限">
							<DAI name="stVal" sAddr="17.161.1.8.0"/>
							<DAI name="q" sAddr="17.161.1.8.1"/>
							<DAI name="t" sAddr="17.161.1.8.2"/>
							<DAI name="dU">
								<Val>SVIN3B网延时越限</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SPVT" lnType="PL2201C_SF_CSD_V1.00GZK_SPVT_1" inst="2" desc="装置电压">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="装置电压+3.3V">
							<SDI name="mag">
								<DAI name="f" sAddr="81.77.1.2.0"/>
							</SDI>
							<DAI name="q" sAddr="81.77.1.2.1"/>
							<DAI name="t" sAddr="81.77.1.2.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>装置电压+3.3V</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SPVT" lnType="PL2201C_SF_CSD_V1.00GZK_SPVT_1" inst="3" desc="装置电压">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="+5V电压">
							<SDI name="mag">
								<DAI name="f" sAddr="81.77.1.3.0"/>
							</SDI>
							<DAI name="q" sAddr="81.77.1.3.1"/>
							<DAI name="t" sAddr="81.77.1.3.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>+5V电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="STMP" lnType="PL2201C_SF_CSD_V1.00GZK_STMP_1" inst="1" desc="装置温度">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="装置温度">
							<SDI name="mag">
								<DAI name="f" sAddr="81.77.1.1.0"/>
							</SDI>
							<DAI name="q" sAddr="81.77.1.1.1"/>
							<DAI name="t" sAddr="81.77.1.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Rx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="88" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="纵联通道一接收光强越上限">
							<DAI name="stVal" sAddr="81.88.1.1.0"/>
							<DAI name="q" sAddr="81.88.1.1.1"/>
							<DAI name="t" sAddr="81.88.1.1.2"/>
							<DAI name="dU">
								<Val>纵联通道一接收光强越上限</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="纵联通道一接收光强越下限">
							<DAI name="stVal" sAddr="81.88.1.2.0"/>
							<DAI name="q" sAddr="81.88.1.2.1"/>
							<DAI name="t" sAddr="81.88.1.2.2"/>
							<DAI name="dU">
								<Val>纵联通道一接收光强越下限</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="88" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="纵联通道一发送光强越上限">
							<DAI name="stVal" sAddr="81.88.1.3.0"/>
							<DAI name="q" sAddr="81.88.1.3.1"/>
							<DAI name="t" sAddr="81.88.1.3.2"/>
							<DAI name="dU">
								<Val>纵联通道一发送光强越上限</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="纵联通道一发送光强越下限">
							<DAI name="stVal" sAddr="81.88.1.4.0"/>
							<DAI name="q" sAddr="81.88.1.4.1"/>
							<DAI name="t" sAddr="81.88.1.4.2"/>
							<DAI name="dU">
								<Val>纵联通道一发送光强越下限</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1R" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="纵联通道一接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="81.88.2.2.0"/>
							</SDI>
							<DAI name="q" sAddr="81.88.2.2.1"/>
							<DAI name="t" sAddr="81.88.2.2.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>纵联通道一接收光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1T" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="纵联通道一发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="81.88.2.1.0"/>
							</SDI>
							<DAI name="q" sAddr="81.88.2.1.1"/>
							<DAI name="t" sAddr="81.88.2.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>纵联通道一发送光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Rx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="89" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="纵联通道二接收光强越上限">
							<DAI name="stVal" sAddr="81.89.1.1.0"/>
							<DAI name="q" sAddr="81.89.1.1.1"/>
							<DAI name="t" sAddr="81.89.1.1.2"/>
							<DAI name="dU">
								<Val>纵联通道二接收光强越上限</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="纵联通道二接收光强越下限">
							<DAI name="stVal" sAddr="81.89.1.2.0"/>
							<DAI name="q" sAddr="81.89.1.2.1"/>
							<DAI name="t" sAddr="81.89.1.2.2"/>
							<DAI name="dU">
								<Val>纵联通道二接收光强越下限</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="89" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="纵联通道二发送光强越上限">
							<DAI name="stVal" sAddr="81.89.1.3.0"/>
							<DAI name="q" sAddr="81.89.1.3.1"/>
							<DAI name="t" sAddr="81.89.1.3.2"/>
							<DAI name="dU">
								<Val>纵联通道二发送光强越上限</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="纵联通道二发送光强越下限">
							<DAI name="stVal" sAddr="81.89.1.4.0"/>
							<DAI name="q" sAddr="81.89.1.4.1"/>
							<DAI name="t" sAddr="81.89.1.4.2"/>
							<DAI name="dU">
								<Val>纵联通道二发送光强越下限</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH2R" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="纵联通道二接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="81.89.2.2.0"/>
							</SDI>
							<DAI name="q" sAddr="81.89.2.2.1"/>
							<DAI name="t" sAddr="81.89.2.2.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>纵联通道二接收光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH2T" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="纵联通道二发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="81.89.2.1.0"/>
							</SDI>
							<DAI name="q" sAddr="81.89.2.1.1"/>
							<DAI name="t" sAddr="81.89.2.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>纵联通道二发送光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Rx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="207" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口1-A接收光强越上限告警">
							<DAI name="stVal" sAddr="17.207.1.1.0"/>
							<DAI name="q" sAddr="17.207.1.1.1"/>
							<DAI name="t" sAddr="17.207.1.1.2"/>
							<DAI name="dU">
								<Val>端口1-A接收光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-A接收光强越下限告警">
							<DAI name="stVal" sAddr="17.207.1.2.0"/>
							<DAI name="q" sAddr="17.207.1.2.1"/>
							<DAI name="t" sAddr="17.207.1.2.2"/>
							<DAI name="dU">
								<Val>端口1-A接收光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="207" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口1-A发送光强越上限告警">
							<DAI name="stVal" sAddr="17.207.1.3.0"/>
							<DAI name="q" sAddr="17.207.1.3.1"/>
							<DAI name="t" sAddr="17.207.1.3.2"/>
							<DAI name="dU">
								<Val>端口1-A发送光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-A发送光强越下限告警">
							<DAI name="stVal" sAddr="17.207.1.4.0"/>
							<DAI name="q" sAddr="17.207.1.4.1"/>
							<DAI name="t" sAddr="17.207.1.4.2"/>
							<DAI name="dU">
								<Val>端口1-A发送光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1ARx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-A接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="17.207.2.2.0"/>
							</SDI>
							<DAI name="q" sAddr="17.207.2.2.1"/>
							<DAI name="t" sAddr="17.207.2.2.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-A接收光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1ATx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-A发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="17.207.2.1.0"/>
							</SDI>
							<DAI name="q" sAddr="17.207.2.1.1"/>
							<DAI name="t" sAddr="17.207.2.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-A发送光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Rx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="208" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口1-B接收光强越上限告警">
							<DAI name="stVal" sAddr="17.208.1.1.0"/>
							<DAI name="q" sAddr="17.208.1.1.1"/>
							<DAI name="t" sAddr="17.208.1.1.2"/>
							<DAI name="dU">
								<Val>端口1-B接收光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-B接收光强越下限告警">
							<DAI name="stVal" sAddr="17.208.1.2.0"/>
							<DAI name="q" sAddr="17.208.1.2.1"/>
							<DAI name="t" sAddr="17.208.1.2.2"/>
							<DAI name="dU">
								<Val>端口1-B接收光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="208" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口1-B发送光强越上限告警">
							<DAI name="stVal" sAddr="17.208.1.3.0"/>
							<DAI name="q" sAddr="17.208.1.3.1"/>
							<DAI name="t" sAddr="17.208.1.3.2"/>
							<DAI name="dU">
								<Val>端口1-B发送光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-B发送光强越下限告警">
							<DAI name="stVal" sAddr="17.208.1.4.0"/>
							<DAI name="q" sAddr="17.208.1.4.1"/>
							<DAI name="t" sAddr="17.208.1.4.2"/>
							<DAI name="dU">
								<Val>端口1-B发送光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1BRx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-B接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="17.208.2.2.0"/>
							</SDI>
							<DAI name="q" sAddr="17.208.2.2.1"/>
							<DAI name="t" sAddr="17.208.2.2.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-B接收光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1BTx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-B发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="17.208.2.1.0"/>
							</SDI>
							<DAI name="q" sAddr="17.208.2.1.1"/>
							<DAI name="t" sAddr="17.208.2.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-B发送光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Rx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="84" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口1-C接收光强越上限告警">
							<DAI name="stVal" sAddr="17.84.1.1.0"/>
							<DAI name="q" sAddr="17.84.1.1.1"/>
							<DAI name="t" sAddr="17.84.1.1.2"/>
							<DAI name="dU">
								<Val>端口1-C接收光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-C接收光强越下限告警">
							<DAI name="stVal" sAddr="17.84.1.2.0"/>
							<DAI name="q" sAddr="17.84.1.2.1"/>
							<DAI name="t" sAddr="17.84.1.2.2"/>
							<DAI name="dU">
								<Val>端口1-C接收光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="84" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口1-C发送光强越上限告警">
							<DAI name="stVal" sAddr="17.84.1.3.0"/>
							<DAI name="q" sAddr="17.84.1.3.1"/>
							<DAI name="t" sAddr="17.84.1.3.2"/>
							<DAI name="dU">
								<Val>端口1-C发送光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-C发送光强越下限告警">
							<DAI name="stVal" sAddr="17.84.1.4.0"/>
							<DAI name="q" sAddr="17.84.1.4.1"/>
							<DAI name="t" sAddr="17.84.1.4.2"/>
							<DAI name="dU">
								<Val>端口1-C发送光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1CRx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-C接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="17.84.2.2.0"/>
							</SDI>
							<DAI name="q" sAddr="17.84.2.2.1"/>
							<DAI name="t" sAddr="17.84.2.2.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-C接收光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1CTx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-C发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="17.84.2.1.0"/>
							</SDI>
							<DAI name="q" sAddr="17.84.2.1.1"/>
							<DAI name="t" sAddr="17.84.2.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-C发送光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Rx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="50" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口1-D接收光强越上限告警">
							<DAI name="stVal" sAddr="17.50.1.1.0"/>
							<DAI name="q" sAddr="17.50.1.1.1"/>
							<DAI name="t" sAddr="17.50.1.1.2"/>
							<DAI name="dU">
								<Val>端口1-D接收光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-D接收光强越下限告警">
							<DAI name="stVal" sAddr="17.50.1.2.0"/>
							<DAI name="q" sAddr="17.50.1.2.1"/>
							<DAI name="t" sAddr="17.50.1.2.2"/>
							<DAI name="dU">
								<Val>端口1-D接收光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="50" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口1-D发送光强越上限告警">
							<DAI name="stVal" sAddr="17.50.1.3.0"/>
							<DAI name="q" sAddr="17.50.1.3.1"/>
							<DAI name="t" sAddr="17.50.1.3.2"/>
							<DAI name="dU">
								<Val>端口1-D发送光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口1-D发送光强越下限告警">
							<DAI name="stVal" sAddr="17.50.1.4.0"/>
							<DAI name="q" sAddr="17.50.1.4.1"/>
							<DAI name="t" sAddr="17.50.1.4.2"/>
							<DAI name="dU">
								<Val>端口1-D发送光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1DRx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-D接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="17.50.2.2.0"/>
							</SDI>
							<DAI name="q" sAddr="17.50.2.2.1"/>
							<DAI name="t" sAddr="17.50.2.2.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-D接收光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1DTx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口1-D发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="17.50.2.1.0"/>
							</SDI>
							<DAI name="q" sAddr="17.50.2.1.1"/>
							<DAI name="t" sAddr="17.50.2.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口1-D发送光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Rx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="43" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口13-A接收光强越上限告警">
							<DAI name="stVal" sAddr="18.43.1.1.0"/>
							<DAI name="q" sAddr="18.43.1.1.1"/>
							<DAI name="t" sAddr="18.43.1.1.2"/>
							<DAI name="dU">
								<Val>端口13-A接收光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口13-A接收光强越下限告警">
							<DAI name="stVal" sAddr="18.43.1.2.0"/>
							<DAI name="q" sAddr="18.43.1.2.1"/>
							<DAI name="t" sAddr="18.43.1.2.2"/>
							<DAI name="dU">
								<Val>端口13-A接收光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="43" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口13-A发送光强越上限告警">
							<DAI name="stVal" sAddr="18.43.1.3.0"/>
							<DAI name="q" sAddr="18.43.1.3.1"/>
							<DAI name="t" sAddr="18.43.1.3.2"/>
							<DAI name="dU">
								<Val>端口13-A发送光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口13-A发送光强越下限告警">
							<DAI name="stVal" sAddr="18.43.1.4.0"/>
							<DAI name="q" sAddr="18.43.1.4.1"/>
							<DAI name="t" sAddr="18.43.1.4.2"/>
							<DAI name="dU">
								<Val>端口13-A发送光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P13ARx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口13-A接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="18.43.2.2.0"/>
							</SDI>
							<DAI name="q" sAddr="18.43.2.2.1"/>
							<DAI name="t" sAddr="18.43.2.2.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口13-A接收光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P13ATx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口13-A发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="18.43.2.1.0"/>
							</SDI>
							<DAI name="q" sAddr="18.43.2.1.1"/>
							<DAI name="t" sAddr="18.43.2.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口13-A发送光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Rx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="108" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口13-B接收光强越上限告警">
							<DAI name="stVal" sAddr="18.108.1.1.0"/>
							<DAI name="q" sAddr="18.108.1.1.1"/>
							<DAI name="t" sAddr="18.108.1.1.2"/>
							<DAI name="dU">
								<Val>端口13-B接收光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口13-B接收光强越下限告警">
							<DAI name="stVal" sAddr="18.108.1.2.0"/>
							<DAI name="q" sAddr="18.108.1.2.1"/>
							<DAI name="t" sAddr="18.108.1.2.2"/>
							<DAI name="dU">
								<Val>端口13-B接收光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="108" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="端口13-B发送光强越上限告警">
							<DAI name="stVal" sAddr="18.108.1.3.0"/>
							<DAI name="q" sAddr="18.108.1.3.1"/>
							<DAI name="t" sAddr="18.108.1.3.2"/>
							<DAI name="dU">
								<Val>端口13-B发送光强越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="端口13-B发送光强越下限告警">
							<DAI name="stVal" sAddr="18.108.1.4.0"/>
							<DAI name="q" sAddr="18.108.1.4.1"/>
							<DAI name="t" sAddr="18.108.1.4.2"/>
							<DAI name="dU">
								<Val>端口13-B发送光强越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光强(LigIntes)">
							<DAI name="dU">
								<Val>光强(LigIntes)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P13BRx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口13-B接收光强">
							<SDI name="mag">
								<DAI name="f" sAddr="18.108.2.2.0"/>
							</SDI>
							<DAI name="q" sAddr="18.108.2.2.1"/>
							<DAI name="t" sAddr="18.108.2.2.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口13-B接收光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P13BTx" lnClass="SCLI" lnType="PL2201C_SF_CSD_V1.00GZK_SCLI_1" inst="1" desc="光口功率监视">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="AlmU" desc="光强越上限(AlmU)">
							<DAI name="dU">
								<Val>光强越上限(AlmU)</Val>
							</DAI>
						</DOI>
						<DOI name="AlmL" desc="光强越下限(AlmL)">
							<DAI name="dU">
								<Val>光强越下限(AlmL)</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="端口13-B发送光强">
							<SDI name="mag">
								<DAI name="f" sAddr="18.108.2.1.0"/>
							</SDI>
							<DAI name="q" sAddr="18.108.2.1.1"/>
							<DAI name="t" sAddr="18.108.2.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>端口13-B发送光强</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTSM" lnType="SF_CSD_V1.00GZK_LTSM_1" inst="1" desc="对时状态">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="HostTPortAlarm" desc="对时信号状态">
							<DAI name="stVal" sAddr="96.2.1.55.0"/>
							<DAI name="q" sAddr="96.2.1.55.1"/>
							<DAI name="t" sAddr="96.2.1.55.2"/>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
						</DOI>
						<DOI name="HostTSrvAlarm" desc="对时服务状态">
							<DAI name="stVal" sAddr="96.2.1.53.0"/>
							<DAI name="q" sAddr="96.2.1.53.1"/>
							<DAI name="t" sAddr="96.2.1.53.2"/>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
						</DOI>
						<DOI name="HostContAlarm" desc="时间跳变侦测状态">
							<DAI name="stVal" sAddr="96.2.1.54.0"/>
							<DAI name="q" sAddr="96.2.1.54.1"/>
							<DAI name="t" sAddr="96.2.1.54.2"/>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Diag" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_1" inst="1" desc="装置故障">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="CID文件错误">
							<DAI name="stVal" sAddr="96.2.1.19.0"/>
							<DAI name="q" sAddr="96.2.1.19.1"/>
							<DAI name="t" sAddr="96.2.1.19.2"/>
							<DAI name="dU">
								<Val>CID文件错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="CCD解析ini失败">
							<DAI name="stVal" sAddr="96.2.1.20.0"/>
							<DAI name="q" sAddr="96.2.1.20.1"/>
							<DAI name="t" sAddr="96.2.1.20.2"/>
							<DAI name="dU">
								<Val>CCD解析ini失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="运行配置文件错误">
							<DAI name="stVal" sAddr="96.2.1.45.0"/>
							<DAI name="q" sAddr="96.2.1.45.1"/>
							<DAI name="t" sAddr="96.2.1.45.2"/>
							<DAI name="dU">
								<Val>运行配置文件错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="装置故障">
							<DAI name="stVal" sAddr="96.2.1.48.0"/>
							<DAI name="q" sAddr="96.2.1.48.1"/>
							<DAI name="t" sAddr="96.2.1.48.2"/>
							<DAI name="dU">
								<Val>装置故障</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="五防文件错">
							<DAI name="stVal" sAddr="96.2.1.25.0"/>
							<DAI name="q" sAddr="96.2.1.25.1"/>
							<DAI name="t" sAddr="96.2.1.25.2"/>
							<DAI name="dU">
								<Val>五防文件错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="模拟量采集错">
							<DAI name="stVal" sAddr="81.72.1.1.0"/>
							<DAI name="q" sAddr="81.72.1.1.1"/>
							<DAI name="t" sAddr="81.72.1.1.2"/>
							<DAI name="d">
								<Val>SmpAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="电流双AD不一致">
							<DAI name="stVal" sAddr="81.72.1.2.0"/>
							<DAI name="q" sAddr="81.72.1.2.1"/>
							<DAI name="t" sAddr="81.72.1.2.2"/>
							<DAI name="dU">
								<Val>电流双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="采样值错">
							<DAI name="stVal" sAddr="81.82.1.1.0"/>
							<DAI name="q" sAddr="81.82.1.1.1"/>
							<DAI name="t" sAddr="81.82.1.1.2"/>
							<DAI name="dU">
								<Val>采样值错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="装置参数错">
							<DAI name="stVal" sAddr="81.82.1.2.0"/>
							<DAI name="q" sAddr="81.82.1.2.1"/>
							<DAI name="t" sAddr="81.82.1.2.2"/>
							<DAI name="dU">
								<Val>装置参数错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="ROM和校验错">
							<DAI name="stVal" sAddr="81.82.1.3.0"/>
							<DAI name="q" sAddr="81.82.1.3.1"/>
							<DAI name="t" sAddr="81.82.1.3.2"/>
							<DAI name="dU">
								<Val>ROM和校验错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="定值错">
							<DAI name="stVal" sAddr="81.82.1.4.0"/>
							<DAI name="q" sAddr="81.82.1.4.1"/>
							<DAI name="t" sAddr="81.82.1.4.2"/>
							<DAI name="dU">
								<Val>定值错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="压板模式未确认">
							<DAI name="stVal" sAddr="81.82.1.5.0"/>
							<DAI name="q" sAddr="81.82.1.5.1"/>
							<DAI name="t" sAddr="81.82.1.5.2"/>
							<DAI name="dU">
								<Val>压板模式未确认</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="软压板错">
							<DAI name="stVal" sAddr="81.82.1.6.0"/>
							<DAI name="q" sAddr="81.82.1.6.1"/>
							<DAI name="t" sAddr="81.82.1.6.2"/>
							<DAI name="dU">
								<Val>软压板错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="系统配置错">
							<DAI name="stVal" sAddr="81.82.1.7.0"/>
							<DAI name="q" sAddr="81.82.1.7.1"/>
							<DAI name="t" sAddr="81.82.1.7.2"/>
							<DAI name="dU">
								<Val>系统配置错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="SV采样异常">
							<DAI name="stVal" sAddr="81.82.1.9.0"/>
							<DAI name="q" sAddr="81.82.1.9.1"/>
							<DAI name="t" sAddr="81.82.1.9.2"/>
							<DAI name="dU">
								<Val>SV采样异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="保护CPU插件异常">
							<DAI name="stVal" sAddr="81.82.1.10.0"/>
							<DAI name="q" sAddr="81.82.1.10.1"/>
							<DAI name="t" sAddr="81.82.1.10.2"/>
							<DAI name="d">
								<Val>ProCPUAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="定值区指针错">
							<DAI name="stVal" sAddr="81.82.1.12.0"/>
							<DAI name="q" sAddr="81.82.1.12.1"/>
							<DAI name="t" sAddr="81.82.1.12.2"/>
							<DAI name="dU">
								<Val>定值区指针错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="逻辑文件错">
							<DAI name="stVal" sAddr="81.82.1.13.0"/>
							<DAI name="q" sAddr="81.82.1.13.1"/>
							<DAI name="t" sAddr="81.82.1.13.2"/>
							<DAI name="dU">
								<Val>逻辑文件错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="IOMASK配置错">
							<DAI name="stVal" sAddr="81.82.1.14.0"/>
							<DAI name="q" sAddr="81.82.1.14.1"/>
							<DAI name="t" sAddr="81.82.1.14.2"/>
							<DAI name="dU">
								<Val>IOMASK配置错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="配置文件错">
							<DAI name="stVal" sAddr="81.82.1.15.0"/>
							<DAI name="q" sAddr="81.82.1.15.1"/>
							<DAI name="t" sAddr="81.82.1.15.2"/>
							<DAI name="dU">
								<Val>配置文件错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="配置文件不一致">
							<DAI name="stVal" sAddr="81.82.1.16.0"/>
							<DAI name="q" sAddr="81.82.1.16.1"/>
							<DAI name="t" sAddr="81.82.1.16.2"/>
							<DAI name="dU">
								<Val>配置文件不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="IOMASK错">
							<DAI name="stVal" sAddr="81.82.1.17.0"/>
							<DAI name="q" sAddr="81.82.1.17.1"/>
							<DAI name="t" sAddr="81.82.1.17.2"/>
							<DAI name="dU">
								<Val>IOMASK错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="开出检测不响应">
							<DAI name="stVal" sAddr="81.82.1.18.0"/>
							<DAI name="q" sAddr="81.82.1.18.1"/>
							<DAI name="t" sAddr="81.82.1.18.2"/>
							<DAI name="dU">
								<Val>开出检测不响应</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="开出击穿">
							<DAI name="stVal" sAddr="81.82.1.19.0"/>
							<DAI name="q" sAddr="81.82.1.19.1"/>
							<DAI name="t" sAddr="81.82.1.19.2"/>
							<DAI name="dU">
								<Val>开出击穿</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="开出CPU工作不正常">
							<DAI name="stVal" sAddr="81.82.1.20.0"/>
							<DAI name="q" sAddr="81.82.1.20.1"/>
							<DAI name="t" sAddr="81.82.1.20.2"/>
							<DAI name="dU">
								<Val>开出CPU工作不正常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="开出ROM求和错">
							<DAI name="stVal" sAddr="81.82.1.21.0"/>
							<DAI name="q" sAddr="81.82.1.21.1"/>
							<DAI name="t" sAddr="81.82.1.21.2"/>
							<DAI name="dU">
								<Val>开出ROM求和错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="开出EEPROM出错">
							<DAI name="stVal" sAddr="81.82.1.22.0"/>
							<DAI name="q" sAddr="81.82.1.22.1"/>
							<DAI name="t" sAddr="81.82.1.22.2"/>
							<DAI name="dU">
								<Val>开出EEPROM出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="开出配置错">
							<DAI name="stVal" sAddr="81.82.1.23.0"/>
							<DAI name="q" sAddr="81.82.1.23.1"/>
							<DAI name="t" sAddr="81.82.1.23.2"/>
							<DAI name="dU">
								<Val>开出配置错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="开出保持属性配置错">
							<DAI name="stVal" sAddr="81.82.1.24.0"/>
							<DAI name="q" sAddr="81.82.1.24.1"/>
							<DAI name="t" sAddr="81.82.1.24.2"/>
							<DAI name="dU">
								<Val>开出保持属性配置错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="开出异常">
							<DAI name="stVal" sAddr="81.82.1.8.0"/>
							<DAI name="q" sAddr="81.82.1.8.1"/>
							<DAI name="t" sAddr="81.82.1.8.2"/>
							<DAI name="d">
								<Val>BOAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="总告警(Alm)31">
							<DAI name="dU">
								<Val>总告警(Alm)31</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="总告警(Alm)32">
							<DAI name="dU">
								<Val>总告警(Alm)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_1" inst="1" desc="公共告警">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="远方就地状态不一致">
							<DAI name="stVal" sAddr="96.2.1.1.0"/>
							<DAI name="q" sAddr="96.2.1.1.1"/>
							<DAI name="t" sAddr="96.2.1.1.2"/>
							<DAI name="dU">
								<Val>远方就地状态不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="CPU通信中断">
							<DAI name="stVal" sAddr="96.2.1.2.0"/>
							<DAI name="q" sAddr="96.2.1.2.1"/>
							<DAI name="t" sAddr="96.2.1.2.2"/>
							<DAI name="dU">
								<Val>CPU通信中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="站控层GO总告警">
							<DAI name="stVal" sAddr="96.2.1.3.0"/>
							<DAI name="q" sAddr="96.2.1.3.1"/>
							<DAI name="t" sAddr="96.2.1.3.2"/>
							<DAI name="dU">
								<Val>站控层GO总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="对时异常">
							<DAI name="stVal" sAddr="96.2.1.4.0"/>
							<DAI name="q" sAddr="96.2.1.4.1"/>
							<DAI name="t" sAddr="96.2.1.4.2"/>
							<DAI name="d">
								<Val>TmSynAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="DIO配置出错">
							<DAI name="stVal" sAddr="96.2.1.5.0"/>
							<DAI name="q" sAddr="96.2.1.5.1"/>
							<DAI name="t" sAddr="96.2.1.5.2"/>
							<DAI name="dU">
								<Val>DIO配置出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="备用6">
							<DAI name="stVal" sAddr="96.2.1.6.0"/>
							<DAI name="q" sAddr="96.2.1.6.1"/>
							<DAI name="t" sAddr="96.2.1.6.2"/>
							<DAI name="dU">
								<Val>备用6</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="定值区号不一致">
							<DAI name="stVal" sAddr="96.2.1.7.0"/>
							<DAI name="q" sAddr="96.2.1.7.1"/>
							<DAI name="t" sAddr="96.2.1.7.2"/>
							<DAI name="dU">
								<Val>定值区号不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="定值不一致">
							<DAI name="stVal" sAddr="96.2.1.8.0"/>
							<DAI name="q" sAddr="96.2.1.8.1"/>
							<DAI name="t" sAddr="96.2.1.8.2"/>
							<DAI name="dU">
								<Val>定值不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="压板不一致">
							<DAI name="stVal" sAddr="96.2.1.9.0"/>
							<DAI name="q" sAddr="96.2.1.9.1"/>
							<DAI name="t" sAddr="96.2.1.9.2"/>
							<DAI name="dU">
								<Val>压板不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="总告警(Alm)10">
							<DAI name="dU">
								<Val>总告警(Alm)10</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="总告警(Alm)11">
							<DAI name="dU">
								<Val>总告警(Alm)11</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="总告警(Alm)12">
							<DAI name="dU">
								<Val>总告警(Alm)12</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="总告警(Alm)13">
							<DAI name="dU">
								<Val>总告警(Alm)13</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="总告警(Alm)14">
							<DAI name="dU">
								<Val>总告警(Alm)14</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="总告警(Alm)15">
							<DAI name="dU">
								<Val>总告警(Alm)15</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="总告警(Alm)16">
							<DAI name="dU">
								<Val>总告警(Alm)16</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="总告警(Alm)17">
							<DAI name="dU">
								<Val>总告警(Alm)17</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="总告警(Alm)18">
							<DAI name="dU">
								<Val>总告警(Alm)18</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOOSE板通信中断">
							<DAI name="stVal" sAddr="96.2.1.43.0"/>
							<DAI name="q" sAddr="96.2.1.43.1"/>
							<DAI name="t" sAddr="96.2.1.43.2"/>
							<DAI name="dU">
								<Val>GOOSE板通信中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="SV板通信中断">
							<DAI name="stVal" sAddr="96.2.1.44.0"/>
							<DAI name="q" sAddr="96.2.1.44.1"/>
							<DAI name="t" sAddr="96.2.1.44.2"/>
							<DAI name="dU">
								<Val>SV板通信中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="总告警(Alm)21">
							<DAI name="dU">
								<Val>总告警(Alm)21</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="总告警(Alm)22">
							<DAI name="dU">
								<Val>总告警(Alm)22</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOOSE总告警">
							<DAI name="stVal" sAddr="96.2.1.50.0"/>
							<DAI name="q" sAddr="96.2.1.50.1"/>
							<DAI name="t" sAddr="96.2.1.50.2"/>
							<DAI name="d">
								<Val>GOAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="SV总告警">
							<DAI name="stVal" sAddr="96.2.1.51.0"/>
							<DAI name="q" sAddr="96.2.1.51.1"/>
							<DAI name="t" sAddr="96.2.1.51.2"/>
							<DAI name="d">
								<Val>SVAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="定值下装失败">
							<DAI name="stVal" sAddr="96.2.1.21.0"/>
							<DAI name="q" sAddr="96.2.1.21.1"/>
							<DAI name="t" sAddr="96.2.1.21.2"/>
							<DAI name="dU">
								<Val>定值下装失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="主对时源异常">
							<DAI name="stVal" sAddr="96.2.1.22.0"/>
							<DAI name="q" sAddr="96.2.1.22.1"/>
							<DAI name="t" sAddr="96.2.1.22.2"/>
							<DAI name="dU">
								<Val>主对时源异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="站控层A网中断">
							<DAI name="stVal" sAddr="96.2.1.23.0"/>
							<DAI name="q" sAddr="96.2.1.23.1"/>
							<DAI name="t" sAddr="96.2.1.23.2"/>
							<DAI name="dU">
								<Val>站控层A网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="站控层B网中断">
							<DAI name="stVal" sAddr="96.2.1.24.0"/>
							<DAI name="q" sAddr="96.2.1.24.1"/>
							<DAI name="t" sAddr="96.2.1.24.2"/>
							<DAI name="dU">
								<Val>站控层B网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="总告警(Alm)29">
							<DAI name="dU">
								<Val>总告警(Alm)29</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="总告警(Alm)30">
							<DAI name="dU">
								<Val>总告警(Alm)30</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="总告警(Alm)31">
							<DAI name="dU">
								<Val>总告警(Alm)31</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="总告警(Alm)32">
							<DAI name="dU">
								<Val>总告警(Alm)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="2" desc="保护硬压板">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="远方操作硬压板">
							<DAI name="stVal" sAddr="81.59.5.19.0"/>
							<DAI name="q" sAddr="81.59.5.19.1"/>
							<DAI name="t" sAddr="81.59.5.19.2"/>
							<DAI name="d">
								<Val>RemOpBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="保护检修状态硬压板">
							<DAI name="stVal" sAddr="81.59.5.20.0"/>
							<DAI name="q" sAddr="81.59.5.20.1"/>
							<DAI name="t" sAddr="81.59.5.20.2"/>
							<DAI name="d">
								<Val>DevMantBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="状态输入(Ind)3">
							<DAI name="dU">
								<Val>状态输入(Ind)3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="状态输入(Ind)4">
							<DAI name="dU">
								<Val>状态输入(Ind)4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="状态输入(Ind)5">
							<DAI name="dU">
								<Val>状态输入(Ind)5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="状态输入(Ind)6">
							<DAI name="dU">
								<Val>状态输入(Ind)6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="状态输入(Ind)7">
							<DAI name="dU">
								<Val>状态输入(Ind)7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="状态输入(Ind)8">
							<DAI name="dU">
								<Val>状态输入(Ind)8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="状态输入(Ind)9">
							<DAI name="dU">
								<Val>状态输入(Ind)9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="状态输入(Ind)10">
							<DAI name="dU">
								<Val>状态输入(Ind)10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="状态输入(Ind)11">
							<DAI name="dU">
								<Val>状态输入(Ind)11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="状态输入(Ind)12">
							<DAI name="dU">
								<Val>状态输入(Ind)12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="状态输入(Ind)13">
							<DAI name="dU">
								<Val>状态输入(Ind)13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="状态输入(Ind)14">
							<DAI name="dU">
								<Val>状态输入(Ind)14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="状态输入(Ind)15">
							<DAI name="dU">
								<Val>状态输入(Ind)15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="状态输入(Ind)16">
							<DAI name="dU">
								<Val>状态输入(Ind)16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="1" desc="装置运行状态">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="运行">
							<DAI name="stVal" sAddr="81.83.1.1.0"/>
							<DAI name="q" sAddr="81.83.1.1.1"/>
							<DAI name="t" sAddr="81.83.1.1.2"/>
							<DAI name="d">
								<Val>DevRun</Val>
							</DAI>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="异常">
							<DAI name="stVal" sAddr="81.83.2.1.0"/>
							<DAI name="q" sAddr="81.83.2.1.1"/>
							<DAI name="t" sAddr="81.83.2.1.2"/>
							<DAI name="d">
								<Val>DevAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="检修">
							<DAI name="stVal" sAddr="81.83.2.2.0"/>
							<DAI name="q" sAddr="81.83.2.2.1"/>
							<DAI name="t" sAddr="81.83.2.2.2"/>
							<DAI name="d">
								<Val>DevMant</Val>
							</DAI>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="纵联保护闭锁">
							<DAI name="stVal" sAddr="81.83.2.3.0"/>
							<DAI name="q" sAddr="81.83.2.3.1"/>
							<DAI name="t" sAddr="81.83.2.3.2"/>
							<DAI name="d">
								<Val>DevMProBlk</Val>
							</DAI>
							<DAI name="dU">
								<Val>纵联保护闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="充电完成">
							<DAI name="stVal" sAddr="81.83.2.8.0"/>
							<DAI name="q" sAddr="81.83.2.8.1"/>
							<DAI name="t" sAddr="81.83.2.8.2"/>
							<DAI name="d">
								<Val>DevRecReady</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="保护跳闸">
							<DAI name="stVal" sAddr="81.83.2.4.0"/>
							<DAI name="q" sAddr="81.83.2.4.1"/>
							<DAI name="t" sAddr="81.83.2.4.2"/>
							<DAI name="d">
								<Val>DevProTrip</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="重合闸">
							<DAI name="stVal" sAddr="81.83.2.7.0"/>
							<DAI name="q" sAddr="81.83.2.7.1"/>
							<DAI name="t" sAddr="81.83.2.7.2"/>
							<DAI name="d">
								<Val>DevRecOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="状态输入(Ind)8">
							<DAI name="dU">
								<Val>状态输入(Ind)8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="状态输入(Ind)9">
							<DAI name="dU">
								<Val>状态输入(Ind)9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="状态输入(Ind)10">
							<DAI name="dU">
								<Val>状态输入(Ind)10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="状态输入(Ind)11">
							<DAI name="dU">
								<Val>状态输入(Ind)11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="状态输入(Ind)12">
							<DAI name="dU">
								<Val>状态输入(Ind)12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="状态输入(Ind)13">
							<DAI name="dU">
								<Val>状态输入(Ind)13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="状态输入(Ind)14">
							<DAI name="dU">
								<Val>状态输入(Ind)14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="状态输入(Ind)15">
							<DAI name="dU">
								<Val>状态输入(Ind)15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="状态输入(Ind)16">
							<DAI name="dU">
								<Val>状态输入(Ind)16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT" desc="保护">
					<LN0 lnClass="LLN0" lnType="PL2201C_SF_CSD_V1.01GZK_LLN0" inst="" desc="General">
						<DataSet name="dsWarning" desc="告警信号">
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayDin1" desc="保护开入1">
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind24" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind25" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayDin2" desc="保护开入2">
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="51" doName="DPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="51" doName="DPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="51" doName="DPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="2" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO6" fc="ST"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件">
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="AccZer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PDIF" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Tr" lnClass="PSCH" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="MCAcc" lnClass="PDIS" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="DPFC" lnClass="PDIS" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op24" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op25" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op26" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op27" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op28" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op29" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="InvZer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PPDP" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PPDP" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Tpc" lnClass="PTOV" lnInst="501" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="NoFD" lnClass="RRTC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="GAPC" lnInst="501" doName="Op1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op24" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op25" fc="ST"/>
							<FCDA ldInst="PROT" prefix="TrOL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayAin" desc="保护遥测">
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="PhV.res" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="SynV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="1" doName="A.res" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="PhV.res" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="SynV" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="Pro" lnClass="MMXU" lnInst="2" doName="A.res" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXN" lnInst="1" doName="Watt" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXN" lnInst="1" doName="VolAmpr" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="3" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="3" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="MMXU" lnInst="3" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="7" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="7" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="7" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="8" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="8" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="8" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="9" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="9" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="9" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="10" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="10" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="mea" lnClass="MMXU" lnInst="10" doName="A.phsC" fc="MX"/>
						</DataSet>
						<DataSet name="dsRelayEna" desc="保护压板">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna7" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGoEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SV1" lnClass="CSLK" lnInst="2" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SV2" lnClass="CSLK" lnInst="3" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="StrBFStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="BlkRecStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="OpStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PPDP" lnInst="1" doName="TrStrp" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="DPFCStr" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="ROCStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="StrValSG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="CTBrkVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="LinCapac" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="LinCapac0" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="LocShRX" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="LocNRX" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Tr" lnClass="PSCH" lnInst="1" doName="LocChnID" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Tr" lnClass="PSCH" lnInst="1" doName="RemChnID" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="Z1" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="LinAng" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="Z0" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="LinAng0" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RFLO" lnInst="1" doName="LinLenKm" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="1" doName="GndStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="GndStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="GndDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="3" doName="GndStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="3" doName="GndDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="PhStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="2" doName="PhStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="2" doName="PhDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="PhStr" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="PhDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="RisLod" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="AccZer" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="SPRecTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="TPRecTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="RecDifAng" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="K0FactX" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="K0FactR" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RPSB" lnInst="1" doName="BlkValASG" fc="SG"/>
							<FCDA ldInst="PROT" prefix="InvZer" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="InvZer" lnClass="PTOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="InvZer" lnClass="PTOC" lnInst="1" doName="InvZroTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="InvZer" lnClass="PTOC" lnInst="1" doName="MinOpTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PPDP" lnInst="1" doName="ABlkVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PPDP" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="AlmOL" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="AlmOL" lnClass="PTOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="TrOL" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="TrOL" lnClass="PTOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="RRTC" lnInst="1" doName="StrValI2" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="RRTC" lnInst="1" doName="StrVal3U0" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="RRTC" lnInst="1" doName="StrValU2" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="RRTC" lnInst="1" doName="LoA" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="RRTC" lnInst="1" doName="LoW" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="RRTC" lnInst="1" doName="LoPFAng" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="RRTC" lnInst="1" doName="RTCDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="NoFD" lnClass="RRTC" lnInst="1" doName="RTDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="PSCH" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="CTBlkEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="PSCH" lnInst="1" doName="IntClkMod" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="PSCH" lnInst="1" doName="IntClkMod" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="TVTR" lnInst="1" doName="LinPTMod" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RPSB" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="DirEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="TPTrMod" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="Z2BlkRec" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="MPBlkRec" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="RecChkSyn" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="RecChkDea" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="SPRecMod" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="TPRecMod" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="InhRec" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="StopRec" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="OpnStrSPR" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="OpnStrTPR" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="CCCEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Tr" lnClass="PSCH" lnInst="1" doName="StrEnaRT" fc="SG"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="LoopTstEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="DPFC" lnClass="PDIS" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="InvZer" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="InvZer" lnClass="PTOC" lnInst="1" doName="DirEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PPDP" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PPDP" lnInst="1" doName="ABlkEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="AlmOL" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="TrOL" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="ImpL" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="RRTC" lnInst="1" doName="AVStrEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="RRTC" lnInst="1" doName="LoAWStrEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="RRTC" lnInst="1" doName="LoPFAngEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="NoFD" lnClass="RRTC" lnInst="1" doName="NoCrtrnEna" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" prefix="Tpc" lnClass="PTOV" lnInst="1" doName="CBOpnBlkRT" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="1" doName="OnePhOVMod" fc="SG"/>
							<FCDA ldInst="PROT" prefix="NoFD" lnClass="RRTC" lnInst="1" doName="PTFDisCEna" fc="SG"/>
						</DataSet>
						<DataSet name="dsParameter" desc="装置参数">
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="SettingGrp" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="DeviceName" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="TVTR" lnInst="2" doName="VRtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="FOCH1" lnClass="PSCH" lnInst="1" doName="Type" fc="SP"/>
							<FCDA ldInst="PROT" prefix="FOCH2" lnClass="PSCH" lnInst="1" doName="Type" fc="SP"/>
						</DataSet>
						<DataSet name="dsRelayState" desc="保护功能状态">
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayBlk" desc="保护功能闭锁状态">
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayFunEn" desc="保护功能远方投退">
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="6" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="7" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="8" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="9" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind1" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog1" desc="保护设备日志1">
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna7" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGoEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SV0" lnClass="CSLK" lnInst="1" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SV1" lnClass="CSLK" lnInst="2" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SV2" lnClass="CSLK" lnInst="3" doName="LinkRxVirEn" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="StrBFStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="BlkRecStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="OpStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PPDP" lnInst="1" doName="TrStrp" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog2" desc="保护设备日志2">
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="AccZer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Zer" lnClass="PDIF" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="P" lnClass="PDIF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Tr" lnClass="PSCH" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Acc" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="MCAcc" lnClass="PDIS" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="DPFC" lnClass="PDIS" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op24" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op25" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op26" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op27" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op28" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="500" doName="Op29" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="InvZer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PPDP" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PPDP" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="PTOV" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Tpc" lnClass="PTOV" lnInst="501" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="NoFD" lnClass="RRTC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FD" lnClass="GAPC" lnInst="501" doName="Op1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op24" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="501" doName="Op25" fc="ST"/>
							<FCDA ldInst="PROT" prefix="TrOL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="6" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="7" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="8" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="9" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="10" doName="Ind1" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog3" desc="保护设备日志3">
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Sta" lnClass="GGIO" lnInst="4" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind23" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind24" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="3" doName="Ind25" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BiInS" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="51" doName="DPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="51" doName="DPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="51" doName="DPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="2" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="3" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="4" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GODI" lnClass="GGIO" lnInst="5" doName="SPCSO6" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbWarning" datSet="dsWarning" intgPd="0" rptID="P_L2211CPROT/LLN0$BR$brcbWarning" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayDinA" datSet="dsRelayDin1" intgPd="0" rptID="P_L2211CPROT/LLN0$BR$brcbRelayDinA" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayDinB" datSet="dsRelayDin2" intgPd="0" rptID="P_L2211CPROT/LLN0$BR$brcbRelayDinB" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="0" rptID="P_L2211CPROT/LLN0$BR$brcbTripInfo" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbRelayAin" datSet="dsRelayAin" intgPd="18000" rptID="P_L2211CPROT/LLN0$RP$urcbRelayAin" confRev="1" buffered="false">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayEna" datSet="dsRelayEna" intgPd="0" rptID="P_L2211CPROT/LLN0$BR$brcbRelayEna" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayState" datSet="dsRelayState" intgPd="0" rptID="P_L2211CPROT/LLN0$BR$brcbRelayState" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayBlk" datSet="dsRelayBlk" intgPd="0" rptID="P_L2211CPROT/LLN0$BR$brcbRelayBlk" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayFunEn" datSet="dsRelayFunEn" intgPd="0" rptID="P_L2211CPROT/LLN0$BR$brcbRelayFunEn" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl name="LcbLogA" datSet="dsLog1" intgPd="180000" logName="PROT" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<LogControl name="LcbLogB" datSet="dsLog2" intgPd="180000" logName="PROT" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<LogControl name="LcbLogC" datSet="dsLog3" intgPd="180000" logName="PROT" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="就地开入状态">
							<DAI name="dU">
								<Val>就地开入状态</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED复位">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>LED复位</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="光纤通道一软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="81.59.4.2.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.2.4"/>
									<DAI name="orIdent" sAddr="81.59.4.2.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.2.6"/>
								<DAI name="T" sAddr="81.59.4.2.7"/>
								<DAI name="Test" sAddr="81.59.4.2.8"/>
								<DAI name="Check" sAddr="81.59.4.2.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="81.59.4.2.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.2.4"/>
									<DAI name="orIdent" sAddr="81.59.4.2.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.2.6"/>
								<DAI name="T" sAddr="81.59.4.2.7"/>
								<DAI name="Test" sAddr="81.59.4.2.8"/>
								<DAI name="Check" sAddr="81.59.4.2.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="81.59.4.2.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.2.4"/>
									<DAI name="orIdent" sAddr="81.59.4.2.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.2.6"/>
								<DAI name="T" sAddr="81.59.4.2.7"/>
								<DAI name="Test" sAddr="81.59.4.2.8"/>
							</SDI>
							<DAI name="stVal" sAddr="81.59.4.2.0"/>
							<DAI name="q" sAddr="81.59.4.2.1"/>
							<DAI name="t" sAddr="81.59.4.2.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>FOCH1VirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>光纤通道一软压板</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="光纤通道二软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="81.59.4.3.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.3.4"/>
									<DAI name="orIdent" sAddr="81.59.4.3.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.3.6"/>
								<DAI name="T" sAddr="81.59.4.3.7"/>
								<DAI name="Test" sAddr="81.59.4.3.8"/>
								<DAI name="Check" sAddr="81.59.4.3.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="81.59.4.3.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.3.4"/>
									<DAI name="orIdent" sAddr="81.59.4.3.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.3.6"/>
								<DAI name="T" sAddr="81.59.4.3.7"/>
								<DAI name="Test" sAddr="81.59.4.3.8"/>
								<DAI name="Check" sAddr="81.59.4.3.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="81.59.4.3.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.3.4"/>
									<DAI name="orIdent" sAddr="81.59.4.3.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.3.6"/>
								<DAI name="T" sAddr="81.59.4.3.7"/>
								<DAI name="Test" sAddr="81.59.4.3.8"/>
							</SDI>
							<DAI name="stVal" sAddr="81.59.4.3.0"/>
							<DAI name="q" sAddr="81.59.4.3.1"/>
							<DAI name="t" sAddr="81.59.4.3.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>FOCH2VirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>光纤通道二软压板</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="距离保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="81.59.4.5.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.5.4"/>
									<DAI name="orIdent" sAddr="81.59.4.5.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.5.6"/>
								<DAI name="T" sAddr="81.59.4.5.7"/>
								<DAI name="Test" sAddr="81.59.4.5.8"/>
								<DAI name="Check" sAddr="81.59.4.5.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="81.59.4.5.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.5.4"/>
									<DAI name="orIdent" sAddr="81.59.4.5.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.5.6"/>
								<DAI name="T" sAddr="81.59.4.5.7"/>
								<DAI name="Test" sAddr="81.59.4.5.8"/>
								<DAI name="Check" sAddr="81.59.4.5.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="81.59.4.5.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.5.4"/>
									<DAI name="orIdent" sAddr="81.59.4.5.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.5.6"/>
								<DAI name="T" sAddr="81.59.4.5.7"/>
								<DAI name="Test" sAddr="81.59.4.5.8"/>
							</SDI>
							<DAI name="stVal" sAddr="81.59.4.5.0"/>
							<DAI name="q" sAddr="81.59.4.5.1"/>
							<DAI name="t" sAddr="81.59.4.5.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>PDISVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护软压板</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="零序过流保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="81.59.4.6.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.6.4"/>
									<DAI name="orIdent" sAddr="81.59.4.6.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.6.6"/>
								<DAI name="T" sAddr="81.59.4.6.7"/>
								<DAI name="Test" sAddr="81.59.4.6.8"/>
								<DAI name="Check" sAddr="81.59.4.6.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="81.59.4.6.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.6.4"/>
									<DAI name="orIdent" sAddr="81.59.4.6.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.6.6"/>
								<DAI name="T" sAddr="81.59.4.6.7"/>
								<DAI name="Test" sAddr="81.59.4.6.8"/>
								<DAI name="Check" sAddr="81.59.4.6.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="81.59.4.6.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.59.4.6.4"/>
									<DAI name="orIdent" sAddr="81.59.4.6.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.59.4.6.6"/>
								<DAI name="T" sAddr="81.59.4.6.7"/>
								<DAI name="Test" sAddr="81.59.4.6.8"/>
							</SDI>
							<DAI name="stVal" sAddr="81.59.4.6.0"/>
							<DAI name="q" sAddr="81.59.4.6.1"/>
							<DAI name="t" sAddr="81.59.4.6.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>ZerVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流保护软压板</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="停用重合闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="81.140.4.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.140.4.1.4"/>
									<DAI name="orIdent" sAddr="81.140.4.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.140.4.1.6"/>
								<DAI name="T" sAddr="81.140.4.1.7"/>
								<DAI name="Test" sAddr="81.140.4.1.8"/>
								<DAI name="Check" sAddr="81.140.4.1.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="81.140.4.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.140.4.1.4"/>
									<DAI name="orIdent" sAddr="81.140.4.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.140.4.1.6"/>
								<DAI name="T" sAddr="81.140.4.1.7"/>
								<DAI name="Test" sAddr="81.140.4.1.8"/>
								<DAI name="Check" sAddr="81.140.4.1.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="81.140.4.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.140.4.1.4"/>
									<DAI name="orIdent" sAddr="81.140.4.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.140.4.1.6"/>
								<DAI name="T" sAddr="81.140.4.1.7"/>
								<DAI name="Test" sAddr="81.140.4.1.8"/>
							</SDI>
							<DAI name="stVal" sAddr="81.140.4.1.0"/>
							<DAI name="q" sAddr="81.140.4.1.1"/>
							<DAI name="t" sAddr="81.140.4.1.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>StopRecEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用重合闸软压板</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="远方跳闸保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="81.179.4.4.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.179.4.4.4"/>
									<DAI name="orIdent" sAddr="81.179.4.4.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.179.4.4.6"/>
								<DAI name="T" sAddr="81.179.4.4.7"/>
								<DAI name="Test" sAddr="81.179.4.4.8"/>
								<DAI name="Check" sAddr="81.179.4.4.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="81.179.4.4.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.179.4.4.4"/>
									<DAI name="orIdent" sAddr="81.179.4.4.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.179.4.4.6"/>
								<DAI name="T" sAddr="81.179.4.4.7"/>
								<DAI name="Test" sAddr="81.179.4.4.8"/>
								<DAI name="Check" sAddr="81.179.4.4.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="81.179.4.4.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.179.4.4.4"/>
									<DAI name="orIdent" sAddr="81.179.4.4.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.179.4.4.6"/>
								<DAI name="T" sAddr="81.179.4.4.7"/>
								<DAI name="Test" sAddr="81.179.4.4.8"/>
							</SDI>
							<DAI name="stVal" sAddr="81.179.4.4.0"/>
							<DAI name="q" sAddr="81.179.4.4.1"/>
							<DAI name="t" sAddr="81.179.4.4.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>RRTCVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方跳闸保护软压板</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="过电压保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="81.179.4.7.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.179.4.7.4"/>
									<DAI name="orIdent" sAddr="81.179.4.7.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.179.4.7.6"/>
								<DAI name="T" sAddr="81.179.4.7.7"/>
								<DAI name="Test" sAddr="81.179.4.7.8"/>
								<DAI name="Check" sAddr="81.179.4.7.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="81.179.4.7.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.179.4.7.4"/>
									<DAI name="orIdent" sAddr="81.179.4.7.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.179.4.7.6"/>
								<DAI name="T" sAddr="81.179.4.7.7"/>
								<DAI name="Test" sAddr="81.179.4.7.8"/>
								<DAI name="Check" sAddr="81.179.4.7.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="81.179.4.7.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="81.179.4.7.4"/>
									<DAI name="orIdent" sAddr="81.179.4.7.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="81.179.4.7.6"/>
								<DAI name="T" sAddr="81.179.4.7.7"/>
								<DAI name="Test" sAddr="81.179.4.7.8"/>
							</SDI>
							<DAI name="stVal" sAddr="81.179.4.7.0"/>
							<DAI name="q" sAddr="81.179.4.7.1"/>
							<DAI name="t" sAddr="81.179.4.7.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>PTOVVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压保护软压板</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="保护功能软压板8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板8</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="保护功能软压板9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板9</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna10" desc="保护功能软压板10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板10</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna11" desc="保护功能软压板11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板11</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna12" desc="保护功能软压板12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板12</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna13" desc="保护功能软压板13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板13</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna14" desc="保护功能软压板14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板14</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna15" desc="保护功能软压板15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板15</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna16" desc="保护功能软压板16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板16</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值软压板">
							<DAI name="stVal" sAddr="81.59.4.18.0"/>
							<DAI name="q" sAddr="81.59.4.18.1"/>
							<DAI name="t" sAddr="81.59.4.18.2"/>
							<DAI name="d">
								<Val>RemSetEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
						</DOI>
						<DOI name="RemGrpEna" desc="远方切换定值区软压板">
							<DAI name="stVal" sAddr="81.59.4.17.0"/>
							<DAI name="q" sAddr="81.59.4.17.1"/>
							<DAI name="t" sAddr="81.59.4.17.2"/>
							<DAI name="d">
								<Val>RemGrpEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方投退压板软压板">
							<DAI name="stVal" sAddr="81.59.4.16.0"/>
							<DAI name="q" sAddr="81.59.4.16.1"/>
							<DAI name="t" sAddr="81.59.4.16.2"/>
							<DAI name="d">
								<Val>RemGoEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
						</DOI>
						<DOI name="DPFCStr" desc="变化量启动电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.1.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.1.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.1.2">
									<Val>4.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.1.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>变化量启动电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="ROCStr" desc="零序启动电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.2.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.2.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.2.2">
									<Val>4.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.2.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序启动电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="N0CStr" desc="负序启动电流定值">
							<DAI name="dU">
								<Val>负序启动电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="CCF1ChkEna" desc="控制回路1断线自检">
							<DAI name="dU">
								<Val>控制回路1断线自检</Val>
							</DAI>
						</DOI>
						<DOI name="CCF2ChkEna" desc="控制回路2断线自检">
							<DAI name="dU">
								<Val>控制回路2断线自检</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="32" actSG="1"/>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="PL2201C_SF_CSD_V1.00GZK_LPHD" inst="1" desc="device">
						<DOI name="PhyNam" desc="软件校验码">
							<DAI name="vendor">
								<Val>SFJB</Val>
							</DAI>
							<DAI name="model" sAddr="96.1.4.9.0"/>
							<DAI name="swRev" sAddr="96.1.4.87.0"/>
							<DAI name="swDate" sAddr="96.1.4.88.0"/>
							<DAI name="swRevCrc" sAddr="96.1.4.89.0"/>
						</DOI>
						<DOI name="PhyHealth" desc="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
						<DOI name="ActSGNum" desc="当前定值区号">
							<DAI name="dU">
								<Val>当前定值区号</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号">
							<DAI name="setVal" sAddr="81.16.1.2.0"/>
							<DAI name="minVal" sAddr="81.16.1.2.1">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.16.1.2.2">
								<Val>32</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.16.1.2.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备">
							<DAI name="setVal" sAddr="96.1.4.3.0"/>
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
						</DOI>
						<DOI name="DevAddr" desc="装置地址">
							<DAI name="dU">
								<Val>装置地址</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddrNetA" desc="A网IP">
							<DAI name="dU">
								<Val>A网IP</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddrNetB" desc="B网IP">
							<DAI name="dU">
								<Val>B网IP</Val>
							</DAI>
						</DOI>
						<DOI name="IPAddrNetC" desc="C网IP">
							<DAI name="dU">
								<Val>C网IP</Val>
							</DAI>
						</DOI>
						<DOI name="TimeMode" desc="对时方式">
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
						</DOI>
						<DOI name="StaName" desc="厂站名称">
							<DAI name="dU">
								<Val>厂站名称</Val>
							</DAI>
						</DOI>
						<DOI name="EquipTime" desc="装置时钟">
							<DAI name="dU">
								<Val>装置时钟</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinCrc" desc="过程层虚端子CRC">
							<DAI name="dU">
								<Val>过程层虚端子CRC</Val>
							</DAI>
						</DOI>
						<DOI name="SASPinCrc" desc="全站过程层虚端子CRC">
							<DAI name="dU">
								<Val>全站过程层虚端子CRC</Val>
							</DAI>
						</DOI>
						<DOI name="IEDPinTime" desc="CCD文件生成时间">
							<DAI name="dU">
								<Val>CCD文件生成时间</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="4" desc="保护开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="信号复归">
							<DAI name="stVal" sAddr="81.49.1.10.0"/>
							<DAI name="q" sAddr="81.49.1.10.1"/>
							<DAI name="t" sAddr="81.49.1.10.2"/>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="分相跳闸位置TWJa">
							<DAI name="stVal" sAddr="81.49.1.2.0"/>
							<DAI name="q" sAddr="81.49.1.2.1"/>
							<DAI name="t" sAddr="81.49.1.2.2"/>
							<DAI name="d">
								<Val>TWJaBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>分相跳闸位置TWJa</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="分相跳闸位置TWJb">
							<DAI name="stVal" sAddr="81.49.1.4.0"/>
							<DAI name="q" sAddr="81.49.1.4.1"/>
							<DAI name="t" sAddr="81.49.1.4.2"/>
							<DAI name="d">
								<Val>TWJbBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>分相跳闸位置TWJb</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="分相跳闸位置TWJc">
							<DAI name="stVal" sAddr="81.49.1.5.0"/>
							<DAI name="q" sAddr="81.49.1.5.1"/>
							<DAI name="t" sAddr="81.49.1.5.2"/>
							<DAI name="d">
								<Val>TWJcBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>分相跳闸位置TWJc</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="闭锁重合闸">
							<DAI name="stVal" sAddr="81.49.1.3.0"/>
							<DAI name="q" sAddr="81.49.1.3.1"/>
							<DAI name="t" sAddr="81.49.1.3.2"/>
							<DAI name="d">
								<Val>BlkRecBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="远传1">
							<DAI name="stVal" sAddr="81.49.1.6.0"/>
							<DAI name="q" sAddr="81.49.1.6.1"/>
							<DAI name="t" sAddr="81.49.1.6.2"/>
							<DAI name="d">
								<Val>RRTCBi1</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="远传2">
							<DAI name="stVal" sAddr="81.49.1.7.0"/>
							<DAI name="q" sAddr="81.49.1.7.1"/>
							<DAI name="t" sAddr="81.49.1.7.2"/>
							<DAI name="d">
								<Val>RRTCBi2</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="其它保护动作">
							<DAI name="stVal" sAddr="81.49.1.9.0"/>
							<DAI name="q" sAddr="81.49.1.9.1"/>
							<DAI name="t" sAddr="81.49.1.9.2"/>
							<DAI name="d">
								<Val>TrPSCHBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="低气压闭锁重合闸">
							<DAI name="stVal" sAddr="81.49.1.11.0"/>
							<DAI name="q" sAddr="81.49.1.11.1"/>
							<DAI name="t" sAddr="81.49.1.11.2"/>
							<DAI name="d">
								<Val>LoPBlkRec</Val>
							</DAI>
							<DAI name="dU">
								<Val>低气压闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="重合闸充电完成">
							<DAI name="stVal" sAddr="81.49.1.1.0"/>
							<DAI name="q" sAddr="81.49.1.1.1"/>
							<DAI name="t" sAddr="81.49.1.1.2"/>
							<DAI name="d">
								<Val>RecReady</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="GOOSE检修不一致">
							<DAI name="stVal" sAddr="81.49.1.8.0"/>
							<DAI name="q" sAddr="81.49.1.8.1"/>
							<DAI name="t" sAddr="81.49.1.8.2"/>
							<DAI name="d">
								<Val>GoTestDis</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="状态输入(Ind)12">
							<DAI name="dU">
								<Val>状态输入(Ind)12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="状态输入(Ind)13">
							<DAI name="dU">
								<Val>状态输入(Ind)13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="状态输入(Ind)14">
							<DAI name="dU">
								<Val>状态输入(Ind)14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="状态输入(Ind)15">
							<DAI name="dU">
								<Val>状态输入(Ind)15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="状态输入(Ind)16">
							<DAI name="dU">
								<Val>状态输入(Ind)16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BiInS" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="3" desc="保护开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="断路器分相跳闸位置TWJa">
							<DAI name="stVal" sAddr="81.129.4.1.0"/>
							<DAI name="q" sAddr="81.129.4.1.1"/>
							<DAI name="t" sAddr="81.129.4.1.2"/>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJa</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="断路器分相跳闸位置TWJb">
							<DAI name="stVal" sAddr="81.129.4.2.0"/>
							<DAI name="q" sAddr="81.129.4.2.1"/>
							<DAI name="t" sAddr="81.129.4.2.2"/>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJb</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="断路器分相跳闸位置TWJc">
							<DAI name="stVal" sAddr="81.129.4.3.0"/>
							<DAI name="q" sAddr="81.129.4.3.1"/>
							<DAI name="t" sAddr="81.129.4.3.2"/>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJc</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="闭锁重合闸-1">
							<DAI name="stVal" sAddr="81.129.4.4.0"/>
							<DAI name="q" sAddr="81.129.4.4.1"/>
							<DAI name="t" sAddr="81.129.4.4.2"/>
							<DAI name="dU">
								<Val>闭锁重合闸-1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="闭锁重合闸-2">
							<DAI name="stVal" sAddr="81.129.4.5.0"/>
							<DAI name="q" sAddr="81.129.4.5.1"/>
							<DAI name="t" sAddr="81.129.4.5.2"/>
							<DAI name="dU">
								<Val>闭锁重合闸-2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="闭锁重合闸-3">
							<DAI name="stVal" sAddr="81.129.4.6.0"/>
							<DAI name="q" sAddr="81.129.4.6.1"/>
							<DAI name="t" sAddr="81.129.4.6.2"/>
							<DAI name="dU">
								<Val>闭锁重合闸-3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="闭锁重合闸-4">
							<DAI name="stVal" sAddr="81.129.4.7.0"/>
							<DAI name="q" sAddr="81.129.4.7.1"/>
							<DAI name="t" sAddr="81.129.4.7.2"/>
							<DAI name="dU">
								<Val>闭锁重合闸-4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="闭锁重合闸-5">
							<DAI name="stVal" sAddr="81.129.4.8.0"/>
							<DAI name="q" sAddr="81.129.4.8.1"/>
							<DAI name="t" sAddr="81.129.4.8.2"/>
							<DAI name="dU">
								<Val>闭锁重合闸-5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="闭锁重合闸-6">
							<DAI name="stVal" sAddr="81.129.4.9.0"/>
							<DAI name="q" sAddr="81.129.4.9.1"/>
							<DAI name="t" sAddr="81.129.4.9.2"/>
							<DAI name="dU">
								<Val>闭锁重合闸-6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="低气压闭锁重合闸">
							<DAI name="stVal" sAddr="81.129.4.10.0"/>
							<DAI name="q" sAddr="81.129.4.10.1"/>
							<DAI name="t" sAddr="81.129.4.10.2"/>
							<DAI name="dU">
								<Val>低气压闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="远传1-1">
							<DAI name="stVal" sAddr="81.133.4.1.0"/>
							<DAI name="q" sAddr="81.133.4.1.1"/>
							<DAI name="t" sAddr="81.133.4.1.2"/>
							<DAI name="dU">
								<Val>远传1-1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="远传1-2">
							<DAI name="stVal" sAddr="81.133.4.2.0"/>
							<DAI name="q" sAddr="81.133.4.2.1"/>
							<DAI name="t" sAddr="81.133.4.2.2"/>
							<DAI name="dU">
								<Val>远传1-2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="远传1-3">
							<DAI name="stVal" sAddr="81.133.4.3.0"/>
							<DAI name="q" sAddr="81.133.4.3.1"/>
							<DAI name="t" sAddr="81.133.4.3.2"/>
							<DAI name="dU">
								<Val>远传1-3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="远传1-4">
							<DAI name="stVal" sAddr="81.133.4.4.0"/>
							<DAI name="q" sAddr="81.133.4.4.1"/>
							<DAI name="t" sAddr="81.133.4.4.2"/>
							<DAI name="dU">
								<Val>远传1-4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="远传1-5">
							<DAI name="stVal" sAddr="81.133.4.5.0"/>
							<DAI name="q" sAddr="81.133.4.5.1"/>
							<DAI name="t" sAddr="81.133.4.5.2"/>
							<DAI name="dU">
								<Val>远传1-5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="远传1-6">
							<DAI name="stVal" sAddr="81.133.4.6.0"/>
							<DAI name="q" sAddr="81.133.4.6.1"/>
							<DAI name="t" sAddr="81.133.4.6.2"/>
							<DAI name="dU">
								<Val>远传1-6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="远传2-1">
							<DAI name="stVal" sAddr="81.133.4.7.0"/>
							<DAI name="q" sAddr="81.133.4.7.1"/>
							<DAI name="t" sAddr="81.133.4.7.2"/>
							<DAI name="dU">
								<Val>远传2-1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="远传2-2">
							<DAI name="stVal" sAddr="81.133.4.8.0"/>
							<DAI name="q" sAddr="81.133.4.8.1"/>
							<DAI name="t" sAddr="81.133.4.8.2"/>
							<DAI name="dU">
								<Val>远传2-2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="远传2-3">
							<DAI name="stVal" sAddr="81.133.4.9.0"/>
							<DAI name="q" sAddr="81.133.4.9.1"/>
							<DAI name="t" sAddr="81.133.4.9.2"/>
							<DAI name="dU">
								<Val>远传2-3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="远传2-4">
							<DAI name="stVal" sAddr="81.133.4.10.0"/>
							<DAI name="q" sAddr="81.133.4.10.1"/>
							<DAI name="t" sAddr="81.133.4.10.2"/>
							<DAI name="dU">
								<Val>远传2-4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="远传2-5">
							<DAI name="stVal" sAddr="81.133.4.11.0"/>
							<DAI name="q" sAddr="81.133.4.11.1"/>
							<DAI name="t" sAddr="81.133.4.11.2"/>
							<DAI name="dU">
								<Val>远传2-5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="远传2-6">
							<DAI name="stVal" sAddr="81.133.4.12.0"/>
							<DAI name="q" sAddr="81.133.4.12.1"/>
							<DAI name="t" sAddr="81.133.4.12.2"/>
							<DAI name="dU">
								<Val>远传2-6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="其它保护动作-1">
							<DAI name="stVal" sAddr="81.133.4.13.0"/>
							<DAI name="q" sAddr="81.133.4.13.1"/>
							<DAI name="t" sAddr="81.133.4.13.2"/>
							<DAI name="dU">
								<Val>其它保护动作-1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="其它保护动作-2">
							<DAI name="stVal" sAddr="81.133.4.14.0"/>
							<DAI name="q" sAddr="81.133.4.14.1"/>
							<DAI name="t" sAddr="81.133.4.14.2"/>
							<DAI name="dU">
								<Val>其它保护动作-2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="其它保护动作-3">
							<DAI name="stVal" sAddr="81.133.4.15.0"/>
							<DAI name="q" sAddr="81.133.4.15.1"/>
							<DAI name="t" sAddr="81.133.4.15.2"/>
							<DAI name="dU">
								<Val>其它保护动作-3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BiInS" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="4" desc="保护开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="其它保护动作-4">
							<DAI name="stVal" sAddr="81.133.4.16.0"/>
							<DAI name="q" sAddr="81.133.4.16.1"/>
							<DAI name="t" sAddr="81.133.4.16.2"/>
							<DAI name="dU">
								<Val>其它保护动作-4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="其它保护动作-5">
							<DAI name="stVal" sAddr="81.133.4.17.0"/>
							<DAI name="q" sAddr="81.133.4.17.1"/>
							<DAI name="t" sAddr="81.133.4.17.2"/>
							<DAI name="dU">
								<Val>其它保护动作-5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="其它保护动作-6">
							<DAI name="stVal" sAddr="81.133.4.18.0"/>
							<DAI name="q" sAddr="81.133.4.18.1"/>
							<DAI name="t" sAddr="81.133.4.18.2"/>
							<DAI name="dU">
								<Val>其它保护动作-6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="状态输入(Ind)4">
							<DAI name="dU">
								<Val>状态输入(Ind)4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="状态输入(Ind)5">
							<DAI name="dU">
								<Val>状态输入(Ind)5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="状态输入(Ind)6">
							<DAI name="dU">
								<Val>状态输入(Ind)6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="状态输入(Ind)7">
							<DAI name="dU">
								<Val>状态输入(Ind)7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="状态输入(Ind)8">
							<DAI name="dU">
								<Val>状态输入(Ind)8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="状态输入(Ind)9">
							<DAI name="dU">
								<Val>状态输入(Ind)9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="状态输入(Ind)10">
							<DAI name="dU">
								<Val>状态输入(Ind)10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="状态输入(Ind)11">
							<DAI name="dU">
								<Val>状态输入(Ind)11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="状态输入(Ind)12">
							<DAI name="dU">
								<Val>状态输入(Ind)12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="状态输入(Ind)13">
							<DAI name="dU">
								<Val>状态输入(Ind)13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="状态输入(Ind)14">
							<DAI name="dU">
								<Val>状态输入(Ind)14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="状态输入(Ind)15">
							<DAI name="dU">
								<Val>状态输入(Ind)15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="状态输入(Ind)16">
							<DAI name="dU">
								<Val>状态输入(Ind)16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GODI" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_6" inst="51" desc="goose原始开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="断路器分相跳闸位置TWJa_GO">
							<DAI name="stVal" sAddr="81.129.1.1.0"/>
							<DAI name="q" sAddr="81.129.1.1.1"/>
							<DAI name="t" sAddr="81.129.1.1.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJa_GO</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="断路器分相跳闸位置TWJb_GO">
							<DAI name="stVal" sAddr="81.129.1.2.0"/>
							<DAI name="q" sAddr="81.129.1.2.1"/>
							<DAI name="t" sAddr="81.129.1.2.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJb_GO</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="断路器分相跳闸位置TWJc_GO">
							<DAI name="stVal" sAddr="81.129.1.3.0"/>
							<DAI name="q" sAddr="81.129.1.3.1"/>
							<DAI name="t" sAddr="81.129.1.3.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJc_GO</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="双点增强控(DPCSO)4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)4</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="双点增强控(DPCSO)5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)5</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="双点增强控(DPCSO)6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)6</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="双点增强控(DPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="双点增强控(DPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO9" desc="双点增强控(DPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO10" desc="双点增强控(DPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO11" desc="双点增强控(DPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO12" desc="双点增强控(DPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO13" desc="双点增强控(DPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO14" desc="双点增强控(DPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO15" desc="双点增强控(DPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO16" desc="双点增强控(DPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO17" desc="双点增强控(DPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO18" desc="双点增强控(DPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO19" desc="双点增强控(DPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO20" desc="双点增强控(DPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO21" desc="双点增强控(DPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO22" desc="双点增强控(DPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO23" desc="双点增强控(DPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO24" desc="双点增强控(DPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO25" desc="双点增强控(DPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO26" desc="双点增强控(DPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO27" desc="双点增强控(DPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO28" desc="双点增强控(DPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO29" desc="双点增强控(DPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO30" desc="双点增强控(DPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO31" desc="双点增强控(DPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO32" desc="双点增强控(DPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GODI" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_3" inst="1" desc="goose原始开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="闭锁重合闸-1_GO">
							<DAI name="stVal" sAddr="81.129.1.4.0"/>
							<DAI name="q" sAddr="81.129.1.4.1"/>
							<DAI name="t" sAddr="81.129.1.4.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-1_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="闭锁重合闸-2_GO">
							<DAI name="stVal" sAddr="81.129.1.5.0"/>
							<DAI name="q" sAddr="81.129.1.5.1"/>
							<DAI name="t" sAddr="81.129.1.5.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-2_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="闭锁重合闸-3_GO">
							<DAI name="stVal" sAddr="81.129.1.6.0"/>
							<DAI name="q" sAddr="81.129.1.6.1"/>
							<DAI name="t" sAddr="81.129.1.6.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-3_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="闭锁重合闸-4_GO">
							<DAI name="stVal" sAddr="81.129.1.7.0"/>
							<DAI name="q" sAddr="81.129.1.7.1"/>
							<DAI name="t" sAddr="81.129.1.7.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-4_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="闭锁重合闸-5_GO">
							<DAI name="stVal" sAddr="81.129.1.8.0"/>
							<DAI name="q" sAddr="81.129.1.8.1"/>
							<DAI name="t" sAddr="81.129.1.8.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-5_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="闭锁重合闸-6_GO">
							<DAI name="stVal" sAddr="81.129.1.9.0"/>
							<DAI name="q" sAddr="81.129.1.9.1"/>
							<DAI name="t" sAddr="81.129.1.9.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-6_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点增强控(SPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点增强控(SPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点增强控(SPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点增强控(SPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点增强控(SPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点增强控(SPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点增强控(SPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点增强控(SPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点增强控(SPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点增强控(SPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点增强控(SPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点增强控(SPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点增强控(SPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点增强控(SPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点增强控(SPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点增强控(SPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点增强控(SPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点增强控(SPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点增强控(SPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点增强控(SPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点增强控(SPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点增强控(SPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点增强控(SPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点增强控(SPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点增强控(SPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点增强控(SPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GODI" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_3" inst="2" desc="goose原始开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="低气压闭锁重合闸_GO">
							<DAI name="stVal" sAddr="81.129.1.10.0"/>
							<DAI name="q" sAddr="81.129.1.10.1"/>
							<DAI name="t" sAddr="81.129.1.10.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>低气压闭锁重合闸_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="单点增强控(SPCSO)2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="单点增强控(SPCSO)3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="单点增强控(SPCSO)4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="单点增强控(SPCSO)5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="单点增强控(SPCSO)6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点增强控(SPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点增强控(SPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点增强控(SPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点增强控(SPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点增强控(SPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点增强控(SPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点增强控(SPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点增强控(SPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点增强控(SPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点增强控(SPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点增强控(SPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点增强控(SPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点增强控(SPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点增强控(SPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点增强控(SPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点增强控(SPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点增强控(SPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点增强控(SPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点增强控(SPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点增强控(SPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点增强控(SPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点增强控(SPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点增强控(SPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点增强控(SPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点增强控(SPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点增强控(SPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GODI" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_3" inst="3" desc="goose原始开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="远传1-1_GO">
							<DAI name="stVal" sAddr="81.133.1.1.0"/>
							<DAI name="q" sAddr="81.133.1.1.1"/>
							<DAI name="t" sAddr="81.133.1.1.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-1_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="远传1-2_GO">
							<DAI name="stVal" sAddr="81.133.1.2.0"/>
							<DAI name="q" sAddr="81.133.1.2.1"/>
							<DAI name="t" sAddr="81.133.1.2.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-2_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="远传1-3_GO">
							<DAI name="stVal" sAddr="81.133.1.3.0"/>
							<DAI name="q" sAddr="81.133.1.3.1"/>
							<DAI name="t" sAddr="81.133.1.3.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-3_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="远传1-4_GO">
							<DAI name="stVal" sAddr="81.133.1.4.0"/>
							<DAI name="q" sAddr="81.133.1.4.1"/>
							<DAI name="t" sAddr="81.133.1.4.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-4_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="远传1-5_GO">
							<DAI name="stVal" sAddr="81.133.1.5.0"/>
							<DAI name="q" sAddr="81.133.1.5.1"/>
							<DAI name="t" sAddr="81.133.1.5.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-5_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="远传1-6_GO">
							<DAI name="stVal" sAddr="81.133.1.6.0"/>
							<DAI name="q" sAddr="81.133.1.6.1"/>
							<DAI name="t" sAddr="81.133.1.6.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-6_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点增强控(SPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点增强控(SPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点增强控(SPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点增强控(SPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点增强控(SPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点增强控(SPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点增强控(SPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点增强控(SPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点增强控(SPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点增强控(SPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点增强控(SPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点增强控(SPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点增强控(SPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点增强控(SPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点增强控(SPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点增强控(SPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点增强控(SPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点增强控(SPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点增强控(SPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点增强控(SPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点增强控(SPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点增强控(SPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点增强控(SPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点增强控(SPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点增强控(SPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点增强控(SPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GODI" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_3" inst="4" desc="goose原始开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="远传2-1_GO">
							<DAI name="stVal" sAddr="81.133.1.7.0"/>
							<DAI name="q" sAddr="81.133.1.7.1"/>
							<DAI name="t" sAddr="81.133.1.7.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-1_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="远传2-2_GO">
							<DAI name="stVal" sAddr="81.133.1.8.0"/>
							<DAI name="q" sAddr="81.133.1.8.1"/>
							<DAI name="t" sAddr="81.133.1.8.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-2_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="远传2-3_GO">
							<DAI name="stVal" sAddr="81.133.1.9.0"/>
							<DAI name="q" sAddr="81.133.1.9.1"/>
							<DAI name="t" sAddr="81.133.1.9.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-3_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="远传2-4_GO">
							<DAI name="stVal" sAddr="81.133.1.10.0"/>
							<DAI name="q" sAddr="81.133.1.10.1"/>
							<DAI name="t" sAddr="81.133.1.10.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-4_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="远传2-5_GO">
							<DAI name="stVal" sAddr="81.133.1.11.0"/>
							<DAI name="q" sAddr="81.133.1.11.1"/>
							<DAI name="t" sAddr="81.133.1.11.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-5_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="远传2-6_GO">
							<DAI name="stVal" sAddr="81.133.1.12.0"/>
							<DAI name="q" sAddr="81.133.1.12.1"/>
							<DAI name="t" sAddr="81.133.1.12.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-6_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点增强控(SPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点增强控(SPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点增强控(SPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点增强控(SPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点增强控(SPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点增强控(SPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点增强控(SPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点增强控(SPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点增强控(SPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点增强控(SPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点增强控(SPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点增强控(SPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点增强控(SPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点增强控(SPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点增强控(SPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点增强控(SPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点增强控(SPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点增强控(SPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点增强控(SPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点增强控(SPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点增强控(SPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点增强控(SPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点增强控(SPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点增强控(SPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点增强控(SPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点增强控(SPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GODI" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_3" inst="5" desc="goose原始开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="其它保护动作-1_GO">
							<DAI name="stVal" sAddr="81.133.1.13.0"/>
							<DAI name="q" sAddr="81.133.1.13.1"/>
							<DAI name="t" sAddr="81.133.1.13.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-1_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="其它保护动作-2_GO">
							<DAI name="stVal" sAddr="81.133.1.14.0"/>
							<DAI name="q" sAddr="81.133.1.14.1"/>
							<DAI name="t" sAddr="81.133.1.14.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-2_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="其它保护动作-3_GO">
							<DAI name="stVal" sAddr="81.133.1.15.0"/>
							<DAI name="q" sAddr="81.133.1.15.1"/>
							<DAI name="t" sAddr="81.133.1.15.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-3_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="其它保护动作-4_GO">
							<DAI name="stVal" sAddr="81.133.1.16.0"/>
							<DAI name="q" sAddr="81.133.1.16.1"/>
							<DAI name="t" sAddr="81.133.1.16.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-4_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="其它保护动作-5_GO">
							<DAI name="stVal" sAddr="81.133.1.17.0"/>
							<DAI name="q" sAddr="81.133.1.17.1"/>
							<DAI name="t" sAddr="81.133.1.17.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-5_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="其它保护动作-6_GO">
							<DAI name="stVal" sAddr="81.133.1.18.0"/>
							<DAI name="q" sAddr="81.133.1.18.1"/>
							<DAI name="t" sAddr="81.133.1.18.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-6_GO</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点增强控(SPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点增强控(SPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点增强控(SPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点增强控(SPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点增强控(SPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点增强控(SPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点增强控(SPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点增强控(SPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点增强控(SPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点增强控(SPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点增强控(SPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点增强控(SPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点增强控(SPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点增强控(SPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点增强控(SPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点增强控(SPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点增强控(SPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点增强控(SPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点增强控(SPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点增强控(SPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点增强控(SPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点增强控(SPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点增强控(SPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点增强控(SPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点增强控(SPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点增强控(SPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_1" inst="1" desc="保护告警">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="闭锁主保护">
							<DAI name="stVal" sAddr="96.2.1.49.0"/>
							<DAI name="q" sAddr="96.2.1.49.1"/>
							<DAI name="t" sAddr="96.2.1.49.2"/>
							<DAI name="d">
								<Val>MainProBlk</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁主保护</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="闭锁后备保护">
							<DAI name="stVal" sAddr="81.11.1.1.0"/>
							<DAI name="q" sAddr="81.11.1.1.1"/>
							<DAI name="t" sAddr="81.11.1.1.2"/>
							<DAI name="d">
								<Val>BackProBlk</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁后备保护</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="闭锁重合闸">
							<DAI name="stVal" sAddr="81.11.1.2.0"/>
							<DAI name="q" sAddr="81.11.1.2.1"/>
							<DAI name="t" sAddr="81.11.1.2.2"/>
							<DAI name="d">
								<Val>BlkRec</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="闭锁过电压及远跳">
							<DAI name="stVal" sAddr="81.11.1.3.0"/>
							<DAI name="q" sAddr="81.11.1.3.1"/>
							<DAI name="t" sAddr="81.11.1.3.2"/>
							<DAI name="d">
								<Val>OVaRRTProBlk</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁过电压及远跳</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="闭锁远方其它保护">
							<DAI name="stVal" sAddr="81.11.1.4.0"/>
							<DAI name="q" sAddr="81.11.1.4.1"/>
							<DAI name="t" sAddr="81.11.1.4.2"/>
							<DAI name="d">
								<Val>RemOtherProBlk</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁远方其它保护</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="长期有差流">
							<DAI name="stVal" sAddr="81.11.1.5.0"/>
							<DAI name="q" sAddr="81.11.1.5.1"/>
							<DAI name="t" sAddr="81.11.1.5.2"/>
							<DAI name="d">
								<Val>KeepDif</Val>
							</DAI>
							<DAI name="dU">
								<Val>长期有差流</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="同步方式设置出错">
							<DAI name="stVal" sAddr="81.11.1.6.0"/>
							<DAI name="q" sAddr="81.11.1.6.1"/>
							<DAI name="t" sAddr="81.11.1.6.2"/>
							<DAI name="dU">
								<Val>同步方式设置出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="通道一环回错">
							<DAI name="stVal" sAddr="81.11.1.7.0"/>
							<DAI name="q" sAddr="81.11.1.7.1"/>
							<DAI name="t" sAddr="81.11.1.7.2"/>
							<DAI name="dU">
								<Val>通道一环回错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="通道二环回错">
							<DAI name="stVal" sAddr="81.11.1.8.0"/>
							<DAI name="q" sAddr="81.11.1.8.1"/>
							<DAI name="t" sAddr="81.11.1.8.2"/>
							<DAI name="dU">
								<Val>通道二环回错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="通道一告警">
							<DAI name="stVal" sAddr="81.11.1.9.0"/>
							<DAI name="q" sAddr="81.11.1.9.1"/>
							<DAI name="t" sAddr="81.11.1.9.2"/>
							<DAI name="d">
								<Val>ChAErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道一告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="通道二告警">
							<DAI name="stVal" sAddr="81.11.1.10.0"/>
							<DAI name="q" sAddr="81.11.1.10.1"/>
							<DAI name="t" sAddr="81.11.1.10.2"/>
							<DAI name="d">
								<Val>ChBErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道二告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="通道一无采样报文">
							<DAI name="stVal" sAddr="81.11.1.11.0"/>
							<DAI name="q" sAddr="81.11.1.11.1"/>
							<DAI name="t" sAddr="81.11.1.11.2"/>
							<DAI name="dU">
								<Val>通道一无采样报文</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="通道二无采样报文">
							<DAI name="stVal" sAddr="81.11.1.12.0"/>
							<DAI name="q" sAddr="81.11.1.12.1"/>
							<DAI name="t" sAddr="81.11.1.12.2"/>
							<DAI name="dU">
								<Val>通道二无采样报文</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="其它保护开入异常">
							<DAI name="stVal" sAddr="81.11.1.13.0"/>
							<DAI name="q" sAddr="81.11.1.13.1"/>
							<DAI name="t" sAddr="81.11.1.13.2"/>
							<DAI name="d">
								<Val>TrPSCHBIErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="通道环回长期投入">
							<DAI name="stVal" sAddr="81.11.1.14.0"/>
							<DAI name="q" sAddr="81.11.1.14.1"/>
							<DAI name="t" sAddr="81.11.1.14.2"/>
							<DAI name="dU">
								<Val>通道环回长期投入</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="两侧差动投退不一致">
							<DAI name="stVal" sAddr="81.11.1.15.0"/>
							<DAI name="q" sAddr="81.11.1.15.1"/>
							<DAI name="t" sAddr="81.11.1.15.2"/>
							<DAI name="d">
								<Val>DifBoAbnor</Val>
							</DAI>
							<DAI name="dU">
								<Val>两侧差动投退不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="纵联保护地址错一">
							<DAI name="stVal" sAddr="81.11.1.16.0"/>
							<DAI name="q" sAddr="81.11.1.16.1"/>
							<DAI name="t" sAddr="81.11.1.16.2"/>
							<DAI name="dU">
								<Val>纵联保护地址错一</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="纵联保护地址错二">
							<DAI name="stVal" sAddr="81.11.1.17.0"/>
							<DAI name="q" sAddr="81.11.1.17.1"/>
							<DAI name="t" sAddr="81.11.1.17.2"/>
							<DAI name="dU">
								<Val>纵联保护地址错二</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="通道一二交叉接错">
							<DAI name="stVal" sAddr="81.11.1.18.0"/>
							<DAI name="q" sAddr="81.11.1.18.1"/>
							<DAI name="t" sAddr="81.11.1.18.2"/>
							<DAI name="dU">
								<Val>通道一二交叉接错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="对侧通信异常">
							<DAI name="stVal" sAddr="81.11.1.19.0"/>
							<DAI name="q" sAddr="81.11.1.19.1"/>
							<DAI name="t" sAddr="81.11.1.19.2"/>
							<DAI name="dU">
								<Val>对侧通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="对侧保护退出">
							<DAI name="stVal" sAddr="81.11.1.30.0"/>
							<DAI name="q" sAddr="81.11.1.30.1"/>
							<DAI name="t" sAddr="81.11.1.30.2"/>
							<DAI name="dU">
								<Val>对侧保护退出</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="通道故障">
							<DAI name="stVal" sAddr="81.11.1.31.0"/>
							<DAI name="q" sAddr="81.11.1.31.1"/>
							<DAI name="t" sAddr="81.11.1.31.2"/>
							<DAI name="d">
								<Val>ChErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道故障</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="其它保护收信异常">
							<DAI name="stVal" sAddr="81.11.1.21.0"/>
							<DAI name="q" sAddr="81.11.1.21.1"/>
							<DAI name="t" sAddr="81.11.1.21.2"/>
							<DAI name="d">
								<Val>TrPSCHRxErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护收信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="低气压开入告警">
							<DAI name="stVal" sAddr="81.72.1.8.0"/>
							<DAI name="q" sAddr="81.72.1.8.1"/>
							<DAI name="t" sAddr="81.72.1.8.2"/>
							<DAI name="dU">
								<Val>低气压开入告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="PT断线">
							<DAI name="stVal" sAddr="81.72.1.23.0"/>
							<DAI name="q" sAddr="81.72.1.23.1"/>
							<DAI name="t" sAddr="81.72.1.23.2"/>
							<DAI name="d">
								<Val>PTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="静稳越限告警">
							<DAI name="stVal" sAddr="81.72.1.24.0"/>
							<DAI name="q" sAddr="81.72.1.24.1"/>
							<DAI name="t" sAddr="81.72.1.24.2"/>
							<DAI name="dU">
								<Val>静稳越限告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="CT断线">
							<DAI name="stVal" sAddr="81.72.1.25.0"/>
							<DAI name="q" sAddr="81.72.1.25.1"/>
							<DAI name="t" sAddr="81.72.1.25.2"/>
							<DAI name="d">
								<Val>CTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="跳位A开入异常">
							<DAI name="stVal" sAddr="81.72.1.26.0"/>
							<DAI name="q" sAddr="81.72.1.26.1"/>
							<DAI name="t" sAddr="81.72.1.26.2"/>
							<DAI name="dU">
								<Val>跳位A开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="跳位B开入异常">
							<DAI name="stVal" sAddr="81.72.1.27.0"/>
							<DAI name="q" sAddr="81.72.1.27.1"/>
							<DAI name="t" sAddr="81.72.1.27.2"/>
							<DAI name="dU">
								<Val>跳位B开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="跳位C开入异常">
							<DAI name="stVal" sAddr="81.72.1.28.0"/>
							<DAI name="q" sAddr="81.72.1.28.1"/>
							<DAI name="t" sAddr="81.72.1.28.2"/>
							<DAI name="dU">
								<Val>跳位C开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="电流不平衡告警">
							<DAI name="stVal" sAddr="81.72.1.29.0"/>
							<DAI name="q" sAddr="81.72.1.29.1"/>
							<DAI name="t" sAddr="81.72.1.29.2"/>
							<DAI name="dU">
								<Val>电流不平衡告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="模拟通道异常">
							<DAI name="stVal" sAddr="81.72.1.32.0"/>
							<DAI name="q" sAddr="81.72.1.32.1"/>
							<DAI name="t" sAddr="81.72.1.32.2"/>
							<DAI name="dU">
								<Val>模拟通道异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_1" inst="2" desc="保护告警">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="外接3I0接反">
							<DAI name="stVal" sAddr="81.72.1.4.0"/>
							<DAI name="q" sAddr="81.72.1.4.1"/>
							<DAI name="t" sAddr="81.72.1.4.2"/>
							<DAI name="dU">
								<Val>外接3I0接反</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="电压双AD不一致">
							<DAI name="stVal" sAddr="81.72.1.3.0"/>
							<DAI name="q" sAddr="81.72.1.3.1"/>
							<DAI name="t" sAddr="81.72.1.3.2"/>
							<DAI name="dU">
								<Val>电压双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="三相相序不对应">
							<DAI name="stVal" sAddr="81.73.1.1.0"/>
							<DAI name="q" sAddr="81.73.1.1.1"/>
							<DAI name="t" sAddr="81.73.1.1.2"/>
							<DAI name="dU">
								<Val>三相相序不对应</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="保护永跳失败">
							<DAI name="stVal" sAddr="81.73.1.3.0"/>
							<DAI name="q" sAddr="81.73.1.3.1"/>
							<DAI name="t" sAddr="81.73.1.3.2"/>
							<DAI name="dU">
								<Val>保护永跳失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="3次谐波过量告警">
							<DAI name="stVal" sAddr="81.73.1.4.0"/>
							<DAI name="q" sAddr="81.73.1.4.1"/>
							<DAI name="t" sAddr="81.73.1.4.2"/>
							<DAI name="dU">
								<Val>3次谐波过量告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOOSE板通讯异常">
							<DAI name="stVal" sAddr="81.73.1.2.0"/>
							<DAI name="q" sAddr="81.73.1.2.1"/>
							<DAI name="t" sAddr="81.73.1.2.2"/>
							<DAI name="dU">
								<Val>GOOSE板通讯异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOOSE无开入信息">
							<DAI name="stVal" sAddr="81.73.1.6.0"/>
							<DAI name="q" sAddr="81.73.1.6.1"/>
							<DAI name="t" sAddr="81.73.1.6.2"/>
							<DAI name="dU">
								<Val>GOOSE无开入信息</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="位置状态无效">
							<DAI name="stVal" sAddr="81.73.1.7.0"/>
							<DAI name="q" sAddr="81.73.1.7.1"/>
							<DAI name="t" sAddr="81.73.1.7.2"/>
							<DAI name="dU">
								<Val>位置状态无效</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="同期电压异常">
							<DAI name="stVal" sAddr="81.91.1.1.0"/>
							<DAI name="q" sAddr="81.91.1.1.1"/>
							<DAI name="t" sAddr="81.91.1.1.2"/>
							<DAI name="d">
								<Val>RsynVAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期电压异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="重合方式整定出错">
							<DAI name="stVal" sAddr="81.91.1.2.0"/>
							<DAI name="q" sAddr="81.91.1.2.1"/>
							<DAI name="t" sAddr="81.91.1.2.2"/>
							<DAI name="d">
								<Val>RecSetErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合方式整定出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="重合闸压板异常">
							<DAI name="stVal" sAddr="81.91.1.3.0"/>
							<DAI name="q" sAddr="81.91.1.3.1"/>
							<DAI name="t" sAddr="81.91.1.3.2"/>
							<DAI name="dU">
								<Val>重合闸压板异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="反时限长期启动">
							<DAI name="stVal" sAddr="81.57.1.1.0"/>
							<DAI name="q" sAddr="81.57.1.1.1"/>
							<DAI name="t" sAddr="81.57.1.1.2"/>
							<DAI name="dU">
								<Val>反时限长期启动</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="闭锁三相不一致">
							<DAI name="stVal" sAddr="81.94.1.1.0"/>
							<DAI name="q" sAddr="81.94.1.1.1"/>
							<DAI name="t" sAddr="81.94.1.1.2"/>
							<DAI name="dU">
								<Val>闭锁三相不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="不一致动作失败">
							<DAI name="stVal" sAddr="81.94.1.2.0"/>
							<DAI name="q" sAddr="81.94.1.2.1"/>
							<DAI name="t" sAddr="81.94.1.2.2"/>
							<DAI name="dU">
								<Val>不一致动作失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="远跳通道故障">
							<DAI name="stVal" sAddr="81.8.1.2.0"/>
							<DAI name="q" sAddr="81.8.1.2.1"/>
							<DAI name="t" sAddr="81.8.1.2.2"/>
							<DAI name="dU">
								<Val>远跳通道故障</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="通道长期收信">
							<DAI name="stVal" sAddr="81.8.1.1.0"/>
							<DAI name="q" sAddr="81.8.1.1.1"/>
							<DAI name="t" sAddr="81.8.1.1.2"/>
							<DAI name="dU">
								<Val>通道长期收信</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="SRAM自检异常">
							<DAI name="stVal" sAddr="81.81.1.3.0"/>
							<DAI name="q" sAddr="81.81.1.3.1"/>
							<DAI name="t" sAddr="81.81.1.3.2"/>
							<DAI name="dU">
								<Val>SRAM自检异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="传动状态未复归">
							<DAI name="stVal" sAddr="81.81.1.4.0"/>
							<DAI name="q" sAddr="81.81.1.4.1"/>
							<DAI name="t" sAddr="81.81.1.4.2"/>
							<DAI name="dU">
								<Val>传动状态未复归</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="操作失败">
							<DAI name="stVal" sAddr="81.81.1.5.0"/>
							<DAI name="q" sAddr="81.81.1.5.1"/>
							<DAI name="t" sAddr="81.81.1.5.2"/>
							<DAI name="dU">
								<Val>操作失败</Val>
							</DAI>
						</DOI>
