						<DOI name="Alm20" desc="Can通讯中断">
							<DAI name="stVal" sAddr="81.81.1.7.0"/>
							<DAI name="q" sAddr="81.81.1.7.1"/>
							<DAI name="t" sAddr="81.81.1.7.2"/>
							<DAI name="dU">
								<Val>Can通讯中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="FLASH自检异常">
							<DAI name="stVal" sAddr="81.81.1.8.0"/>
							<DAI name="q" sAddr="81.81.1.8.1"/>
							<DAI name="t" sAddr="81.81.1.8.2"/>
							<DAI name="dU">
								<Val>FLASH自检异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="工作于调试定值区">
							<DAI name="stVal" sAddr="81.81.1.15.0"/>
							<DAI name="q" sAddr="81.81.1.15.1"/>
							<DAI name="t" sAddr="81.81.1.15.2"/>
							<DAI name="dU">
								<Val>工作于调试定值区</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="开入击穿">
							<DAI name="stVal" sAddr="81.81.1.16.0"/>
							<DAI name="q" sAddr="81.81.1.16.1"/>
							<DAI name="t" sAddr="81.81.1.16.2"/>
							<DAI name="dU">
								<Val>开入击穿</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="开入输入不正常">
							<DAI name="stVal" sAddr="81.81.1.17.0"/>
							<DAI name="q" sAddr="81.81.1.17.1"/>
							<DAI name="t" sAddr="81.81.1.17.2"/>
							<DAI name="dU">
								<Val>开入输入不正常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="双位置输入不一致">
							<DAI name="stVal" sAddr="81.81.1.18.0"/>
							<DAI name="q" sAddr="81.81.1.18.1"/>
							<DAI name="t" sAddr="81.81.1.18.2"/>
							<DAI name="dU">
								<Val>双位置输入不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="开入输入电源不正常">
							<DAI name="stVal" sAddr="81.81.1.6.0"/>
							<DAI name="q" sAddr="81.81.1.6.1"/>
							<DAI name="t" sAddr="81.81.1.6.2"/>
							<DAI name="dU">
								<Val>开入输入电源不正常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="开入自检回路出错">
							<DAI name="stVal" sAddr="81.81.1.19.0"/>
							<DAI name="q" sAddr="81.81.1.19.1"/>
							<DAI name="t" sAddr="81.81.1.19.2"/>
							<DAI name="dU">
								<Val>开入自检回路出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="开入通讯中断">
							<DAI name="stVal" sAddr="81.81.1.13.0"/>
							<DAI name="q" sAddr="81.81.1.13.1"/>
							<DAI name="t" sAddr="81.81.1.13.2"/>
							<DAI name="dU">
								<Val>开入通讯中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="开出通讯中断">
							<DAI name="stVal" sAddr="81.81.1.14.0"/>
							<DAI name="q" sAddr="81.81.1.14.1"/>
							<DAI name="t" sAddr="81.81.1.14.2"/>
							<DAI name="dU">
								<Val>开出通讯中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="开入CPU工作不正常">
							<DAI name="stVal" sAddr="81.81.1.9.0"/>
							<DAI name="q" sAddr="81.81.1.9.1"/>
							<DAI name="t" sAddr="81.81.1.9.2"/>
							<DAI name="dU">
								<Val>开入CPU工作不正常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="开入ROM求和错">
							<DAI name="stVal" sAddr="81.81.1.10.0"/>
							<DAI name="q" sAddr="81.81.1.10.1"/>
							<DAI name="t" sAddr="81.81.1.10.2"/>
							<DAI name="dU">
								<Val>开入ROM求和错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="开入EEPROM出错">
							<DAI name="stVal" sAddr="81.81.1.20.0"/>
							<DAI name="q" sAddr="81.81.1.20.1"/>
							<DAI name="t" sAddr="81.81.1.20.2"/>
							<DAI name="dU">
								<Val>开入EEPROM出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_1" inst="3" desc="保护告警">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="开入配置错">
							<DAI name="stVal" sAddr="81.81.1.11.0"/>
							<DAI name="q" sAddr="81.81.1.11.1"/>
							<DAI name="t" sAddr="81.81.1.11.2"/>
							<DAI name="dU">
								<Val>开入配置错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="远传1开入异常">
							<DAI name="stVal" sAddr="81.25.1.2.0"/>
							<DAI name="q" sAddr="81.25.1.2.1"/>
							<DAI name="t" sAddr="81.25.1.2.2"/>
							<DAI name="d">
								<Val>RRTCBIErr</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="过负荷告警">
							<DAI name="stVal" sAddr="81.127.1.1.0"/>
							<DAI name="q" sAddr="81.127.1.1.1"/>
							<DAI name="t" sAddr="81.127.1.1.2"/>
							<DAI name="d">
								<Val>OvlAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="SV采样中断">
							<DAI name="stVal" sAddr="81.37.1.1.0"/>
							<DAI name="q" sAddr="81.37.1.1.1"/>
							<DAI name="t" sAddr="81.37.1.1.2"/>
							<DAI name="dU">
								<Val>SV采样中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="采样异常闭锁保护">
							<DAI name="stVal" sAddr="81.37.1.2.0"/>
							<DAI name="q" sAddr="81.37.1.2.1"/>
							<DAI name="t" sAddr="81.37.1.2.2"/>
							<DAI name="dU">
								<Val>采样异常闭锁保护</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="SV采样数据无效">
							<DAI name="stVal" sAddr="81.37.1.3.0"/>
							<DAI name="q" sAddr="81.37.1.3.1"/>
							<DAI name="t" sAddr="81.37.1.3.2"/>
							<DAI name="dU">
								<Val>SV采样数据无效</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="SV采样数据检修">
							<DAI name="stVal" sAddr="81.37.1.4.0"/>
							<DAI name="q" sAddr="81.37.1.4.1"/>
							<DAI name="t" sAddr="81.37.1.4.2"/>
							<DAI name="dU">
								<Val>SV采样数据检修</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="双AD不一致">
							<DAI name="stVal" sAddr="81.37.1.5.0"/>
							<DAI name="q" sAddr="81.37.1.5.1"/>
							<DAI name="t" sAddr="81.37.1.5.2"/>
							<DAI name="dU">
								<Val>双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="SV检修不一致">
							<DAI name="stVal" sAddr="81.37.1.6.0"/>
							<DAI name="q" sAddr="81.37.1.6.1"/>
							<DAI name="t" sAddr="81.37.1.6.2"/>
							<DAI name="d">
								<Val>SVTestDis</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="SV Cnt号错">
							<DAI name="stVal" sAddr="81.37.1.7.0"/>
							<DAI name="q" sAddr="81.37.1.7.1"/>
							<DAI name="t" sAddr="81.37.1.7.2"/>
							<DAI name="dU">
								<Val>SV Cnt号错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="SV采样失步">
							<DAI name="stVal" sAddr="81.37.1.8.0"/>
							<DAI name="q" sAddr="81.37.1.8.1"/>
							<DAI name="t" sAddr="81.37.1.8.2"/>
							<DAI name="dU">
								<Val>SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="总告警(Alm)12">
							<DAI name="dU">
								<Val>总告警(Alm)12</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="总告警(Alm)13">
							<DAI name="dU">
								<Val>总告警(Alm)13</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="总告警(Alm)14">
							<DAI name="dU">
								<Val>总告警(Alm)14</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="总告警(Alm)15">
							<DAI name="dU">
								<Val>总告警(Alm)15</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="总告警(Alm)16">
							<DAI name="dU">
								<Val>总告警(Alm)16</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="总告警(Alm)17">
							<DAI name="dU">
								<Val>总告警(Alm)17</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="总告警(Alm)18">
							<DAI name="dU">
								<Val>总告警(Alm)18</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="总告警(Alm)19">
							<DAI name="dU">
								<Val>总告警(Alm)19</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="总告警(Alm)20">
							<DAI name="dU">
								<Val>总告警(Alm)20</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="总告警(Alm)21">
							<DAI name="dU">
								<Val>总告警(Alm)21</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="总告警(Alm)22">
							<DAI name="dU">
								<Val>总告警(Alm)22</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="总告警(Alm)23">
							<DAI name="dU">
								<Val>总告警(Alm)23</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="总告警(Alm)24">
							<DAI name="dU">
								<Val>总告警(Alm)24</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="总告警(Alm)25">
							<DAI name="dU">
								<Val>总告警(Alm)25</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="总告警(Alm)26">
							<DAI name="dU">
								<Val>总告警(Alm)26</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="总告警(Alm)27">
							<DAI name="dU">
								<Val>总告警(Alm)27</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="总告警(Alm)28">
							<DAI name="dU">
								<Val>总告警(Alm)28</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="总告警(Alm)29">
							<DAI name="dU">
								<Val>总告警(Alm)29</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="总告警(Alm)30">
							<DAI name="dU">
								<Val>总告警(Alm)30</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="总告警(Alm)31">
							<DAI name="dU">
								<Val>总告警(Alm)31</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="总告警(Alm)32">
							<DAI name="dU">
								<Val>总告警(Alm)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="SF_CSD_V1.00GZK_PTRC_1" inst="1" desc="保护动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="跳闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="17.145.2.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.1.4"/>
									<DAI name="orIdent" sAddr="17.145.2.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.1.6"/>
								<DAI name="T" sAddr="17.145.2.1.7"/>
								<DAI name="Test" sAddr="17.145.2.1.8"/>
								<DAI name="Check" sAddr="17.145.2.1.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="17.145.2.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.1.4"/>
									<DAI name="orIdent" sAddr="17.145.2.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.1.6"/>
								<DAI name="T" sAddr="17.145.2.1.7"/>
								<DAI name="Test" sAddr="17.145.2.1.8"/>
								<DAI name="Check" sAddr="17.145.2.1.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="17.145.2.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.1.4"/>
									<DAI name="orIdent" sAddr="17.145.2.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.1.6"/>
								<DAI name="T" sAddr="17.145.2.1.7"/>
								<DAI name="Test" sAddr="17.145.2.1.8"/>
							</SDI>
							<DAI name="stVal" sAddr="17.145.2.1.0"/>
							<DAI name="q" sAddr="17.145.2.1.1"/>
							<DAI name="t" sAddr="17.145.2.1.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸软压板</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="启动失灵软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="17.145.2.2.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.2.4"/>
									<DAI name="orIdent" sAddr="17.145.2.2.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.2.6"/>
								<DAI name="T" sAddr="17.145.2.2.7"/>
								<DAI name="Test" sAddr="17.145.2.2.8"/>
								<DAI name="Check" sAddr="17.145.2.2.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="17.145.2.2.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.2.4"/>
									<DAI name="orIdent" sAddr="17.145.2.2.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.2.6"/>
								<DAI name="T" sAddr="17.145.2.2.7"/>
								<DAI name="Test" sAddr="17.145.2.2.8"/>
								<DAI name="Check" sAddr="17.145.2.2.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="17.145.2.2.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.2.4"/>
									<DAI name="orIdent" sAddr="17.145.2.2.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.2.6"/>
								<DAI name="T" sAddr="17.145.2.2.7"/>
								<DAI name="Test" sAddr="17.145.2.2.8"/>
							</SDI>
							<DAI name="stVal" sAddr="17.145.2.2.0"/>
							<DAI name="q" sAddr="17.145.2.2.1"/>
							<DAI name="t" sAddr="17.145.2.2.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵软压板</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="永跳软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="17.145.2.3.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.3.4"/>
									<DAI name="orIdent" sAddr="17.145.2.3.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.3.6"/>
								<DAI name="T" sAddr="17.145.2.3.7"/>
								<DAI name="Test" sAddr="17.145.2.3.8"/>
								<DAI name="Check" sAddr="17.145.2.3.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="17.145.2.3.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.3.4"/>
									<DAI name="orIdent" sAddr="17.145.2.3.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.3.6"/>
								<DAI name="T" sAddr="17.145.2.3.7"/>
								<DAI name="Test" sAddr="17.145.2.3.8"/>
								<DAI name="Check" sAddr="17.145.2.3.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="17.145.2.3.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.3.4"/>
									<DAI name="orIdent" sAddr="17.145.2.3.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.3.6"/>
								<DAI name="T" sAddr="17.145.2.3.7"/>
								<DAI name="Test" sAddr="17.145.2.3.8"/>
							</SDI>
							<DAI name="stVal" sAddr="17.145.2.3.0"/>
							<DAI name="q" sAddr="17.145.2.3.1"/>
							<DAI name="t" sAddr="17.145.2.3.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳软压板</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="跳闸">
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="保护动作">
							<DAI name="general" sAddr="96.2.1.52.0"/>
							<DAI name="phsA" sAddr="96.2.1.52.3"/>
							<DAI name="phsB" sAddr="96.2.1.52.4"/>
							<DAI name="phsC" sAddr="96.2.1.52.5"/>
							<DAI name="q" sAddr="96.2.1.52.1"/>
							<DAI name="t" sAddr="96.2.1.52.2"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op3P" desc="沟通三跳动作">
							<DAI name="dU">
								<Val>沟通三跳动作</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="保护启动">
							<DAI name="general" sAddr="81.80.1.1.0"/>
							<DAI name="phsA" sAddr="81.80.1.1.3"/>
							<DAI name="phsB" sAddr="81.80.1.1.4"/>
							<DAI name="phsC" sAddr="81.80.1.1.5"/>
							<DAI name="q" sAddr="81.80.1.1.1"/>
							<DAI name="t" sAddr="81.80.1.1.2"/>
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI name="TPTrMod" desc="三相跳闸方式">
							<DAI name="setVal" sAddr="81.99.3.17.0"/>
							<DAI name="dU">
								<Val>三相跳闸方式</Val>
							</DAI>
						</DOI>
						<DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
							<DAI name="setVal" sAddr="81.99.3.20.0"/>
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="MPBlkRec" desc="多相故障闭锁重合闸">
							<DAI name="setVal" sAddr="81.99.3.22.0"/>
							<DAI name="dU">
								<Val>多相故障闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Z3BlkRec" desc="III段以上保护闭锁重合闸">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Zer" lnClass="PTOC" lnType="PL2201C_SF_CSD_V1.00GZK_PTOC_1" inst="2" desc="零序过流Ⅱ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅱ段动作">
							<DAI name="general" sAddr="81.2.1.1.0"/>
							<DAI name="phsA" sAddr="81.2.1.1.3"/>
							<DAI name="phsB" sAddr="81.2.1.1.4"/>
							<DAI name="phsC" sAddr="81.2.1.1.5"/>
							<DAI name="q" sAddr="81.2.1.1.1"/>
							<DAI name="t" sAddr="81.2.1.1.2"/>
							<DAI name="dU">
								<Val>零序过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.26.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.26.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.26.2">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.26.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="MinOpTmms" desc="最小动作时间">
							<DAI name="dU">
								<Val>最小动作时间</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅱ段时间">
							<DAI name="setVal" sAddr="81.96.3.27.0"/>
							<DAI name="minVal" sAddr="81.96.3.27.1">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.96.3.27.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.96.3.27.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="经方向">
							<DAI name="dU">
								<Val>经方向</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dU">
								<Val>方向指向母线</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序电流保护">
							<DAI name="setVal" sAddr="81.99.3.8.0"/>
							<DAI name="dU">
								<Val>零序电流保护</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="公共绕组保护跳闸">
							<DAI name="dU">
								<Val>公共绕组保护跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="ZroACalEna" desc="采用自产零流">
							<DAI name="dU">
								<Val>采用自产零流</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="跳闸矩阵定值">
							<DAI name="dU">
								<Val>跳闸矩阵定值</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="配合时间">
							<DAI name="dU">
								<Val>配合时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolEna" desc="经电压">
							<DAI name="dU">
								<Val>经电压</Val>
							</DAI>
						</DOI>
						<DOI name="FilterIEna" desc="相电流消零">
							<DAI name="dU">
								<Val>相电流消零</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Zer" lnClass="PTOC" lnType="PL2201C_SF_CSD_V1.00GZK_PTOC_1" inst="3" desc="零序过流Ⅲ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅲ段动作">
							<DAI name="general" sAddr="81.2.1.2.0"/>
							<DAI name="phsA" sAddr="81.2.1.2.3"/>
							<DAI name="phsB" sAddr="81.2.1.2.4"/>
							<DAI name="phsC" sAddr="81.2.1.2.5"/>
							<DAI name="q" sAddr="81.2.1.2.1"/>
							<DAI name="t" sAddr="81.2.1.2.2"/>
							<DAI name="dU">
								<Val>零序过流Ⅲ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.28.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.28.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.28.2">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.28.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="MinOpTmms" desc="最小动作时间">
							<DAI name="dU">
								<Val>最小动作时间</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅲ段时间">
							<DAI name="setVal" sAddr="81.96.3.29.0"/>
							<DAI name="minVal" sAddr="81.96.3.29.1">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.96.3.29.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.96.3.29.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="零序过流Ⅲ段经方向">
							<DAI name="setVal" sAddr="81.99.3.9.0"/>
							<DAI name="dU">
								<Val>零序过流Ⅲ段经方向</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dU">
								<Val>方向指向母线</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="公共绕组保护跳闸">
							<DAI name="dU">
								<Val>公共绕组保护跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="ZroACalEna" desc="采用自产零流">
							<DAI name="dU">
								<Val>采用自产零流</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="跳闸矩阵定值">
							<DAI name="dU">
								<Val>跳闸矩阵定值</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="配合时间">
							<DAI name="dU">
								<Val>配合时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolEna" desc="经电压">
							<DAI name="dU">
								<Val>经电压</Val>
							</DAI>
						</DOI>
						<DOI name="FilterIEna" desc="相电流消零">
							<DAI name="dU">
								<Val>相电流消零</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTOC" lnType="PL2201C_SF_CSD_V1.00GZK_PTOC_1" inst="1" desc="零序手合加速动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序手合加速动作">
							<DAI name="general" sAddr="81.2.1.3.0"/>
							<DAI name="phsA" sAddr="81.2.1.3.3"/>
							<DAI name="phsB" sAddr="81.2.1.3.4"/>
							<DAI name="phsC" sAddr="81.2.1.3.5"/>
							<DAI name="q" sAddr="81.2.1.3.1"/>
							<DAI name="t" sAddr="81.2.1.3.2"/>
							<DAI name="dU">
								<Val>零序手合加速动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="动作定值">
							<DAI name="dU">
								<Val>动作定值</Val>
							</DAI>
						</DOI>
						<DOI name="MinOpTmms" desc="最小动作时间">
							<DAI name="dU">
								<Val>最小动作时间</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="经方向">
							<DAI name="dU">
								<Val>经方向</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dU">
								<Val>方向指向母线</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="公共绕组保护跳闸">
							<DAI name="dU">
								<Val>公共绕组保护跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="ZroACalEna" desc="采用自产零流">
							<DAI name="dU">
								<Val>采用自产零流</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="跳闸矩阵定值">
							<DAI name="dU">
								<Val>跳闸矩阵定值</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="配合时间">
							<DAI name="dU">
								<Val>配合时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolEna" desc="经电压">
							<DAI name="dU">
								<Val>经电压</Val>
							</DAI>
						</DOI>
						<DOI name="FilterIEna" desc="相电流消零">
							<DAI name="dU">
								<Val>相电流消零</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="AccZer" lnClass="PTOC" lnType="PL2201C_SF_CSD_V1.00GZK_PTOC_1" inst="1" desc="零序加速动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序加速动作">
							<DAI name="general" sAddr="81.2.1.4.0"/>
							<DAI name="phsA" sAddr="81.2.1.4.3"/>
							<DAI name="phsB" sAddr="81.2.1.4.4"/>
							<DAI name="phsC" sAddr="81.2.1.4.5"/>
							<DAI name="q" sAddr="81.2.1.4.1"/>
							<DAI name="t" sAddr="81.2.1.4.2"/>
							<DAI name="dU">
								<Val>零序加速动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流加速段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.30.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.30.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.30.2">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.30.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流加速段定值</Val>
							</DAI>
						</DOI>
						<DOI name="MinOpTmms" desc="最小动作时间">
							<DAI name="dU">
								<Val>最小动作时间</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="经方向">
							<DAI name="dU">
								<Val>经方向</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dU">
								<Val>方向指向母线</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="公共绕组保护跳闸">
							<DAI name="dU">
								<Val>公共绕组保护跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="ZroACalEna" desc="采用自产零流">
							<DAI name="dU">
								<Val>采用自产零流</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="跳闸矩阵定值">
							<DAI name="dU">
								<Val>跳闸矩阵定值</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="配合时间">
							<DAI name="dU">
								<Val>配合时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolEna" desc="经电压">
							<DAI name="dU">
								<Val>经电压</Val>
							</DAI>
						</DOI>
						<DOI name="FilterIEna" desc="相电流消零">
							<DAI name="dU">
								<Val>相电流消零</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P" lnClass="PDIF" lnType="SF_CSD_V1.00GZK_PDIF_1" inst="2" desc="分相差动动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="分相差动动作">
							<DAI name="general" sAddr="81.12.1.1.0"/>
							<DAI name="phsA" sAddr="81.12.1.1.3"/>
							<DAI name="phsB" sAddr="81.12.1.1.4"/>
							<DAI name="phsC" sAddr="81.12.1.1.5"/>
							<DAI name="q" sAddr="81.12.1.1.1"/>
							<DAI name="t" sAddr="81.12.1.1.2"/>
							<DAI name="dU">
								<Val>分相差动动作</Val>
							</DAI>
						</DOI>
						<DOI name="LinCapac" desc="线路正序容抗">
							<DAI name="dU">
								<Val>线路正序容抗</Val>
							</DAI>
						</DOI>
						<DOI name="LinCapac0" desc="线路零序容抗">
							<DAI name="dU">
								<Val>线路零序容抗</Val>
							</DAI>
						</DOI>
						<DOI name="LocShRX" desc="电抗器阻抗定值">
							<DAI name="dU">
								<Val>电抗器阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LocNRX" desc="中性点电抗器阻抗定值">
							<DAI name="dU">
								<Val>中性点电抗器阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="CTFact" desc="CT变比系数">
							<DAI name="dU">
								<Val>CT变比系数</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="差动动作电流定值">
							<DAI name="dU">
								<Val>差动动作电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="CTBrkVal" desc="CT断线差流定值">
							<DAI name="dU">
								<Val>CT断线差流定值</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="CTBlkEna" desc="CT断线闭锁差动">
							<DAI name="dU">
								<Val>CT断线闭锁差动</Val>
							</DAI>
						</DOI>
						<DOI name="CCCEna" desc="电容电流补偿">
							<DAI name="dU">
								<Val>电容电流补偿</Val>
							</DAI>
						</DOI>
						<DOI name="LoopTstEna" desc="通道环回试验">
							<DAI name="dU">
								<Val>通道环回试验</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Zer" lnClass="PDIF" lnType="SF_CSD_V1.00GZK_PDIF_1" inst="3" desc="零序差动动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序差动动作">
							<DAI name="general" sAddr="81.12.1.2.0"/>
							<DAI name="phsA" sAddr="81.12.1.2.3"/>
							<DAI name="phsB" sAddr="81.12.1.2.4"/>
							<DAI name="phsC" sAddr="81.12.1.2.5"/>
							<DAI name="q" sAddr="81.12.1.2.1"/>
							<DAI name="t" sAddr="81.12.1.2.2"/>
							<DAI name="dU">
								<Val>零序差动动作</Val>
							</DAI>
						</DOI>
						<DOI name="LinCapac" desc="线路正序容抗">
							<DAI name="dU">
								<Val>线路正序容抗</Val>
							</DAI>
						</DOI>
						<DOI name="LinCapac0" desc="线路零序容抗">
							<DAI name="dU">
								<Val>线路零序容抗</Val>
							</DAI>
						</DOI>
						<DOI name="LocShRX" desc="电抗器阻抗定值">
							<DAI name="dU">
								<Val>电抗器阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LocNRX" desc="中性点电抗器阻抗定值">
							<DAI name="dU">
								<Val>中性点电抗器阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="CTFact" desc="CT变比系数">
							<DAI name="dU">
								<Val>CT变比系数</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="差动动作电流定值">
							<DAI name="dU">
								<Val>差动动作电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="CTBrkVal" desc="CT断线差流定值">
							<DAI name="dU">
								<Val>CT断线差流定值</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="CTBlkEna" desc="CT断线闭锁差动">
							<DAI name="dU">
								<Val>CT断线闭锁差动</Val>
							</DAI>
						</DOI>
						<DOI name="CCCEna" desc="电容电流补偿">
							<DAI name="dU">
								<Val>电容电流补偿</Val>
							</DAI>
						</DOI>
						<DOI name="LoopTstEna" desc="通道环回试验">
							<DAI name="dU">
								<Val>通道环回试验</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" lnType="SF_CSD_V1.00GZK_GAPC_2" inst="500" desc="保护动作中间信息">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op1" desc="差动发展动作">
							<DAI name="general" sAddr="81.12.1.3.0"/>
							<DAI name="phsA" sAddr="81.12.1.3.3"/>
							<DAI name="phsB" sAddr="81.12.1.3.4"/>
							<DAI name="phsC" sAddr="81.12.1.3.5"/>
							<DAI name="q" sAddr="81.12.1.3.1"/>
							<DAI name="t" sAddr="81.12.1.3.2"/>
							<DAI name="dU">
								<Val>差动发展动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op2" desc="差动手合动作">
							<DAI name="general" sAddr="81.12.1.5.0"/>
							<DAI name="phsA" sAddr="81.12.1.5.3"/>
							<DAI name="phsB" sAddr="81.12.1.5.4"/>
							<DAI name="phsC" sAddr="81.12.1.5.5"/>
							<DAI name="q" sAddr="81.12.1.5.1"/>
							<DAI name="t" sAddr="81.12.1.5.2"/>
							<DAI name="dU">
								<Val>差动手合动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op3" desc="差动弱馈启动">
							<DAI name="general" sAddr="81.12.1.11.0"/>
							<DAI name="phsA" sAddr="81.12.1.11.3"/>
							<DAI name="phsB" sAddr="81.12.1.11.4"/>
							<DAI name="phsC" sAddr="81.12.1.11.5"/>
							<DAI name="q" sAddr="81.12.1.11.1"/>
							<DAI name="t" sAddr="81.12.1.11.2"/>
							<DAI name="dU">
								<Val>差动弱馈启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op4" desc="差动远方召唤启动">
							<DAI name="general" sAddr="81.12.1.12.0"/>
							<DAI name="phsA" sAddr="81.12.1.12.3"/>
							<DAI name="phsB" sAddr="81.12.1.12.4"/>
							<DAI name="phsC" sAddr="81.12.1.12.5"/>
							<DAI name="q" sAddr="81.12.1.12.1"/>
							<DAI name="t" sAddr="81.12.1.12.2"/>
							<DAI name="dU">
								<Val>差动远方召唤启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op5" desc="采样失步">
							<DAI name="general" sAddr="81.12.1.13.0"/>
							<DAI name="phsA" sAddr="81.12.1.13.3"/>
							<DAI name="phsB" sAddr="81.12.1.13.4"/>
							<DAI name="phsC" sAddr="81.12.1.13.5"/>
							<DAI name="q" sAddr="81.12.1.13.1"/>
							<DAI name="t" sAddr="81.12.1.13.2"/>
							<DAI name="dU">
								<Val>采样失步</Val>
							</DAI>
						</DOI>
						<DOI name="Op6" desc="采样已同步">
							<DAI name="general" sAddr="81.12.1.14.0"/>
							<DAI name="phsA" sAddr="81.12.1.14.3"/>
							<DAI name="phsB" sAddr="81.12.1.14.4"/>
							<DAI name="phsC" sAddr="81.12.1.14.5"/>
							<DAI name="q" sAddr="81.12.1.14.1"/>
							<DAI name="t" sAddr="81.12.1.14.2"/>
							<DAI name="dU">
								<Val>采样已同步</Val>
							</DAI>
						</DOI>
						<DOI name="Op7" desc="数据来源通道一">
							<DAI name="general" sAddr="81.12.1.20.0"/>
							<DAI name="phsA" sAddr="81.12.1.20.3"/>
							<DAI name="phsB" sAddr="81.12.1.20.4"/>
							<DAI name="phsC" sAddr="81.12.1.20.5"/>
							<DAI name="q" sAddr="81.12.1.20.1"/>
							<DAI name="t" sAddr="81.12.1.20.2"/>
							<DAI name="dU">
								<Val>数据来源通道一</Val>
							</DAI>
						</DOI>
						<DOI name="Op8" desc="数据来源通道二">
							<DAI name="general" sAddr="81.12.1.21.0"/>
							<DAI name="phsA" sAddr="81.12.1.21.3"/>
							<DAI name="phsB" sAddr="81.12.1.21.4"/>
							<DAI name="phsC" sAddr="81.12.1.21.5"/>
							<DAI name="q" sAddr="81.12.1.21.1"/>
							<DAI name="t" sAddr="81.12.1.21.2"/>
							<DAI name="dU">
								<Val>数据来源通道二</Val>
							</DAI>
						</DOI>
						<DOI name="Op9" desc="三相差动电流">
							<DAI name="general" sAddr="81.12.1.22.0"/>
							<DAI name="phsA" sAddr="81.12.1.22.3"/>
							<DAI name="phsB" sAddr="81.12.1.22.4"/>
							<DAI name="phsC" sAddr="81.12.1.22.5"/>
							<DAI name="q" sAddr="81.12.1.22.1"/>
							<DAI name="t" sAddr="81.12.1.22.2"/>
							<DAI name="dU">
								<Val>三相差动电流</Val>
							</DAI>
						</DOI>
						<DOI name="Op10" desc="三相制动电流">
							<DAI name="general" sAddr="81.12.1.23.0"/>
							<DAI name="phsA" sAddr="81.12.1.23.3"/>
							<DAI name="phsB" sAddr="81.12.1.23.4"/>
							<DAI name="phsC" sAddr="81.12.1.23.5"/>
							<DAI name="q" sAddr="81.12.1.23.1"/>
							<DAI name="t" sAddr="81.12.1.23.2"/>
							<DAI name="dU">
								<Val>三相制动电流</Val>
							</DAI>
						</DOI>
						<DOI name="Op11" desc="其它保护动作开入">
							<DAI name="general" sAddr="81.12.1.25.0"/>
							<DAI name="phsA" sAddr="81.12.1.25.3"/>
							<DAI name="phsB" sAddr="81.12.1.25.4"/>
							<DAI name="phsC" sAddr="81.12.1.25.5"/>
							<DAI name="q" sAddr="81.12.1.25.1"/>
							<DAI name="t" sAddr="81.12.1.25.2"/>
							<DAI name="dU">
								<Val>其它保护动作开入</Val>
							</DAI>
						</DOI>
						<DOI name="Op12" desc="对侧差动动作">
							<DAI name="general" sAddr="81.12.1.28.0"/>
							<DAI name="phsA" sAddr="81.12.1.28.3"/>
							<DAI name="phsB" sAddr="81.12.1.28.4"/>
							<DAI name="phsC" sAddr="81.12.1.28.5"/>
							<DAI name="q" sAddr="81.12.1.28.1"/>
							<DAI name="t" sAddr="81.12.1.28.2"/>
							<DAI name="dU">
								<Val>对侧差动动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op13" desc="加速联跳动作">
							<DAI name="general" sAddr="81.12.1.7.0"/>
							<DAI name="phsA" sAddr="81.12.1.7.3"/>
							<DAI name="phsB" sAddr="81.12.1.7.4"/>
							<DAI name="phsC" sAddr="81.12.1.7.5"/>
							<DAI name="q" sAddr="81.12.1.7.1"/>
							<DAI name="t" sAddr="81.12.1.7.2"/>
							<DAI name="dU">
								<Val>加速联跳动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op14" desc="远传命令1开入">
							<DAI name="general" sAddr="81.12.1.8.0"/>
							<DAI name="phsA" sAddr="81.12.1.8.3"/>
							<DAI name="phsB" sAddr="81.12.1.8.4"/>
							<DAI name="phsC" sAddr="81.12.1.8.5"/>
							<DAI name="q" sAddr="81.12.1.8.1"/>
							<DAI name="t" sAddr="81.12.1.8.2"/>
							<DAI name="dU">
								<Val>远传命令1开入</Val>
							</DAI>
						</DOI>
						<DOI name="Op15" desc="远传命令2开入">
							<DAI name="general" sAddr="81.12.1.9.0"/>
							<DAI name="phsA" sAddr="81.12.1.9.3"/>
							<DAI name="phsB" sAddr="81.12.1.9.4"/>
							<DAI name="phsC" sAddr="81.12.1.9.5"/>
							<DAI name="q" sAddr="81.12.1.9.1"/>
							<DAI name="t" sAddr="81.12.1.9.2"/>
							<DAI name="dU">
								<Val>远传命令2开入</Val>
							</DAI>
						</DOI>
						<DOI name="Op16" desc="距离Ⅱ段加速动作">
							<DAI name="general" sAddr="81.34.1.4.0"/>
							<DAI name="phsA" sAddr="81.34.1.4.3"/>
							<DAI name="phsB" sAddr="81.34.1.4.4"/>
							<DAI name="phsC" sAddr="81.34.1.4.5"/>
							<DAI name="q" sAddr="81.34.1.4.1"/>
							<DAI name="t" sAddr="81.34.1.4.2"/>
							<DAI name="dU">
								<Val>距离Ⅱ段加速动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op17" desc="距离Ⅲ段加速动作">
							<DAI name="general" sAddr="81.34.1.5.0"/>
							<DAI name="phsA" sAddr="81.34.1.5.3"/>
							<DAI name="phsB" sAddr="81.34.1.5.4"/>
							<DAI name="phsC" sAddr="81.34.1.5.5"/>
							<DAI name="q" sAddr="81.34.1.5.1"/>
							<DAI name="t" sAddr="81.34.1.5.2"/>
							<DAI name="dU">
								<Val>距离Ⅲ段加速动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op18" desc="距离相近加速动作">
							<DAI name="general" sAddr="81.34.1.7.0"/>
							<DAI name="phsA" sAddr="81.34.1.7.3"/>
							<DAI name="phsB" sAddr="81.34.1.7.4"/>
							<DAI name="phsC" sAddr="81.34.1.7.5"/>
							<DAI name="q" sAddr="81.34.1.7.1"/>
							<DAI name="t" sAddr="81.34.1.7.2"/>
							<DAI name="dU">
								<Val>距离相近加速动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op19" desc="距离Ⅰ段发展动作">
							<DAI name="general" sAddr="81.34.1.10.0"/>
							<DAI name="phsA" sAddr="81.34.1.10.3"/>
							<DAI name="phsB" sAddr="81.34.1.10.4"/>
							<DAI name="phsC" sAddr="81.34.1.10.5"/>
							<DAI name="q" sAddr="81.34.1.10.1"/>
							<DAI name="t" sAddr="81.34.1.10.2"/>
							<DAI name="dU">
								<Val>距离Ⅰ段发展动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op20" desc="距离Ⅱ段发展动作">
							<DAI name="general" sAddr="81.34.1.11.0"/>
							<DAI name="phsA" sAddr="81.34.1.11.3"/>
							<DAI name="phsB" sAddr="81.34.1.11.4"/>
							<DAI name="phsC" sAddr="81.34.1.11.5"/>
							<DAI name="q" sAddr="81.34.1.11.1"/>
							<DAI name="t" sAddr="81.34.1.11.2"/>
							<DAI name="dU">
								<Val>距离Ⅱ段发展动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op21" desc="故障测距">
							<DAI name="general" sAddr="81.34.1.12.0"/>
							<DAI name="phsA" sAddr="81.34.1.12.3"/>
							<DAI name="phsB" sAddr="81.34.1.12.4"/>
							<DAI name="phsC" sAddr="81.34.1.12.5"/>
							<DAI name="q" sAddr="81.34.1.12.1"/>
							<DAI name="t" sAddr="81.34.1.12.2"/>
							<DAI name="dU">
								<Val>故障测距</Val>
							</DAI>
						</DOI>
						<DOI name="Op22" desc="测距阻抗">
							<DAI name="general" sAddr="81.34.1.13.0"/>
							<DAI name="phsA" sAddr="81.34.1.13.3"/>
							<DAI name="phsB" sAddr="81.34.1.13.4"/>
							<DAI name="phsC" sAddr="81.34.1.13.5"/>
							<DAI name="q" sAddr="81.34.1.13.1"/>
							<DAI name="t" sAddr="81.34.1.13.2"/>
							<DAI name="dU">
								<Val>测距阻抗</Val>
							</DAI>
						</DOI>
						<DOI name="Op23" desc="阻抗元件启动">
							<DAI name="general" sAddr="81.80.1.2.0"/>
							<DAI name="phsA" sAddr="81.80.1.2.3"/>
							<DAI name="phsB" sAddr="81.80.1.2.4"/>
							<DAI name="phsC" sAddr="81.80.1.2.5"/>
							<DAI name="q" sAddr="81.80.1.2.1"/>
							<DAI name="t" sAddr="81.80.1.2.2"/>
							<DAI name="dU">
								<Val>阻抗元件启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op24" desc="零序辅助启动">
							<DAI name="general" sAddr="81.80.1.3.0"/>
							<DAI name="phsA" sAddr="81.80.1.3.3"/>
							<DAI name="phsB" sAddr="81.80.1.3.4"/>
							<DAI name="phsC" sAddr="81.80.1.3.5"/>
							<DAI name="q" sAddr="81.80.1.3.1"/>
							<DAI name="t" sAddr="81.80.1.3.2"/>
							<DAI name="dU">
								<Val>零序辅助启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op25" desc="静稳失稳启动">
							<DAI name="general" sAddr="81.80.1.4.0"/>
							<DAI name="phsA" sAddr="81.80.1.4.3"/>
							<DAI name="phsB" sAddr="81.80.1.4.4"/>
							<DAI name="phsC" sAddr="81.80.1.4.5"/>
							<DAI name="q" sAddr="81.80.1.4.1"/>
							<DAI name="t" sAddr="81.80.1.4.2"/>
							<DAI name="dU">
								<Val>静稳失稳启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op26" desc="三跳失败">
							<DAI name="general" sAddr="81.80.1.5.0"/>
							<DAI name="phsA" sAddr="81.80.1.5.3"/>
							<DAI name="phsB" sAddr="81.80.1.5.4"/>
							<DAI name="phsC" sAddr="81.80.1.5.5"/>
							<DAI name="q" sAddr="81.80.1.5.1"/>
							<DAI name="t" sAddr="81.80.1.5.2"/>
							<DAI name="dU">
								<Val>三跳失败</Val>
							</DAI>
						</DOI>
						<DOI name="Op27" desc="单跳失败三跳">
							<DAI name="general" sAddr="81.80.1.6.0"/>
							<DAI name="phsA" sAddr="81.80.1.6.3"/>
							<DAI name="phsB" sAddr="81.80.1.6.4"/>
							<DAI name="phsC" sAddr="81.80.1.6.5"/>
							<DAI name="q" sAddr="81.80.1.6.1"/>
							<DAI name="t" sAddr="81.80.1.6.2"/>
							<DAI name="dU">
								<Val>单跳失败三跳</Val>
							</DAI>
						</DOI>
						<DOI name="Op28" desc="联跳三跳">
							<DAI name="general" sAddr="81.80.1.7.0"/>
							<DAI name="phsA" sAddr="81.80.1.7.3"/>
							<DAI name="phsB" sAddr="81.80.1.7.4"/>
							<DAI name="phsC" sAddr="81.80.1.7.5"/>
							<DAI name="q" sAddr="81.80.1.7.1"/>
							<DAI name="t" sAddr="81.80.1.7.2"/>
							<DAI name="dU">
								<Val>联跳三跳</Val>
							</DAI>
						</DOI>
						<DOI name="Op29" desc="故障相电压">
							<DAI name="general" sAddr="81.80.1.12.0"/>
							<DAI name="phsA" sAddr="81.80.1.12.3"/>
							<DAI name="phsB" sAddr="81.80.1.12.4"/>
							<DAI name="phsC" sAddr="81.80.1.12.5"/>
							<DAI name="q" sAddr="81.80.1.12.1"/>
							<DAI name="t" sAddr="81.80.1.12.2"/>
							<DAI name="dU">
								<Val>故障相电压</Val>
							</DAI>
						</DOI>
						<DOI name="Op30" desc="动作30">
							<DAI name="dU">
								<Val>动作30</Val>
							</DAI>
						</DOI>
						<DOI name="Op31" desc="动作31">
							<DAI name="dU">
								<Val>动作31</Val>
							</DAI>
						</DOI>
						<DOI name="Op32" desc="动作32">
							<DAI name="dU">
								<Val>动作32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P" lnClass="PDIF" lnType="SF_CSD_V1.00GZK_PDIF_1" inst="1" desc="纵联差动保护动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="纵联差动保护动作">
							<DAI name="general" sAddr="81.12.1.4.0"/>
							<DAI name="phsA" sAddr="81.12.1.4.3"/>
							<DAI name="phsB" sAddr="81.12.1.4.4"/>
							<DAI name="phsC" sAddr="81.12.1.4.5"/>
							<DAI name="q" sAddr="81.12.1.4.1"/>
							<DAI name="t" sAddr="81.12.1.4.2"/>
							<DAI name="dU">
								<Val>纵联差动保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="LinCapac" desc="线路正序容抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.5.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.5.1">
									<Val>40.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.5.2">
									<Val>6000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.5.3">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路正序容抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinCapac0" desc="线路零序容抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.6.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.6.1">
									<Val>40.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.6.2">
									<Val>6000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.6.3">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路零序容抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LocShRX" desc="本侧电抗器阻抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.135.3.1.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.135.3.1.1">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.135.3.1.2">
									<Val>9000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.135.3.1.3">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>本侧电抗器阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LocNRX" desc="本侧小电抗器阻抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.135.3.2.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.135.3.2.1">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.135.3.2.2">
									<Val>9000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.135.3.2.3">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>本侧小电抗器阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="CTFact" desc="CT变比系数">
							<DAI name="dU">
								<Val>CT变比系数</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="差动动作电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.3.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.3.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.3.2">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.3.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>差动动作电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="CTBrkVal" desc="CT断线后分相差动定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.4.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.4.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.4.2">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.4.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT断线后分相差动定值</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="纵联差动保护">
							<DAI name="setVal" sAddr="81.99.3.26.0"/>
							<DAI name="dU">
								<Val>纵联差动保护</Val>
							</DAI>
						</DOI>
						<DOI name="CTBlkEna" desc="CT断线闭锁差动">
							<DAI name="setVal" sAddr="81.99.3.2.0"/>
							<DAI name="dU">
								<Val>CT断线闭锁差动</Val>
							</DAI>
						</DOI>
						<DOI name="CCCEna" desc="电流补偿">
							<DAI name="setVal" sAddr="81.99.3.1.0"/>
							<DAI name="dU">
								<Val>电流补偿</Val>
							</DAI>
						</DOI>
						<DOI name="LoopTstEna" desc="通道环回试验">
							<DAI name="setVal" sAddr="81.99.3.30.0"/>
							<DAI name="dU">
								<Val>通道环回试验</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tr" lnClass="PSCH" lnType="SF_CSD_V1.00GZK_PSCH_1" inst="1" desc="远方其它保护动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx" desc="发信">
							<DAI name="dU">
								<Val>发信</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="收信">
							<DAI name="dU">
								<Val>收信</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动远传">
							<DAI name="dU">
								<Val>启动远传</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="远方其它保护动作">
							<DAI name="general" sAddr="81.12.1.6.0"/>
							<DAI name="phsA" sAddr="81.12.1.6.3"/>
							<DAI name="phsB" sAddr="81.12.1.6.4"/>
							<DAI name="phsC" sAddr="81.12.1.6.5"/>
							<DAI name="q" sAddr="81.12.1.6.1"/>
							<DAI name="t" sAddr="81.12.1.6.2"/>
							<DAI name="dU">
								<Val>远方其它保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型">
							<DAI name="dU">
								<Val>通道类型</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码">
							<DAI name="setVal" sAddr="81.96.3.7.0"/>
							<DAI name="minVal" sAddr="81.96.3.7.1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.96.3.7.2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.96.3.7.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>本侧识别码</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码">
							<DAI name="setVal" sAddr="81.96.3.8.0"/>
							<DAI name="minVal" sAddr="81.96.3.8.1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.96.3.8.2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.96.3.8.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对侧识别码</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧">
							<DAI name="dU">
								<Val>弱电源侧</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通信内时钟">
							<DAI name="dU">
								<Val>通信内时钟</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受启动元件控制">
							<DAI name="setVal" sAddr="81.99.3.10.0"/>
							<DAI name="dU">
								<Val>远跳受启动元件控制</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式">
							<DAI name="dU">
								<Val>分相允许式</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式">
							<DAI name="dU">
								<Val>双通道方式</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Acc" lnClass="PDIS" lnType="SF_CSD_V1.00GZK_PDIS_1" inst="1" desc="距离加速动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="距离加速动作">
							<DAI name="general" sAddr="81.34.1.14.0"/>
							<DAI name="phsA" sAddr="81.34.1.14.3"/>
							<DAI name="phsB" sAddr="81.34.1.14.4"/>
							<DAI name="phsC" sAddr="81.34.1.14.5"/>
							<DAI name="q" sAddr="81.34.1.14.1"/>
							<DAI name="t" sAddr="81.34.1.14.2"/>
							<DAI name="dU">
								<Val>距离加速动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间阻抗定值">
							<DAI name="dU">
								<Val>相间阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地阻抗定值">
							<DAI name="dU">
								<Val>接地阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="RisLod" desc="负荷限制电阻">
							<DAI name="dU">
								<Val>负荷限制电阻</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="相间时间定值">
							<DAI name="dU">
								<Val>相间时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="接地时间定值">
							<DAI name="dU">
								<Val>接地时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng" desc="线路正序灵敏角">
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="K0Fact" desc="零序补偿系数KZ">
							<DAI name="dU">
								<Val>零序补偿系数KZ</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="阻抗定值">
							<DAI name="dU">
								<Val>阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值">
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值">
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng0" desc="线路零序灵敏角">
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactX" desc="零序电抗补偿系数KX">
							<DAI name="dU">
								<Val>零序电抗补偿系数KX</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactR" desc="零序电阻补偿系数KR">
							<DAI name="dU">
								<Val>零序电阻补偿系数KR</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="快速距离保护">
							<DAI name="dU">
								<Val>快速距离保护</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能">
							<DAI name="dU">
								<Val>串补功能</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值">
							<DAI name="dU">
								<Val>串补容抗定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MCAcc" lnClass="PDIS" lnType="SF_CSD_V1.00GZK_PDIS_1" inst="1" desc="保护动作中间信息">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="距离手合加速动作">
							<DAI name="general" sAddr="81.34.1.1.0"/>
							<DAI name="phsA" sAddr="81.34.1.1.3"/>
							<DAI name="phsB" sAddr="81.34.1.1.4"/>
							<DAI name="phsC" sAddr="81.34.1.1.5"/>
							<DAI name="q" sAddr="81.34.1.1.1"/>
							<DAI name="t" sAddr="81.34.1.1.2"/>
							<DAI name="dU">
								<Val>距离手合加速动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="动作">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间阻抗定值">
							<DAI name="dU">
								<Val>相间阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地阻抗定值">
							<DAI name="dU">
								<Val>接地阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="RisLod" desc="负荷限制电阻">
							<DAI name="dU">
								<Val>负荷限制电阻</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="相间时间定值">
							<DAI name="dU">
								<Val>相间时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="接地时间定值">
							<DAI name="dU">
								<Val>接地时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng" desc="线路正序灵敏角">
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="K0Fact" desc="零序补偿系数KZ">
							<DAI name="dU">
								<Val>零序补偿系数KZ</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="阻抗定值">
							<DAI name="dU">
								<Val>阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值">
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值">
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng0" desc="线路零序灵敏角">
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactX" desc="零序电抗补偿系数KX">
							<DAI name="dU">
								<Val>零序电抗补偿系数KX</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactR" desc="零序电阻补偿系数KR">
							<DAI name="dU">
								<Val>零序电阻补偿系数KR</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="快速距离保护">
							<DAI name="dU">
								<Val>快速距离保护</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能">
							<DAI name="dU">
								<Val>串补功能</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值">
							<DAI name="dU">
								<Val>串补容抗定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PG" lnClass="PDIS" lnType="SF_CSD_V1.00GZK_PDIS_1" inst="1" desc="接地距离Ⅰ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="接地距离Ⅰ段动作">
							<DAI name="general" sAddr="81.34.1.30.0"/>
							<DAI name="phsA" sAddr="81.34.1.30.3"/>
							<DAI name="phsB" sAddr="81.34.1.30.4"/>
							<DAI name="phsC" sAddr="81.34.1.30.5"/>
							<DAI name="q" sAddr="81.34.1.30.1"/>
							<DAI name="t" sAddr="81.34.1.30.2"/>
							<DAI name="dU">
								<Val>接地距离Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间阻抗定值">
							<DAI name="dU">
								<Val>相间阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地距离Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.15.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.15.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.15.2">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.15.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="RisLod" desc="负荷限制电阻">
							<DAI name="dU">
								<Val>负荷限制电阻</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="相间时间定值">
							<DAI name="dU">
								<Val>相间时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="接地时间定值">
							<DAI name="dU">
								<Val>接地时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng" desc="线路正序灵敏角">
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="K0Fact" desc="零序补偿系数KZ">
							<DAI name="dU">
								<Val>零序补偿系数KZ</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="阻抗定值">
							<DAI name="dU">
								<Val>阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值">
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值">
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng0" desc="线路零序灵敏角">
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactX" desc="零序电抗补偿系数KX">
							<DAI name="dU">
								<Val>零序电抗补偿系数KX</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactR" desc="零序电阻补偿系数KR">
							<DAI name="dU">
								<Val>零序电阻补偿系数KR</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="快速距离保护">
							<DAI name="dU">
								<Val>快速距离保护</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能">
							<DAI name="dU">
								<Val>串补功能</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值">
							<DAI name="dU">
								<Val>串补容抗定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PG" lnClass="PDIS" lnType="SF_CSD_V1.00GZK_PDIS_1" inst="2" desc="接地距离Ⅱ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="接地距离Ⅱ段动作">
							<DAI name="general" sAddr="81.34.1.31.0"/>
							<DAI name="phsA" sAddr="81.34.1.31.3"/>
							<DAI name="phsB" sAddr="81.34.1.31.4"/>
							<DAI name="phsC" sAddr="81.34.1.31.5"/>
							<DAI name="q" sAddr="81.34.1.31.1"/>
							<DAI name="t" sAddr="81.34.1.31.2"/>
							<DAI name="dU">
								<Val>接地距离Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间阻抗定值">
							<DAI name="dU">
								<Val>相间阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地距离Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.16.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.16.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.16.2">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.16.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="RisLod" desc="负荷限制电阻">
							<DAI name="dU">
								<Val>负荷限制电阻</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="相间时间定值">
							<DAI name="dU">
								<Val>相间时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="接地距离Ⅱ段时间">
							<DAI name="setVal" sAddr="81.96.3.17.0"/>
							<DAI name="minVal" sAddr="81.96.3.17.1">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.96.3.17.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.96.3.17.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地距离Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng" desc="线路正序灵敏角">
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="K0Fact" desc="零序补偿系数KZ">
							<DAI name="dU">
								<Val>零序补偿系数KZ</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="阻抗定值">
							<DAI name="dU">
								<Val>阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值">
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值">
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng0" desc="线路零序灵敏角">
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactX" desc="零序电抗补偿系数KX">
							<DAI name="dU">
								<Val>零序电抗补偿系数KX</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactR" desc="零序电阻补偿系数KR">
							<DAI name="dU">
								<Val>零序电阻补偿系数KR</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="快速距离保护">
							<DAI name="dU">
								<Val>快速距离保护</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能">
							<DAI name="dU">
								<Val>串补功能</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值">
							<DAI name="dU">
								<Val>串补容抗定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PG" lnClass="PDIS" lnType="SF_CSD_V1.00GZK_PDIS_1" inst="3" desc="接地距离Ⅲ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="接地距离Ⅲ段动作">
							<DAI name="general" sAddr="81.34.1.32.0"/>
							<DAI name="phsA" sAddr="81.34.1.32.3"/>
							<DAI name="phsB" sAddr="81.34.1.32.4"/>
							<DAI name="phsC" sAddr="81.34.1.32.5"/>
							<DAI name="q" sAddr="81.34.1.32.1"/>
							<DAI name="t" sAddr="81.34.1.32.2"/>
							<DAI name="dU">
								<Val>接地距离Ⅲ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间阻抗定值">
							<DAI name="dU">
								<Val>相间阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地距离Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.18.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.18.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.18.2">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.18.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="RisLod" desc="负荷限制电阻">
							<DAI name="dU">
								<Val>负荷限制电阻</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="相间时间定值">
							<DAI name="dU">
								<Val>相间时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="接地距离Ⅲ段时间">
							<DAI name="setVal" sAddr="81.96.3.19.0"/>
							<DAI name="minVal" sAddr="81.96.3.19.1">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.96.3.19.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.96.3.19.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地距离Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng" desc="线路正序灵敏角">
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="K0Fact" desc="零序补偿系数KZ">
							<DAI name="dU">
								<Val>零序补偿系数KZ</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="阻抗定值">
							<DAI name="dU">
								<Val>阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值">
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值">
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng0" desc="线路零序灵敏角">
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactX" desc="零序电抗补偿系数KX">
							<DAI name="dU">
								<Val>零序电抗补偿系数KX</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactR" desc="零序电阻补偿系数KR">
							<DAI name="dU">
								<Val>零序电阻补偿系数KR</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="快速距离保护">
							<DAI name="dU">
								<Val>快速距离保护</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能">
							<DAI name="dU">
								<Val>串补功能</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值">
							<DAI name="dU">
								<Val>串补容抗定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PP" lnClass="PDIS" lnType="SF_CSD_V1.00GZK_PDIS_1" inst="1" desc="相间距离Ⅰ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="相间距离Ⅰ段动作">
							<DAI name="general" sAddr="81.34.1.33.0"/>
							<DAI name="phsA" sAddr="81.34.1.33.3"/>
							<DAI name="phsB" sAddr="81.34.1.33.4"/>
							<DAI name="phsC" sAddr="81.34.1.33.5"/>
							<DAI name="q" sAddr="81.34.1.33.1"/>
							<DAI name="t" sAddr="81.34.1.33.2"/>
							<DAI name="dU">
								<Val>相间距离Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间距离Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.20.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.20.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.20.2">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.20.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地阻抗定值">
							<DAI name="dU">
								<Val>接地阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="RisLod" desc="负荷限制电阻定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.25.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.25.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.25.2">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.25.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负荷限制电阻定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="相间时间定值">
							<DAI name="dU">
								<Val>相间时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="接地时间定值">
							<DAI name="dU">
								<Val>接地时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng" desc="线路正序灵敏角">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.10.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.10.1">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.10.2">
									<Val>90.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.10.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="K0Fact" desc="零序补偿系数KZ">
							<DAI name="dU">
								<Val>零序补偿系数KZ</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="阻抗定值">
							<DAI name="dU">
								<Val>阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.9.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.9.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.9.2">
									<Val>655.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.9.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.11.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.11.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.11.2">
									<Val>655.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.11.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng0" desc="线路零序灵敏角">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.12.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.12.1">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.12.2">
									<Val>90.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.12.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="距离保护Ⅰ段">
							<DAI name="setVal" sAddr="81.99.3.5.0"/>
							<DAI name="dU">
								<Val>距离保护Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactX" desc="零序电抗补偿系数KX">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.44.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.44.1">
									<Val>-0.330</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.44.2">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.44.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电抗补偿系数KX</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactR" desc="零序电阻补偿系数KR">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.45.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.45.1">
									<Val>-0.330</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.45.2">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.45.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电阻补偿系数KR</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="快速距离保护">
							<DAI name="dU">
								<Val>快速距离保护</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能">
							<DAI name="dU">
								<Val>串补功能</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值">
							<DAI name="dU">
								<Val>串补容抗定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PP" lnClass="PDIS" lnType="SF_CSD_V1.00GZK_PDIS_1" inst="2" desc="相间距离Ⅱ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="相间距离Ⅱ段动作">
							<DAI name="general" sAddr="81.34.1.34.0"/>
							<DAI name="phsA" sAddr="81.34.1.34.3"/>
							<DAI name="phsB" sAddr="81.34.1.34.4"/>
							<DAI name="phsC" sAddr="81.34.1.34.5"/>
							<DAI name="q" sAddr="81.34.1.34.1"/>
							<DAI name="t" sAddr="81.34.1.34.2"/>
							<DAI name="dU">
								<Val>相间距离Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间距离Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.21.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.21.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.21.2">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.21.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地阻抗定值">
							<DAI name="dU">
								<Val>接地阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="RisLod" desc="负荷限制电阻">
							<DAI name="dU">
								<Val>负荷限制电阻</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="相间距离Ⅱ段时间">
							<DAI name="setVal" sAddr="81.96.3.22.0"/>
							<DAI name="minVal" sAddr="81.96.3.22.1">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.96.3.22.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.96.3.22.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="接地时间定值">
							<DAI name="dU">
								<Val>接地时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng" desc="线路正序灵敏角">
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="K0Fact" desc="零序补偿系数KZ">
							<DAI name="dU">
								<Val>零序补偿系数KZ</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="阻抗定值">
							<DAI name="dU">
								<Val>阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值">
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值">
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng0" desc="线路零序灵敏角">
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="距离保护Ⅱ段">
							<DAI name="setVal" sAddr="81.99.3.6.0"/>
							<DAI name="dU">
								<Val>距离保护Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactX" desc="零序电抗补偿系数KX">
							<DAI name="dU">
								<Val>零序电抗补偿系数KX</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactR" desc="零序电阻补偿系数KR">
							<DAI name="dU">
								<Val>零序电阻补偿系数KR</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="快速距离保护">
							<DAI name="dU">
								<Val>快速距离保护</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能">
							<DAI name="dU">
								<Val>串补功能</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值">
							<DAI name="dU">
								<Val>串补容抗定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PP" lnClass="PDIS" lnType="SF_CSD_V1.00GZK_PDIS_1" inst="3" desc="相间距离Ⅲ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="相间距离Ⅲ段动作">
							<DAI name="general" sAddr="81.34.1.35.0"/>
							<DAI name="phsA" sAddr="81.34.1.35.3"/>
							<DAI name="phsB" sAddr="81.34.1.35.4"/>
							<DAI name="phsC" sAddr="81.34.1.35.5"/>
							<DAI name="q" sAddr="81.34.1.35.1"/>
							<DAI name="t" sAddr="81.34.1.35.2"/>
							<DAI name="dU">
								<Val>相间距离Ⅲ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间距离Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.23.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.23.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.23.2">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.23.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地阻抗定值">
							<DAI name="dU">
								<Val>接地阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="RisLod" desc="负荷限制电阻">
							<DAI name="dU">
								<Val>负荷限制电阻</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="相间距离Ⅲ段时间">
							<DAI name="setVal" sAddr="81.96.3.24.0"/>
							<DAI name="minVal" sAddr="81.96.3.24.1">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.96.3.24.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.96.3.24.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="接地时间定值">
							<DAI name="dU">
								<Val>接地时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng" desc="线路正序灵敏角">
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="K0Fact" desc="零序补偿系数KZ">
							<DAI name="dU">
								<Val>零序补偿系数KZ</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="阻抗定值">
							<DAI name="dU">
								<Val>阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值">
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值">
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng0" desc="线路零序灵敏角">
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="距离保护Ⅲ段">
							<DAI name="setVal" sAddr="81.99.3.7.0"/>
							<DAI name="dU">
								<Val>距离保护Ⅲ段</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactX" desc="零序电抗补偿系数KX">
							<DAI name="dU">
								<Val>零序电抗补偿系数KX</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactR" desc="零序电阻补偿系数KR">
							<DAI name="dU">
								<Val>零序电阻补偿系数KR</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="快速距离保护">
							<DAI name="dU">
								<Val>快速距离保护</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能">
							<DAI name="dU">
								<Val>串补功能</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值">
							<DAI name="dU">
								<Val>串补容抗定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DPFC" lnClass="PDIS" lnType="SF_CSD_V1.00GZK_PDIS_1" inst="1" desc="保护动作中间信息">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="快速距离保护动作">
							<DAI name="general" sAddr="81.34.1.2.0"/>
							<DAI name="phsA" sAddr="81.34.1.2.3"/>
							<DAI name="phsB" sAddr="81.34.1.2.4"/>
							<DAI name="phsC" sAddr="81.34.1.2.5"/>
							<DAI name="q" sAddr="81.34.1.2.1"/>
							<DAI name="t" sAddr="81.34.1.2.2"/>
							<DAI name="dU">
								<Val>快速距离保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="动作">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
						<DOI name="PhStr" desc="相间阻抗定值">
							<DAI name="dU">
								<Val>相间阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndStr" desc="接地阻抗定值">
							<DAI name="dU">
								<Val>接地阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="RisLod" desc="负荷限制电阻">
							<DAI name="dU">
								<Val>负荷限制电阻</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="PhDlTmms" desc="相间时间定值">
							<DAI name="dU">
								<Val>相间时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms" desc="接地时间定值">
							<DAI name="dU">
								<Val>接地时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng" desc="线路正序灵敏角">
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="K0Fact" desc="零序补偿系数KZ">
							<DAI name="dU">
								<Val>零序补偿系数KZ</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="阻抗定值">
							<DAI name="dU">
								<Val>阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z1" desc="线路正序阻抗定值">
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Z0" desc="线路零序阻抗定值">
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="LinAng0" desc="线路零序灵敏角">
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="快速距离保护">
							<DAI name="setVal" sAddr="81.99.3.31.0"/>
							<DAI name="dU">
								<Val>快速距离保护</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactX" desc="零序电抗补偿系数KX">
							<DAI name="dU">
								<Val>零序电抗补偿系数KX</Val>
							</DAI>
						</DOI>
						<DOI name="K0FactR" desc="零序电阻补偿系数KR">
							<DAI name="dU">
								<Val>零序电阻补偿系数KR</Val>
							</DAI>
						</DOI>
						<DOI name="SpdupEna" desc="快速距离保护">
							<DAI name="dU">
								<Val>快速距离保护</Val>
							</DAI>
						</DOI>
						<DOI name="CapacEna" desc="串补功能">
							<DAI name="dU">
								<Val>串补功能</Val>
							</DAI>
						</DOI>
						<DOI name="CapacVal" desc="串补容抗定值">
							<DAI name="dU">
								<Val>串补容抗定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" lnType="SF_CSD_V1.00GZK_GAPC_2" inst="501" desc="保护动作中间信息">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op1" desc="故障相电流">
							<DAI name="general" sAddr="81.80.1.13.0"/>
							<DAI name="phsA" sAddr="81.80.1.13.3"/>
							<DAI name="phsB" sAddr="81.80.1.13.4"/>
							<DAI name="phsC" sAddr="81.80.1.13.5"/>
							<DAI name="q" sAddr="81.80.1.13.1"/>
							<DAI name="t" sAddr="81.80.1.13.2"/>
							<DAI name="dU">
								<Val>故障相电流</Val>
							</DAI>
						</DOI>
						<DOI name="Op2" desc="永跳闭锁重合闸">
							<DAI name="general" sAddr="81.80.1.9.0"/>
							<DAI name="phsA" sAddr="81.80.1.9.3"/>
							<DAI name="phsB" sAddr="81.80.1.9.4"/>
							<DAI name="phsC" sAddr="81.80.1.9.5"/>
							<DAI name="q" sAddr="81.80.1.9.1"/>
							<DAI name="t" sAddr="81.80.1.9.2"/>
							<DAI name="dU">
								<Val>永跳闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Op3" desc="单跳启动重合">
							<DAI name="general" sAddr="81.90.1.3.0"/>
							<DAI name="phsA" sAddr="81.90.1.3.3"/>
							<DAI name="phsB" sAddr="81.90.1.3.4"/>
							<DAI name="phsC" sAddr="81.90.1.3.5"/>
							<DAI name="q" sAddr="81.90.1.3.1"/>
							<DAI name="t" sAddr="81.90.1.3.2"/>
							<DAI name="dU">
								<Val>单跳启动重合</Val>
							</DAI>
						</DOI>
						<DOI name="Op4" desc="三跳启动重合">
							<DAI name="general" sAddr="81.90.1.4.0"/>
							<DAI name="phsA" sAddr="81.90.1.4.3"/>
							<DAI name="phsB" sAddr="81.90.1.4.4"/>
							<DAI name="phsC" sAddr="81.90.1.4.5"/>
							<DAI name="q" sAddr="81.90.1.4.1"/>
							<DAI name="t" sAddr="81.90.1.4.2"/>
							<DAI name="dU">
								<Val>三跳启动重合</Val>
							</DAI>
						</DOI>
						<DOI name="Op5" desc="单相不对应启重合">
							<DAI name="general" sAddr="81.90.1.5.0"/>
							<DAI name="phsA" sAddr="81.90.1.5.3"/>
							<DAI name="phsB" sAddr="81.90.1.5.4"/>
							<DAI name="phsC" sAddr="81.90.1.5.5"/>
							<DAI name="q" sAddr="81.90.1.5.1"/>
							<DAI name="t" sAddr="81.90.1.5.2"/>
							<DAI name="dU">
								<Val>单相不对应启重合</Val>
							</DAI>
						</DOI>
						<DOI name="Op6" desc="三相不对应启重合">
							<DAI name="general" sAddr="81.90.1.6.0"/>
							<DAI name="phsA" sAddr="81.90.1.6.3"/>
							<DAI name="phsB" sAddr="81.90.1.6.4"/>
							<DAI name="phsC" sAddr="81.90.1.6.5"/>
							<DAI name="q" sAddr="81.90.1.6.1"/>
							<DAI name="t" sAddr="81.90.1.6.2"/>
							<DAI name="dU">
								<Val>三相不对应启重合</Val>
							</DAI>
						</DOI>
						<DOI name="Op7" desc="三跳闭锁重合闸">
							<DAI name="general" sAddr="81.90.1.7.0"/>
							<DAI name="phsA" sAddr="81.90.1.7.3"/>
							<DAI name="phsB" sAddr="81.90.1.7.4"/>
							<DAI name="phsC" sAddr="81.90.1.7.5"/>
							<DAI name="q" sAddr="81.90.1.7.1"/>
							<DAI name="t" sAddr="81.90.1.7.2"/>
							<DAI name="dU">
								<Val>三跳闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Op8" desc="同期相别改变">
							<DAI name="general" sAddr="81.90.1.8.0"/>
							<DAI name="phsA" sAddr="81.90.1.8.3"/>
							<DAI name="phsB" sAddr="81.90.1.8.4"/>
							<DAI name="phsC" sAddr="81.90.1.8.5"/>
							<DAI name="q" sAddr="81.90.1.8.1"/>
							<DAI name="t" sAddr="81.90.1.8.2"/>
							<DAI name="dU">
								<Val>同期相别改变</Val>
							</DAI>
						</DOI>
						<DOI name="Op9" desc="单跳闭锁重合闸">
							<DAI name="general" sAddr="81.90.1.9.0"/>
							<DAI name="phsA" sAddr="81.90.1.9.3"/>
							<DAI name="phsB" sAddr="81.90.1.9.4"/>
							<DAI name="phsC" sAddr="81.90.1.9.5"/>
							<DAI name="q" sAddr="81.90.1.9.1"/>
							<DAI name="t" sAddr="81.90.1.9.2"/>
							<DAI name="dU">
								<Val>单跳闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Op10" desc="低气压闭锁重合闸">
							<DAI name="general" sAddr="81.90.1.13.0"/>
							<DAI name="phsA" sAddr="81.90.1.13.3"/>
							<DAI name="phsB" sAddr="81.90.1.13.4"/>
							<DAI name="phsC" sAddr="81.90.1.13.5"/>
							<DAI name="q" sAddr="81.90.1.13.1"/>
							<DAI name="t" sAddr="81.90.1.13.2"/>
							<DAI name="dU">
								<Val>低气压闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Op11" desc="闭锁重合闸开入">
							<DAI name="general" sAddr="81.90.1.14.0"/>
							<DAI name="phsA" sAddr="81.90.1.14.3"/>
							<DAI name="phsB" sAddr="81.90.1.14.4"/>
							<DAI name="phsC" sAddr="81.90.1.14.5"/>
							<DAI name="q" sAddr="81.90.1.14.1"/>
							<DAI name="t" sAddr="81.90.1.14.2"/>
							<DAI name="dU">
								<Val>闭锁重合闸开入</Val>
							</DAI>
						</DOI>
						<DOI name="Op12" desc="过电压保护启动">
							<DAI name="general" sAddr="81.20.1.11.0"/>
							<DAI name="phsA" sAddr="81.20.1.11.3"/>
							<DAI name="phsB" sAddr="81.20.1.11.4"/>
							<DAI name="phsC" sAddr="81.20.1.11.5"/>
							<DAI name="q" sAddr="81.20.1.11.1"/>
							<DAI name="t" sAddr="81.20.1.11.2"/>
							<DAI name="dU">
								<Val>过电压保护启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op13" desc="低有功判据满足">
							<DAI name="general" sAddr="81.20.1.12.0"/>
							<DAI name="phsA" sAddr="81.20.1.12.3"/>
							<DAI name="phsB" sAddr="81.20.1.12.4"/>
							<DAI name="phsC" sAddr="81.20.1.12.5"/>
							<DAI name="q" sAddr="81.20.1.12.1"/>
							<DAI name="t" sAddr="81.20.1.12.2"/>
							<DAI name="dU">
								<Val>低有功判据满足</Val>
							</DAI>
						</DOI>
						<DOI name="Op14" desc="低功率因数满足">
							<DAI name="general" sAddr="81.20.1.13.0"/>
							<DAI name="phsA" sAddr="81.20.1.13.3"/>
							<DAI name="phsB" sAddr="81.20.1.13.4"/>
							<DAI name="phsC" sAddr="81.20.1.13.5"/>
							<DAI name="q" sAddr="81.20.1.13.1"/>
							<DAI name="t" sAddr="81.20.1.13.2"/>
							<DAI name="dU">
								<Val>低功率因数满足</Val>
							</DAI>
						</DOI>
						<DOI name="Op15" desc="低电流判据满足">
							<DAI name="general" sAddr="81.20.1.14.0"/>
							<DAI name="phsA" sAddr="81.20.1.14.3"/>
							<DAI name="phsB" sAddr="81.20.1.14.4"/>
							<DAI name="phsC" sAddr="81.20.1.14.5"/>
							<DAI name="q" sAddr="81.20.1.14.1"/>
							<DAI name="t" sAddr="81.20.1.14.2"/>
							<DAI name="dU">
								<Val>低电流判据满足</Val>
							</DAI>
						</DOI>
						<DOI name="Op16" desc="零序电压判据满足">
							<DAI name="general" sAddr="81.20.1.16.0"/>
							<DAI name="phsA" sAddr="81.20.1.16.3"/>
							<DAI name="phsB" sAddr="81.20.1.16.4"/>
							<DAI name="phsC" sAddr="81.20.1.16.5"/>
							<DAI name="q" sAddr="81.20.1.16.1"/>
							<DAI name="t" sAddr="81.20.1.16.2"/>
							<DAI name="dU">
								<Val>零序电压判据满足</Val>
							</DAI>
						</DOI>
						<DOI name="Op17" desc="零序电流判据满足">
							<DAI name="general" sAddr="81.20.1.17.0"/>
							<DAI name="phsA" sAddr="81.20.1.17.3"/>
							<DAI name="phsB" sAddr="81.20.1.17.4"/>
							<DAI name="phsC" sAddr="81.20.1.17.5"/>
							<DAI name="q" sAddr="81.20.1.17.1"/>
							<DAI name="t" sAddr="81.20.1.17.2"/>
							<DAI name="dU">
								<Val>零序电流判据满足</Val>
							</DAI>
						</DOI>
						<DOI name="Op18" desc="电流突变量满足">
							<DAI name="general" sAddr="81.20.1.18.0"/>
							<DAI name="phsA" sAddr="81.20.1.18.3"/>
							<DAI name="phsB" sAddr="81.20.1.18.4"/>
							<DAI name="phsC" sAddr="81.20.1.18.5"/>
							<DAI name="q" sAddr="81.20.1.18.1"/>
							<DAI name="t" sAddr="81.20.1.18.2"/>
							<DAI name="dU">
								<Val>电流突变量满足</Val>
							</DAI>
						</DOI>
						<DOI name="Op19" desc="负序电流判据满足">
							<DAI name="general" sAddr="81.20.1.23.0"/>
							<DAI name="phsA" sAddr="81.20.1.23.3"/>
							<DAI name="phsB" sAddr="81.20.1.23.4"/>
							<DAI name="phsC" sAddr="81.20.1.23.5"/>
							<DAI name="q" sAddr="81.20.1.23.1"/>
							<DAI name="t" sAddr="81.20.1.23.2"/>
							<DAI name="dU">
								<Val>负序电流判据满足</Val>
							</DAI>
						</DOI>
						<DOI name="Op20" desc="负序电压判据满足">
							<DAI name="general" sAddr="81.20.1.24.0"/>
							<DAI name="phsA" sAddr="81.20.1.24.3"/>
							<DAI name="phsB" sAddr="81.20.1.24.4"/>
							<DAI name="phsC" sAddr="81.20.1.24.5"/>
							<DAI name="q" sAddr="81.20.1.24.1"/>
							<DAI name="t" sAddr="81.20.1.24.2"/>
							<DAI name="dU">
								<Val>负序电压判据满足</Val>
							</DAI>
						</DOI>
						<DOI name="Op21" desc="远跳收信">
							<DAI name="general" sAddr="81.20.1.15.0"/>
							<DAI name="phsA" sAddr="81.20.1.15.3"/>
							<DAI name="phsB" sAddr="81.20.1.15.4"/>
							<DAI name="phsC" sAddr="81.20.1.15.5"/>
							<DAI name="q" sAddr="81.20.1.15.1"/>
							<DAI name="t" sAddr="81.20.1.15.2"/>
							<DAI name="dU">
								<Val>远跳收信</Val>
							</DAI>
						</DOI>
						<DOI name="Op22" desc="远传命令1开出">
							<DAI name="general" sAddr="81.32.1.2.0"/>
							<DAI name="phsA" sAddr="81.32.1.2.3"/>
							<DAI name="phsB" sAddr="81.32.1.2.4"/>
							<DAI name="phsC" sAddr="81.32.1.2.5"/>
							<DAI name="q" sAddr="81.32.1.2.1"/>
							<DAI name="t" sAddr="81.32.1.2.2"/>
							<DAI name="dU">
								<Val>远传命令1开出</Val>
							</DAI>
						</DOI>
						<DOI name="Op23" desc="远传命令2开出">
							<DAI name="general" sAddr="81.32.1.3.0"/>
							<DAI name="phsA" sAddr="81.32.1.3.3"/>
							<DAI name="phsB" sAddr="81.32.1.3.4"/>
							<DAI name="phsC" sAddr="81.32.1.3.5"/>
							<DAI name="q" sAddr="81.32.1.3.1"/>
							<DAI name="t" sAddr="81.32.1.3.2"/>
							<DAI name="dU">
								<Val>远传命令2开出</Val>
							</DAI>
						</DOI>
						<DOI name="Op24" desc="远传命令1返回">
							<DAI name="general" sAddr="81.32.1.4.0"/>
							<DAI name="phsA" sAddr="81.32.1.4.3"/>
							<DAI name="phsB" sAddr="81.32.1.4.4"/>
							<DAI name="phsC" sAddr="81.32.1.4.5"/>
							<DAI name="q" sAddr="81.32.1.4.1"/>
							<DAI name="t" sAddr="81.32.1.4.2"/>
							<DAI name="dU">
								<Val>远传命令1返回</Val>
							</DAI>
						</DOI>
						<DOI name="Op25" desc="远传命令2返回">
							<DAI name="general" sAddr="81.32.1.5.0"/>
							<DAI name="phsA" sAddr="81.32.1.5.3"/>
							<DAI name="phsB" sAddr="81.32.1.5.4"/>
							<DAI name="phsC" sAddr="81.32.1.5.5"/>
							<DAI name="q" sAddr="81.32.1.5.1"/>
							<DAI name="t" sAddr="81.32.1.5.2"/>
							<DAI name="dU">
								<Val>远传命令2返回</Val>
							</DAI>
						</DOI>
						<DOI name="Op26" desc="动作26">
							<DAI name="dU">
								<Val>动作26</Val>
							</DAI>
						</DOI>
						<DOI name="Op27" desc="动作27">
							<DAI name="dU">
								<Val>动作27</Val>
							</DAI>
						</DOI>
						<DOI name="Op28" desc="动作28">
							<DAI name="dU">
								<Val>动作28</Val>
							</DAI>
						</DOI>
						<DOI name="Op29" desc="动作29">
							<DAI name="dU">
								<Val>动作29</Val>
							</DAI>
						</DOI>
						<DOI name="Op30" desc="动作30">
							<DAI name="dU">
								<Val>动作30</Val>
							</DAI>
						</DOI>
						<DOI name="Op31" desc="动作31">
							<DAI name="dU">
								<Val>动作31</Val>
							</DAI>
						</DOI>
						<DOI name="Op32" desc="动作32">
							<DAI name="dU">
								<Val>动作32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="InvZer" lnClass="PTOC" lnType="PL2201C_SF_CSD_V1.00GZK_PTOC_1" inst="1" desc="零序反时限动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序反时限动作">
							<DAI name="general" sAddr="81.92.1.4.0"/>
							<DAI name="phsA" sAddr="81.92.1.4.3"/>
							<DAI name="phsB" sAddr="81.92.1.4.4"/>
							<DAI name="phsC" sAddr="81.92.1.4.5"/>
							<DAI name="q" sAddr="81.92.1.4.1"/>
							<DAI name="t" sAddr="81.92.1.4.2"/>
							<DAI name="dU">
								<Val>零序反时限动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序反时限电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.55.3.3.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.55.3.3.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.55.3.3.2">
									<Val>4.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.55.3.3.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序反时限电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="MinOpTmms" desc="零序反时限最小时间">
							<DAI name="setVal" sAddr="81.55.3.6.0"/>
							<DAI name="minVal" sAddr="81.55.3.6.1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.55.3.6.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.55.3.6.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序反时限最小时间</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序反时限时间">
							<DAI name="setVal" sAddr="81.55.3.4.0"/>
							<DAI name="minVal" sAddr="81.55.3.4.1">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.55.3.4.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.55.3.4.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序反时限时间</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="零序反时限带方向">
							<DAI name="setVal" sAddr="81.124.3.2.0"/>
							<DAI name="dU">
								<Val>零序反时限带方向</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dU">
								<Val>方向指向母线</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序反时限">
							<DAI name="setVal" sAddr="81.124.3.1.0"/>
							<DAI name="dU">
								<Val>零序反时限</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="公共绕组保护跳闸">
							<DAI name="dU">
								<Val>公共绕组保护跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="ZroACalEna" desc="采用自产零流">
							<DAI name="dU">
								<Val>采用自产零流</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="跳闸矩阵定值">
							<DAI name="dU">
								<Val>跳闸矩阵定值</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="零序反时限配合时间">
							<DAI name="setVal" sAddr="81.55.3.1.0"/>
							<DAI name="minVal" sAddr="81.55.3.1.1">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.55.3.1.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.55.3.1.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序反时限配合时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolEna" desc="经电压">
							<DAI name="dU">
								<Val>经电压</Val>
							</DAI>
						</DOI>
						<DOI name="FilterIEna" desc="相电流消零">
							<DAI name="dU">
								<Val>相电流消零</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RREC" lnType="SF_CSD_V1.00GZK_RREC_1" inst="1" desc="重合闸动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="重合闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="17.145.2.4.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.4.4"/>
									<DAI name="orIdent" sAddr="17.145.2.4.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.4.6"/>
								<DAI name="T" sAddr="17.145.2.4.7"/>
								<DAI name="Test" sAddr="17.145.2.4.8"/>
								<DAI name="Check" sAddr="17.145.2.4.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="17.145.2.4.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.4.4"/>
									<DAI name="orIdent" sAddr="17.145.2.4.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.4.6"/>
								<DAI name="T" sAddr="17.145.2.4.7"/>
								<DAI name="Test" sAddr="17.145.2.4.8"/>
								<DAI name="Check" sAddr="17.145.2.4.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="17.145.2.4.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.2.4.4"/>
									<DAI name="orIdent" sAddr="17.145.2.4.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.2.4.6"/>
								<DAI name="T" sAddr="17.145.2.4.7"/>
								<DAI name="Test" sAddr="17.145.2.4.8"/>
							</SDI>
							<DAI name="stVal" sAddr="17.145.2.4.0"/>
							<DAI name="q" sAddr="17.145.2.4.1"/>
							<DAI name="t" sAddr="17.145.2.4.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸软压板</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="重合闸动作">
							<DAI name="general" sAddr="81.90.1.1.0"/>
							<DAI name="phsA" sAddr="81.90.1.1.3"/>
							<DAI name="phsB" sAddr="81.90.1.1.4"/>
							<DAI name="phsC" sAddr="81.90.1.1.5"/>
							<DAI name="q" sAddr="81.90.1.1.1"/>
							<DAI name="t" sAddr="81.90.1.1.2"/>
							<DAI name="dU">
								<Val>重合闸动作</Val>
							</DAI>
						</DOI>
						<DOI name="AutoRecSt" desc="重合状态">
							<DAI name="dU">
								<Val>重合状态</Val>
							</DAI>
						</DOI>
						<DOI name="SPRecTmms" desc="单相重合闸时间">
							<DAI name="setVal" sAddr="81.96.3.41.0"/>
							<DAI name="minVal" sAddr="81.96.3.41.1">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.96.3.41.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.96.3.41.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>单相重合闸时间</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecTmms" desc="三相重合闸时间">
							<DAI name="setVal" sAddr="81.96.3.42.0"/>
							<DAI name="minVal" sAddr="81.96.3.42.1">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.96.3.42.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.96.3.42.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相重合闸时间</Val>
							</DAI>
						</DOI>
						<DOI name="RecDifAng" desc="同期合闸角">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.43.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.43.1">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.43.2">
									<Val>90.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.43.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期合闸角</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkSyn" desc="重合闸检同期方式">
							<DAI name="setVal" sAddr="81.134.3.18.0"/>
							<DAI name="dU">
								<Val>重合闸检同期方式</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkDea" desc="重合闸检无压方式">
							<DAI name="setVal" sAddr="81.134.3.19.0"/>
							<DAI name="dU">
								<Val>重合闸检无压方式</Val>
							</DAI>
						</DOI>
						<DOI name="SPRChkLiv" desc="单相重合闸检线路有压">
							<DAI name="dU">
								<Val>单相重合闸检线路有压</Val>
							</DAI>
						</DOI>
						<DOI name="OpnStrSPR" desc="单相TWJ启动重合闸">
							<DAI name="setVal" sAddr="81.134.3.23.0"/>
							<DAI name="dU">
								<Val>单相TWJ启动重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="OpnStrTPR" desc="三相TWJ启动重合闸">
							<DAI name="setVal" sAddr="81.134.3.24.0"/>
							<DAI name="dU">
								<Val>三相TWJ启动重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="ChkLivLin" desc="后合检线路有压">
							<DAI name="dU">
								<Val>后合检线路有压</Val>
							</DAI>
						</DOI>
						<DOI name="SPRecMod" desc="单相重合闸">
							<DAI name="setVal" sAddr="81.134.3.1.0"/>
							<DAI name="dU">
								<Val>单相重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecMod" desc="三相重合闸">
							<DAI name="setVal" sAddr="81.134.3.2.0"/>
							<DAI name="dU">
								<Val>三相重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="InhRec" desc="禁止重合闸">
							<DAI name="setVal" sAddr="81.134.3.3.0"/>
							<DAI name="dU">
								<Val>禁止重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="StopRec" desc="停用重合闸">
							<DAI name="setVal" sAddr="81.134.3.4.0"/>
							<DAI name="dU">
								<Val>停用重合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PPDP" lnType="PL2201C_SF_CSD_V1.00GZK_PPDP_1" inst="1" desc="三相不一致启动">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="三相不一致软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="17.147.2.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.147.2.1.4"/>
									<DAI name="orIdent" sAddr="17.147.2.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.147.2.1.6"/>
								<DAI name="T" sAddr="17.147.2.1.7"/>
								<DAI name="Test" sAddr="17.147.2.1.8"/>
								<DAI name="Check" sAddr="17.147.2.1.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="17.147.2.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.147.2.1.4"/>
									<DAI name="orIdent" sAddr="17.147.2.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.147.2.1.6"/>
								<DAI name="T" sAddr="17.147.2.1.7"/>
								<DAI name="Test" sAddr="17.147.2.1.8"/>
								<DAI name="Check" sAddr="17.147.2.1.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="17.147.2.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.147.2.1.4"/>
									<DAI name="orIdent" sAddr="17.147.2.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.147.2.1.6"/>
								<DAI name="T" sAddr="17.147.2.1.7"/>
								<DAI name="Test" sAddr="17.147.2.1.8"/>
							</SDI>
							<DAI name="stVal" sAddr="17.147.2.1.0"/>
							<DAI name="q" sAddr="17.147.2.1.1"/>
							<DAI name="t" sAddr="17.147.2.1.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相不一致软压板</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="三相不一致启动">
							<DAI name="general" sAddr="81.93.1.1.0"/>
							<DAI name="phsA" sAddr="81.93.1.1.3"/>
							<DAI name="phsB" sAddr="81.93.1.1.4"/>
							<DAI name="phsC" sAddr="81.93.1.1.5"/>
							<DAI name="q" sAddr="81.93.1.1.1"/>
							<DAI name="t" sAddr="81.93.1.1.2"/>
							<DAI name="dU">
								<Val>三相不一致启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="三相不一致保护动作">
							<DAI name="general" sAddr="81.93.1.2.0"/>
							<DAI name="phsA" sAddr="81.93.1.2.3"/>
							<DAI name="phsB" sAddr="81.93.1.2.4"/>
							<DAI name="phsC" sAddr="81.93.1.2.5"/>
							<DAI name="q" sAddr="81.93.1.2.1"/>
							<DAI name="t" sAddr="81.93.1.2.2"/>
							<DAI name="dU">
								<Val>三相不一致保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="ABlkVal" desc="不一致零负序电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.118.3.1.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.118.3.1.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.118.3.1.2">
									<Val>4.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.118.3.1.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>不一致零负序电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="I0BlkVal" desc="不一致零序电流定值">
							<DAI name="dU">
								<Val>不一致零序电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="I2BlkVal" desc="不一致负序电流定值">
							<DAI name="dU">
								<Val>不一致负序电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="三相不一致保护时间">
							<DAI name="setVal" sAddr="81.118.3.2.0"/>
							<DAI name="minVal" sAddr="81.118.3.2.1">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.118.3.2.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.118.3.2.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相不一致保护时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="三相不一致保护">
							<DAI name="setVal" sAddr="81.122.3.14.0"/>
							<DAI name="dU">
								<Val>三相不一致保护</Val>
							</DAI>
						</DOI>
						<DOI name="ABlkEna" desc="不一致经零负序电流">
							<DAI name="setVal" sAddr="81.122.3.15.0"/>
							<DAI name="dU">
								<Val>不一致经零负序电流</Val>
							</DAI>
						</DOI>
						<DOI name="TWJEna" desc="不一致经TWJ">
							<DAI name="dU">
								<Val>不一致经TWJ</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTOV" lnType="PL2201C_SF_CSD_V1.00GZK_PTOV_1" inst="1" desc="过电压保护动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电压保护动作">
							<DAI name="general" sAddr="81.20.1.19.0"/>
							<DAI name="phsA" sAddr="81.20.1.19.3"/>
							<DAI name="phsB" sAddr="81.20.1.19.4"/>
							<DAI name="phsC" sAddr="81.20.1.19.5"/>
							<DAI name="q" sAddr="81.20.1.19.1"/>
							<DAI name="t" sAddr="81.20.1.19.2"/>
							<DAI name="dU">
								<Val>过电压保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.7.3.17.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.7.3.17.1">
									<Val>57.700</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.7.3.17.2">
									<Val>100.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.7.3.17.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过电压定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电压保护动作时间">
							<DAI name="setVal" sAddr="81.7.3.18.0"/>
							<DAI name="minVal" sAddr="81.7.3.18.1">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.7.3.18.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.7.3.18.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压保护动作时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电压保护跳本侧">
							<DAI name="setVal" sAddr="81.125.3.5.0"/>
							<DAI name="dU">
								<Val>过电压保护跳本侧</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpnBlkRT" desc="过电压远跳经跳位闭锁">
							<DAI name="dU">
								<Val>过电压远跳经跳位闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="OnePhOVMod" desc="过电压三取一方式">
							<DAI name="setVal" sAddr="81.125.3.7.0"/>
							<DAI name="dU">
								<Val>过电压三取一方式</Val>
							</DAI>
						</DOI>
						<DOI name="ZroVCalEna" desc="采用自产零压">
							<DAI name="dU">
								<Val>采用自产零压</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="跳闸矩阵定值">
							<DAI name="dU">
								<Val>跳闸矩阵定值</Val>
							</DAI>
						</DOI>
						<DOI name="OVTrip" desc="过电压保护跳本侧">
							<DAI name="dU">
								<Val>过电压保护跳本侧</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tpc" lnClass="PTOV" lnType="PL2201C_SF_CSD_V1.00GZK_PTOV_1" inst="501" desc="保护动作中间信息">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="过电压远跳发信">
							<DAI name="general" sAddr="81.20.1.25.0"/>
							<DAI name="phsA" sAddr="81.20.1.25.3"/>
							<DAI name="phsB" sAddr="81.20.1.25.4"/>
							<DAI name="phsC" sAddr="81.20.1.25.5"/>
							<DAI name="q" sAddr="81.20.1.25.1"/>
							<DAI name="t" sAddr="81.20.1.25.2"/>
							<DAI name="dU">
								<Val>过电压远跳发信</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="动作">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过压定值">
							<DAI name="dU">
								<Val>过压定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="动作时间">
							<DAI name="dU">
								<Val>动作时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpnBlkRT" desc="过电压远跳经跳位闭锁">
							<DAI name="dU">
								<Val>过电压远跳经跳位闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="OnePhOVMod" desc="过电压三取一方式">
							<DAI name="dU">
								<Val>过电压三取一方式</Val>
							</DAI>
						</DOI>
						<DOI name="ZroVCalEna" desc="采用自产零压">
							<DAI name="dU">
								<Val>采用自产零压</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="跳闸矩阵定值">
							<DAI name="dU">
								<Val>跳闸矩阵定值</Val>
							</DAI>
						</DOI>
						<DOI name="OVTrip" desc="过电压保护跳本侧">
							<DAI name="dU">
								<Val>过电压保护跳本侧</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NoFD" lnClass="RRTC" lnType="SF_CSD_V1.00GZK_RRTC_1" inst="1" desc="远跳不经判据动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="远跳不经判据动作">
							<DAI name="general" sAddr="81.20.1.26.0"/>
							<DAI name="phsA" sAddr="81.20.1.26.3"/>
							<DAI name="phsB" sAddr="81.20.1.26.4"/>
							<DAI name="phsC" sAddr="81.20.1.26.5"/>
							<DAI name="q" sAddr="81.20.1.26.1"/>
							<DAI name="t" sAddr="81.20.1.26.2"/>
							<DAI name="dU">
								<Val>远跳不经判据动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrValI2" desc="负序电流定值">
							<DAI name="dU">
								<Val>负序电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3U0" desc="零序电压定值">
							<DAI name="dU">
								<Val>零序电压定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrValU2" desc="负序电压定值">
							<DAI name="dU">
								<Val>负序电压定值</Val>
							</DAI>
						</DOI>
						<DOI name="LoA" desc="低电流定值">
							<DAI name="dU">
								<Val>低电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="LoW" desc="低有功功率">
							<DAI name="dU">
								<Val>低有功功率</Val>
							</DAI>
						</DOI>
						<DOI name="LoPFAng" desc="低功率因数角">
							<DAI name="dU">
								<Val>低功率因数角</Val>
							</DAI>
						</DOI>
						<DOI name="RTCDlTmms" desc="远跳经故障判据时间">
							<DAI name="dU">
								<Val>远跳经故障判据时间</Val>
							</DAI>
						</DOI>
						<DOI name="RTDlTmms" desc="远跳不经故障判据时间">
							<DAI name="setVal" sAddr="81.7.3.16.0"/>
							<DAI name="minVal" sAddr="81.7.3.16.1">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.7.3.16.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.7.3.16.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳不经故障判据时间</Val>
							</DAI>
						</DOI>
						<DOI name="AVStrEna" desc="故障电流\电压启动">
							<DAI name="dU">
								<Val>故障电流\电压启动</Val>
							</DAI>
						</DOI>
						<DOI name="LoAWStrEna" desc="低电流\低有功启动">
							<DAI name="dU">
								<Val>低电流\低有功启动</Val>
							</DAI>
						</DOI>
						<DOI name="LoPFAngEna" desc="低功率因数角启动">
							<DAI name="dU">
								<Val>低功率因数角启动</Val>
							</DAI>
						</DOI>
						<DOI name="NoCrtrnEna" desc="远方跳闸不经故障判据">
							<DAI name="setVal" sAddr="81.125.3.13.0"/>
							<DAI name="dU">
								<Val>远方跳闸不经故障判据</Val>
							</DAI>
						</DOI>
						<DOI name="PTFDisCEna" desc="PT断线转无判据">
							<DAI name="setVal" sAddr="81.125.3.8.0"/>
							<DAI name="dU">
								<Val>PT断线转无判据</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FD" lnClass="GAPC" lnType="SF_CSD_V1.00GZK_GAPC_2" inst="501" desc="保护动作中间信息">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op1" desc="远跳经判据动作">
							<DAI name="general" sAddr="81.20.1.29.0"/>
							<DAI name="phsA" sAddr="81.20.1.29.3"/>
							<DAI name="phsB" sAddr="81.20.1.29.4"/>
							<DAI name="phsC" sAddr="81.20.1.29.5"/>
							<DAI name="q" sAddr="81.20.1.29.1"/>
							<DAI name="t" sAddr="81.20.1.29.2"/>
							<DAI name="dU">
								<Val>远跳经判据动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op2" desc="动作2">
							<DAI name="dU">
								<Val>动作2</Val>
							</DAI>
						</DOI>
						<DOI name="Op3" desc="动作3">
							<DAI name="dU">
								<Val>动作3</Val>
							</DAI>
						</DOI>
						<DOI name="Op4" desc="动作4">
							<DAI name="dU">
								<Val>动作4</Val>
							</DAI>
						</DOI>
						<DOI name="Op5" desc="动作5">
							<DAI name="dU">
								<Val>动作5</Val>
							</DAI>
						</DOI>
						<DOI name="Op6" desc="动作6">
							<DAI name="dU">
								<Val>动作6</Val>
							</DAI>
						</DOI>
						<DOI name="Op7" desc="动作7">
							<DAI name="dU">
								<Val>动作7</Val>
							</DAI>
						</DOI>
						<DOI name="Op8" desc="动作8">
							<DAI name="dU">
								<Val>动作8</Val>
							</DAI>
						</DOI>
						<DOI name="Op9" desc="动作9">
							<DAI name="dU">
								<Val>动作9</Val>
							</DAI>
						</DOI>
						<DOI name="Op10" desc="动作10">
							<DAI name="dU">
								<Val>动作10</Val>
							</DAI>
						</DOI>
						<DOI name="Op11" desc="动作11">
							<DAI name="dU">
								<Val>动作11</Val>
							</DAI>
						</DOI>
						<DOI name="Op12" desc="动作12">
							<DAI name="dU">
								<Val>动作12</Val>
							</DAI>
						</DOI>
						<DOI name="Op13" desc="动作13">
							<DAI name="dU">
								<Val>动作13</Val>
							</DAI>
						</DOI>
						<DOI name="Op14" desc="动作14">
							<DAI name="dU">
								<Val>动作14</Val>
							</DAI>
						</DOI>
						<DOI name="Op15" desc="动作15">
							<DAI name="dU">
								<Val>动作15</Val>
							</DAI>
						</DOI>
						<DOI name="Op16" desc="动作16">
							<DAI name="dU">
								<Val>动作16</Val>
							</DAI>
						</DOI>
						<DOI name="Op17" desc="动作17">
							<DAI name="dU">
								<Val>动作17</Val>
							</DAI>
						</DOI>
						<DOI name="Op18" desc="动作18">
							<DAI name="dU">
								<Val>动作18</Val>
							</DAI>
						</DOI>
						<DOI name="Op19" desc="动作19">
							<DAI name="dU">
								<Val>动作19</Val>
							</DAI>
						</DOI>
						<DOI name="Op20" desc="动作20">
							<DAI name="dU">
								<Val>动作20</Val>
							</DAI>
						</DOI>
						<DOI name="Op21" desc="动作21">
							<DAI name="dU">
								<Val>动作21</Val>
							</DAI>
						</DOI>
						<DOI name="Op22" desc="动作22">
							<DAI name="dU">
								<Val>动作22</Val>
							</DAI>
						</DOI>
						<DOI name="Op23" desc="动作23">
							<DAI name="dU">
								<Val>动作23</Val>
							</DAI>
						</DOI>
						<DOI name="Op24" desc="动作24">
							<DAI name="dU">
								<Val>动作24</Val>
							</DAI>
						</DOI>
						<DOI name="Op25" desc="动作25">
							<DAI name="dU">
								<Val>动作25</Val>
							</DAI>
						</DOI>
						<DOI name="Op26" desc="动作26">
							<DAI name="dU">
								<Val>动作26</Val>
							</DAI>
						</DOI>
						<DOI name="Op27" desc="动作27">
							<DAI name="dU">
								<Val>动作27</Val>
							</DAI>
						</DOI>
						<DOI name="Op28" desc="动作28">
							<DAI name="dU">
								<Val>动作28</Val>
							</DAI>
						</DOI>
						<DOI name="Op29" desc="动作29">
							<DAI name="dU">
								<Val>动作29</Val>
							</DAI>
						</DOI>
						<DOI name="Op30" desc="动作30">
							<DAI name="dU">
								<Val>动作30</Val>
							</DAI>
						</DOI>
						<DOI name="Op31" desc="动作31">
							<DAI name="dU">
								<Val>动作31</Val>
							</DAI>
						</DOI>
						<DOI name="Op32" desc="动作32">
							<DAI name="dU">
								<Val>动作32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TrOL" lnClass="PTOC" lnType="PL2201C_SF_CSD_V1.00GZK_PTOC_1" inst="1" desc="过负荷动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过负荷动作">
							<DAI name="general" sAddr="81.18.1.1.0"/>
							<DAI name="phsA" sAddr="81.18.1.1.3"/>
							<DAI name="phsB" sAddr="81.18.1.1.4"/>
							<DAI name="phsC" sAddr="81.18.1.1.5"/>
							<DAI name="q" sAddr="81.18.1.1.1"/>
							<DAI name="t" sAddr="81.18.1.1.2"/>
							<DAI name="dU">
								<Val>过负荷动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过负荷跳闸电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.17.3.5.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.17.3.5.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.17.3.5.2">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.17.3.5.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过负荷跳闸电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="MinOpTmms" desc="最小动作时间">
							<DAI name="dU">
								<Val>最小动作时间</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过负荷跳闸时间">
							<DAI name="setVal" sAddr="81.17.3.6.0"/>
							<DAI name="minVal" sAddr="81.17.3.6.1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.17.3.6.2">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.17.3.6.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷跳闸时间</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="经方向">
							<DAI name="dU">
								<Val>经方向</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dU">
								<Val>方向指向母线</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过负荷跳闸">
							<DAI name="setVal" sAddr="81.17.3.2.0"/>
							<DAI name="dU">
								<Val>过负荷跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="公共绕组保护跳闸">
							<DAI name="dU">
								<Val>公共绕组保护跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="ZroACalEna" desc="采用自产零流">
							<DAI name="dU">
								<Val>采用自产零流</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="跳闸矩阵定值">
							<DAI name="dU">
								<Val>跳闸矩阵定值</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="配合时间">
							<DAI name="dU">
								<Val>配合时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolEna" desc="经电压">
							<DAI name="dU">
								<Val>经电压</Val>
							</DAI>
						</DOI>
						<DOI name="FilterIEna" desc="相电流消零">
							<DAI name="dU">
								<Val>相电流消零</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RFLO" lnType="SF_CSD_V1.02GZK_RFLO_2" inst="1" desc="备用5">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ" desc="故障阻抗">
							<DAI name="dU">
								<Val>故障阻抗</Val>
							</DAI>
						</DOI>
						<DOI name="FltDiskm" desc="故障距离">
							<DAI name="dU">
								<Val>故障距离</Val>
							</DAI>
						</DOI>
						<DOI name="LinLenKm" desc="线路总长度">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.13.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.13.1">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.13.2">
									<Val>655.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.13.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路总长度</Val>
							</DAI>
						</DOI>
						<DOI name="R1" desc="线路正序电阻">
							<DAI name="dU">
								<Val>线路正序电阻</Val>
							</DAI>
						</DOI>
						<DOI name="X1" desc="线路正序电抗">
							<DAI name="dU">
								<Val>线路正序电抗</Val>
							</DAI>
						</DOI>
						<DOI name="R0" desc="线路零序电阻">
							<DAI name="dU">
								<Val>线路零序电阻</Val>
							</DAI>
						</DOI>
						<DOI name="X0" desc="线路零序电抗">
							<DAI name="dU">
								<Val>线路零序电抗</Val>
							</DAI>
						</DOI>
						<DOI name="XPerKm" desc="线路每千米电抗值">
							<DAI name="dU">
								<Val>线路每千米电抗值</Val>
							</DAI>
						</DOI>
						<DOI name="RatRX" desc="正序电阻与电抗之比">
							<DAI name="dU">
								<Val>正序电阻与电抗之比</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RPSB" lnType="SF_CSD_V1.00GZK_RPSB_1" inst="1" desc="备用4">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="动作">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValASG" desc="振荡闭锁过流">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.96.3.14.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.96.3.14.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.96.3.14.2">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.96.3.14.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>振荡闭锁过流</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="振荡闭锁元件">
							<DAI name="setVal" sAddr="81.99.3.4.0"/>
							<DAI name="dU">
								<Val>振荡闭锁元件</Val>
							</DAI>
						</DOI>
						<DOI name="BlkZ1Ena" desc="距离I段不经振荡闭锁">
							<DAI name="dU">
								<Val>距离I段不经振荡闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="BlkZ2Ena" desc="距离II段不经振荡闭锁">
							<DAI name="dU">
								<Val>距离II段不经振荡闭锁</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="AlmOL" lnClass="PTOC" lnType="PL2201C_SF_CSD_V1.00GZK_PTOC_1" inst="1" desc="备用7">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="动作">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过负荷告警电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.17.3.3.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.17.3.3.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.17.3.3.2">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.17.3.3.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过负荷告警电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="MinOpTmms" desc="最小动作时间">
							<DAI name="dU">
								<Val>最小动作时间</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过负荷告警时间">
							<DAI name="setVal" sAddr="81.17.3.4.0"/>
							<DAI name="minVal" sAddr="81.17.3.4.1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.17.3.4.2">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.17.3.4.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷告警时间</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="经方向">
							<DAI name="dU">
								<Val>经方向</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dU">
								<Val>方向指向母线</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过负荷告警">
							<DAI name="setVal" sAddr="81.17.3.1.0"/>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="公共绕组保护跳闸">
							<DAI name="dU">
								<Val>公共绕组保护跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="ZroACalEna" desc="采用自产零流">
							<DAI name="dU">
								<Val>采用自产零流</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="跳闸矩阵定值">
							<DAI name="dU">
								<Val>跳闸矩阵定值</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="配合时间">
							<DAI name="dU">
								<Val>配合时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolEna" desc="经电压">
							<DAI name="dU">
								<Val>经电压</Val>
							</DAI>
						</DOI>
						<DOI name="FilterIEna" desc="相电流消零">
							<DAI name="dU">
								<Val>相电流消零</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FD" lnClass="RRTC" lnType="SF_CSD_V1.00GZK_RRTC_1" inst="1" desc="远跳不经判据动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="动作">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrValI2" desc="负序电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.7.3.9.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.7.3.9.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.7.3.9.2">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.7.3.9.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负序电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3U0" desc="零序电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.7.3.10.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.7.3.10.1">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.7.3.10.2">
									<Val>57.700</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.7.3.10.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电压定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrValU2" desc="负序电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.7.3.11.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.7.3.11.1">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.7.3.11.2">
									<Val>57.700</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.7.3.11.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负序电压定值</Val>
							</DAI>
						</DOI>
						<DOI name="LoA" desc="低电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.7.3.12.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.7.3.12.1">
									<Val>0.010</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.7.3.12.2">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.7.3.12.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="LoW" desc="低有功功率">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.7.3.13.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.7.3.13.1">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.7.3.13.2">
									<Val>90.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.7.3.13.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低有功功率</Val>
							</DAI>
						</DOI>
						<DOI name="LoPFAng" desc="低功率因数角">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.7.3.14.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.7.3.14.1">
									<Val>30.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.7.3.14.2">
									<Val>90.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.7.3.14.3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低功率因数角</Val>
							</DAI>
						</DOI>
						<DOI name="RTCDlTmms" desc="远跳经故障判据时间">
							<DAI name="setVal" sAddr="81.7.3.15.0"/>
							<DAI name="minVal" sAddr="81.7.3.15.1">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.7.3.15.2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.7.3.15.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳经故障判据时间</Val>
							</DAI>
						</DOI>
						<DOI name="RTDlTmms" desc="远跳不经故障判据时间">
							<DAI name="dU">
								<Val>远跳不经故障判据时间</Val>
							</DAI>
						</DOI>
						<DOI name="AVStrEna" desc="故障电流电压启动">
							<DAI name="setVal" sAddr="81.125.3.1.0"/>
							<DAI name="dU">
								<Val>故障电流电压启动</Val>
							</DAI>
						</DOI>
						<DOI name="LoAWStrEna" desc="低电流低有功启动">
							<DAI name="setVal" sAddr="81.125.3.2.0"/>
							<DAI name="dU">
								<Val>低电流低有功启动</Val>
							</DAI>
						</DOI>
						<DOI name="LoPFAngEna" desc="低功率因数角启动">
							<DAI name="setVal" sAddr="81.125.3.3.0"/>
							<DAI name="dU">
								<Val>低功率因数角启动</Val>
							</DAI>
						</DOI>
						<DOI name="NoCrtrnEna" desc="远方跳闸不经故障判据">
							<DAI name="dU">
								<Val>远方跳闸不经故障判据</Val>
							</DAI>
						</DOI>
						<DOI name="PTFDisCEna" desc="PT断线转无判据">
							<DAI name="dU">
								<Val>PT断线转无判据</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH2" lnClass="PSCH" lnType="SF_CSD_V1.00GZK_PSCH_1" inst="1" desc="远方其它保护动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx" desc="发信">
							<DAI name="dU">
								<Val>发信</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="收信">
							<DAI name="dU">
								<Val>收信</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动远传">
							<DAI name="dU">
								<Val>启动远传</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="远跳保护动作">
							<DAI name="dU">
								<Val>远跳保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道二类型">
							<DAI name="setVal" sAddr="81.119.2.2.0"/>
							<DAI name="minVal" sAddr="81.119.2.2.1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.119.2.2.2">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.119.2.2.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道二类型</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码">
							<DAI name="dU">
								<Val>本侧识别码</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码">
							<DAI name="dU">
								<Val>对侧识别码</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧">
							<DAI name="dU">
								<Val>弱电源侧</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通道二通信内时钟">
							<DAI name="setVal" sAddr="81.99.3.28.0"/>
							<DAI name="dU">
								<Val>通道二通信内时钟</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制">
							<DAI name="dU">
								<Val>远跳受本侧启动控制</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式">
							<DAI name="dU">
								<Val>分相允许式</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式">
							<DAI name="setVal" sAddr="81.99.3.29.0"/>
							<DAI name="dU">
								<Val>双通道方式</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1" lnClass="PSCH" lnType="SF_CSD_V1.00GZK_PSCH_1" inst="1" desc="远方其它保护动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx" desc="发信">
							<DAI name="dU">
								<Val>发信</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="收信">
							<DAI name="dU">
								<Val>收信</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动远传">
							<DAI name="dU">
								<Val>启动远传</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="远跳保护动作">
							<DAI name="dU">
								<Val>远跳保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道一类型">
							<DAI name="setVal" sAddr="81.119.2.1.0"/>
							<DAI name="minVal" sAddr="81.119.2.1.1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="81.119.2.1.2">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="81.119.2.1.3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道一类型</Val>
							</DAI>
						</DOI>
						<DOI name="LocChnID" desc="本侧识别码">
							<DAI name="dU">
								<Val>本侧识别码</Val>
							</DAI>
						</DOI>
						<DOI name="RemChnID" desc="对侧识别码">
							<DAI name="dU">
								<Val>对侧识别码</Val>
							</DAI>
						</DOI>
						<DOI name="WeakEnd" desc="弱电源侧">
							<DAI name="dU">
								<Val>弱电源侧</Val>
							</DAI>
						</DOI>
						<DOI name="IntClkMod" desc="通道一通信内时钟">
							<DAI name="setVal" sAddr="81.99.3.27.0"/>
							<DAI name="dU">
								<Val>通道一通信内时钟</Val>
							</DAI>
						</DOI>
						<DOI name="StrEnaRT" desc="远跳受本侧启动控制">
							<DAI name="dU">
								<Val>远跳受本侧启动控制</Val>
							</DAI>
						</DOI>
						<DOI name="APSchTyp" desc="分相允许式">
							<DAI name="dU">
								<Val>分相允许式</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="双通道方式">
							<DAI name="dU">
								<Val>双通道方式</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" lnType="SF_CSD_V1.00GZK_TVTR_2" inst="1" desc="备用6">
						<DOI name="Vol" desc="电压(Vol)">
							<DAI name="dU">
								<Val>电压(Vol)</Val>
							</DAI>
						</DOI>
						<DOI name="FuFail" desc="PT断线">
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="LinPTMod" desc="电压取线路PT电压">
							<DAI name="setVal" sAddr="81.99.3.3.0"/>
							<DAI name="dU">
								<Val>电压取线路PT电压</Val>
							</DAI>
						</DOI>
						<DOI name="PTFChkEna" desc="PT断线自检">
							<DAI name="dU">
								<Val>PT断线自检</Val>
							</DAI>
						</DOI>
						<DOI name="CapacLinPT" desc="PT在串补电容线路侧">
							<DAI name="dU">
								<Val>PT在串补电容线路侧</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="PT断线投入">
							<DAI name="dU">
								<Val>PT断线投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ImpL" lnClass="PTOC" lnType="PL2201C_SF_CSD_V1.00GZK_PTOC_1" inst="1" desc="备用9">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="动作">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="动作定值">
							<DAI name="dU">
								<Val>动作定值</Val>
							</DAI>
						</DOI>
						<DOI name="MinOpTmms" desc="最小动作时间">
							<DAI name="dU">
								<Val>最小动作时间</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="时间定值">
							<DAI name="dU">
								<Val>时间定值</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="经方向">
							<DAI name="dU">
								<Val>经方向</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dU">
								<Val>方向指向母线</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="冲击性负荷">
							<DAI name="setVal" sAddr="81.4.3.1.0"/>
							<DAI name="dU">
								<Val>冲击性负荷</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="公共绕组保护跳闸">
							<DAI name="dU">
								<Val>公共绕组保护跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="ZroACalEna" desc="采用自产零流">
							<DAI name="dU">
								<Val>采用自产零流</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="跳闸矩阵定值">
							<DAI name="dU">
								<Val>跳闸矩阵定值</Val>
							</DAI>
						</DOI>
						<DOI name="InvZroTmms" desc="配合时间">
							<DAI name="dU">
								<Val>配合时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolEna" desc="经电压">
							<DAI name="dU">
								<Val>经电压</Val>
							</DAI>
						</DOI>
						<DOI name="FilterIEna" desc="相电流消零">
							<DAI name="dU">
								<Val>相电流消零</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Tpc" lnClass="PTOV" lnType="PL2201C_SF_CSD_V1.00GZK_PTOV_1" inst="1" desc="过电压保护动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="动作">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过压定值">
							<DAI name="dU">
								<Val>过压定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="动作时间">
							<DAI name="dU">
								<Val>动作时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="投入">
							<DAI name="dU">
								<Val>投入</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpnBlkRT" desc="过电压远跳经跳位闭锁">
							<DAI name="setVal" sAddr="81.125.3.6.0"/>
							<DAI name="dU">
								<Val>过电压远跳经跳位闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="OnePhOVMod" desc="过电压三取一方式">
							<DAI name="dU">
								<Val>过电压三取一方式</Val>
							</DAI>
						</DOI>
						<DOI name="ZroVCalEna" desc="采用自产零压">
							<DAI name="dU">
								<Val>采用自产零压</Val>
							</DAI>
						</DOI>
						<DOI name="OUTMATR" desc="跳闸矩阵定值">
							<DAI name="dU">
								<Val>跳闸矩阵定值</Val>
							</DAI>
						</DOI>
						<DOI name="OVTrip" desc="过电压保护跳本侧">
							<DAI name="dU">
								<Val>过电压保护跳本侧</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" lnType="PL2201C_SF_CSD_V1.00GZK_TCTR_1" inst="1" desc="装置参数">
						<DOI name="Amp" desc="电流(Amp)">
							<DAI name="dU">
								<Val>电流(Amp)</Val>
							</DAI>
						</DOI>
						<DOI name="Amp1" desc="电流1(Amp1)">
							<DAI name="dU">
								<Val>电流1(Amp1)</Val>
							</DAI>
						</DOI>
						<DOI name="Amp2" desc="电流2(Amp2)">
							<DAI name="dU">
								<Val>电流2(Amp2)</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="CT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.53.3.1.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.53.3.1.1">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.53.3.1.2">
									<Val>9999.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.53.3.1.3">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI name="HzRtg" desc="额定频率(HzRtg)">
							<DAI name="dU">
								<Val>额定频率(HzRtg)</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="CT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.53.3.2.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.53.3.2.1">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.53.3.2.2">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.53.3.2.3">
									<Val>4.0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT二次额定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" lnType="PL2201C_SF_CSD_V1.00GZK_TVTR_1" inst="2" desc="装置参数">
						<DOI name="Vol" desc="电压(Vol)">
							<DAI name="dU">
								<Val>电压(Vol)</Val>
							</DAI>
						</DOI>
						<DOI name="Vol1" desc="电压1(Vol1)">
							<DAI name="dU">
								<Val>电压1(Vol1)</Val>
							</DAI>
						</DOI>
						<DOI name="Vol2" desc="电压2(Vol2)">
							<DAI name="dU">
								<Val>电压2(Vol2)</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="PT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="81.53.3.3.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="81.53.3.3.1">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="81.53.3.3.2">
									<Val>1200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="81.53.3.3.3">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI name="HzRtg" desc="额定频率(HzRtg)">
							<DAI name="dU">
								<Val>额定频率(HzRtg)</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="PT二次值(VRtgSnd)">
							<DAI name="dU">
								<Val>PT二次值(VRtgSnd)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pro" lnClass="MMXU" lnType="PL2201C_SF_CSD_V1.00GZK_MMXU_1" inst="1" desc="保护测量">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功功率">
							<DAI name="dU">
								<Val>总有功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功功率">
							<DAI name="dU">
								<Val>总无功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="总视在功率">
							<DAI name="dU">
								<Val>总视在功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因数">
							<DAI name="dU">
								<Val>功率因数</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="PPV">
							<SDI name="phsAB" desc="AB相线电压">
								<DAI name="dU">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<DAI name="dU">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<DAI name="dU">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PPV</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="PhV">
							<SDI name="phsA" desc="保护A相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.5.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.5.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.5.1"/>
								<DAI name="t" sAddr="81.46.1.5.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.5.3">
									<Val>1500</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="保护B相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.6.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.6.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.6.1"/>
								<DAI name="t" sAddr="81.46.1.6.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.6.3">
									<Val>1500</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="保护C相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.7.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.7.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.7.1"/>
								<DAI name="t" sAddr="81.46.1.7.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.7.3">
									<Val>1500</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<DAI name="dU">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="保护零序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.8.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.8.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.8.1"/>
								<DAI name="t" sAddr="81.46.1.8.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.8.3">
									<Val>1500</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PhV</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="A">
							<SDI name="phsA" desc="保护A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.1.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.1.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.1.1"/>
								<DAI name="t" sAddr="81.46.1.1.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.1.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="保护B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.2.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.2.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.2.1"/>
								<DAI name="t" sAddr="81.46.1.2.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.2.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="保护C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.3.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.3.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.3.1"/>
								<DAI name="t" sAddr="81.46.1.3.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.3.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护C相电流</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<DAI name="dU">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="保护零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.4.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.4.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.4.1"/>
								<DAI name="t" sAddr="81.46.1.4.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.4.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="W">
							<SDI name="phsA" desc="A相有功功率">
								<DAI name="dU">
									<Val>A相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功功率">
								<DAI name="dU">
									<Val>B相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功功率">
								<DAI name="dU">
									<Val>C相有功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>W</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="VAr">
							<SDI name="phsA" desc="A相无功功率">
								<DAI name="dU">
									<Val>A相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功功率">
								<DAI name="dU">
									<Val>B相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功功率">
								<DAI name="dU">
									<Val>C相无功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA" desc="VA">
							<SDI name="phsA" desc="A相视在功率">
								<DAI name="dU">
									<Val>A相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相视在功率">
								<DAI name="dU">
									<Val>B相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相视在功率">
								<DAI name="dU">
									<Val>C相视在功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF" desc="PF">
							<SDI name="phsA" desc="A相功率因数">
								<DAI name="dU">
									<Val>A相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相功率因数">
								<DAI name="dU">
									<Val>B相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相功率因数">
								<DAI name="dU">
									<Val>C相功率因数</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PF</Val>
							</DAI>
						</DOI>
						<DOI name="Z" desc="Z">
							<SDI name="phsA" desc="A相阻抗">
								<DAI name="dU">
									<Val>A相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相阻抗">
								<DAI name="dU">
									<Val>B相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相阻抗">
								<DAI name="dU">
									<Val>C相阻抗</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Z</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="保护同期电压">
							<SDI name="mag">
								<DAI name="f" sAddr="81.35.1.1.0"/>
							</SDI>
							<DAI name="q" sAddr="81.35.1.1.1"/>
							<DAI name="t" sAddr="81.35.1.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db" sAddr="81.35.1.1.3">
								<Val>1500</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护同期电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Pro" lnClass="MMXU" lnType="PL2201C_SF_CSD_V1.00GZK_MMXU_1" inst="2" desc="保护测量">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功功率">
							<DAI name="dU">
								<Val>总有功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功功率">
							<DAI name="dU">
								<Val>总无功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="总视在功率">
							<DAI name="dU">
								<Val>总视在功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因数">
							<DAI name="dU">
								<Val>功率因数</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="PPV">
							<SDI name="phsAB" desc="AB相线电压">
								<DAI name="dU">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<DAI name="dU">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<DAI name="dU">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PPV</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="PhV">
							<SDI name="phsA" desc="保护冗余A相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.9.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.9.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.9.1"/>
								<DAI name="t" sAddr="81.46.1.9.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.9.3">
									<Val>1500</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护冗余A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="保护冗余B相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.18.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.18.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.18.1"/>
								<DAI name="t" sAddr="81.46.1.18.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.18.3">
									<Val>1500</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护冗余B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="保护冗余C相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.19.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.19.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.19.1"/>
								<DAI name="t" sAddr="81.46.1.19.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.19.3">
									<Val>1500</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护冗余C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<DAI name="dU">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="保护冗余零序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.20.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.20.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.20.1"/>
								<DAI name="t" sAddr="81.46.1.20.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.20.3">
									<Val>1500</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护冗余零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PhV</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="A">
							<SDI name="phsA" desc="保护冗余A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.10.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.10.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.10.1"/>
								<DAI name="t" sAddr="81.46.1.10.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.10.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护冗余A相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="保护冗余B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.11.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.11.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.11.1"/>
								<DAI name="t" sAddr="81.46.1.11.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.11.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护冗余B相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="保护冗余C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.12.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.12.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.12.1"/>
								<DAI name="t" sAddr="81.46.1.12.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.12.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护冗余C相电流</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<DAI name="dU">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="保护冗余零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.13.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.13.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.13.1"/>
								<DAI name="t" sAddr="81.46.1.13.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.13.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护冗余零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="W">
							<SDI name="phsA" desc="A相有功功率">
								<DAI name="dU">
									<Val>A相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功功率">
								<DAI name="dU">
									<Val>B相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功功率">
								<DAI name="dU">
									<Val>C相有功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>W</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="VAr">
							<SDI name="phsA" desc="A相无功功率">
								<DAI name="dU">
									<Val>A相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功功率">
								<DAI name="dU">
									<Val>B相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功功率">
								<DAI name="dU">
									<Val>C相无功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA" desc="VA">
							<SDI name="phsA" desc="A相视在功率">
								<DAI name="dU">
									<Val>A相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相视在功率">
								<DAI name="dU">
									<Val>B相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相视在功率">
								<DAI name="dU">
									<Val>C相视在功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF" desc="PF">
							<SDI name="phsA" desc="A相功率因数">
								<DAI name="dU">
									<Val>A相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相功率因数">
								<DAI name="dU">
									<Val>B相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相功率因数">
								<DAI name="dU">
									<Val>C相功率因数</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PF</Val>
							</DAI>
						</DOI>
						<DOI name="Z" desc="Z">
							<SDI name="phsA" desc="A相阻抗">
								<DAI name="dU">
									<Val>A相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相阻抗">
								<DAI name="dU">
									<Val>B相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相阻抗">
								<DAI name="dU">
									<Val>C相阻抗</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Z</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="保护冗余同期电压">
							<SDI name="mag">
								<DAI name="f" sAddr="81.35.1.2.0"/>
							</SDI>
							<DAI name="q" sAddr="81.35.1.2.1"/>
							<DAI name="t" sAddr="81.35.1.2.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db" sAddr="81.35.1.2.3">
								<Val>1500</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护冗余同期电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="mea" lnClass="MMXN" lnType="PL2201C_SF_CSD_V1.00GZK_MMXN_1" inst="1" desc="保护测量">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Amp" desc="电流">
							<DAI name="dU">
								<Val>电流</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="电压">
							<DAI name="dU">
								<Val>电压</Val>
							</DAI>
						</DOI>
						<DOI name="Watt" desc="P1">
							<SDI name="mag">
								<DAI name="f" sAddr="81.46.1.30.0"/>
							</SDI>
							<DAI name="q" sAddr="81.46.1.30.1"/>
							<DAI name="t" sAddr="81.46.1.30.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="81.46.1.30.3">
								<Val>1000</Val>
							</DAI>
							<DAI name="dU">
								<Val>P1</Val>
							</DAI>
						</DOI>
						<DOI name="VolAmpr" desc="Q1">
							<SDI name="mag">
								<DAI name="f" sAddr="81.46.1.31.0"/>
							</SDI>
							<DAI name="q" sAddr="81.46.1.31.1"/>
							<DAI name="t" sAddr="81.46.1.31.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="81.46.1.31.3">
								<Val>500</Val>
							</DAI>
							<DAI name="dU">
								<Val>Q1</Val>
							</DAI>
						</DOI>
						<DOI name="VolAmp" desc="视在功率">
							<DAI name="dU">
								<Val>视在功率</Val>
							</DAI>
						</DOI>
						<DOI name="PwrFact" desc="功率因数">
							<DAI name="dU">
								<Val>功率因数</Val>
							</DAI>
						</DOI>
						<DOI name="Imp" desc="阻抗">
							<DAI name="dU">
								<Val>阻抗</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1" lnClass="MMXU" lnType="PL2201C_SF_CSD_V1.00GZK_MMXU_1" inst="1" desc="保护测量">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功功率">
							<DAI name="dU">
								<Val>总有功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功功率">
							<DAI name="dU">
								<Val>总无功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="总视在功率">
							<DAI name="dU">
								<Val>总视在功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因数">
							<DAI name="dU">
								<Val>功率因数</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="PPV">
							<SDI name="phsAB" desc="AB相线电压">
								<DAI name="dU">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<DAI name="dU">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<DAI name="dU">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PPV</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="PhV">
							<SDI name="phsA" desc="A相电压">
								<DAI name="dU">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<DAI name="dU">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<DAI name="dU">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<DAI name="dU">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电压">
								<DAI name="dU">
									<Val>自产零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PhV</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="A">
							<SDI name="phsA" desc="A相差动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.44.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.44.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.44.1"/>
								<DAI name="t" sAddr="81.46.1.44.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.44.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>A相差动电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相差动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.45.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.45.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.45.1"/>
								<DAI name="t" sAddr="81.46.1.45.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.45.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>B相差动电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相差动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.46.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.46.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.46.1"/>
								<DAI name="t" sAddr="81.46.1.46.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.46.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>C相差动电流</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<DAI name="dU">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电流">
								<DAI name="dU">
									<Val>自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="W">
							<SDI name="phsA" desc="A相有功功率">
								<DAI name="dU">
									<Val>A相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功功率">
								<DAI name="dU">
									<Val>B相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功功率">
								<DAI name="dU">
									<Val>C相有功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>W</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="VAr">
							<SDI name="phsA" desc="A相无功功率">
								<DAI name="dU">
									<Val>A相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功功率">
								<DAI name="dU">
									<Val>B相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功功率">
								<DAI name="dU">
									<Val>C相无功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA" desc="VA">
							<SDI name="phsA" desc="A相视在功率">
								<DAI name="dU">
									<Val>A相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相视在功率">
								<DAI name="dU">
									<Val>B相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相视在功率">
								<DAI name="dU">
									<Val>C相视在功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF" desc="PF">
							<SDI name="phsA" desc="A相功率因数">
								<DAI name="dU">
									<Val>A相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相功率因数">
								<DAI name="dU">
									<Val>B相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相功率因数">
								<DAI name="dU">
									<Val>C相功率因数</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PF</Val>
							</DAI>
						</DOI>
						<DOI name="Z" desc="Z">
							<SDI name="phsA" desc="A相阻抗">
								<DAI name="dU">
									<Val>A相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相阻抗">
								<DAI name="dU">
									<Val>B相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相阻抗">
								<DAI name="dU">
									<Val>C相阻抗</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Z</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="同期电压">
							<DAI name="dU">
								<Val>同期电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FOCH1" lnClass="MMXU" lnType="PL2201C_SF_CSD_V1.00GZK_MMXU_1" inst="3" desc="保护测量">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功功率">
							<DAI name="dU">
								<Val>总有功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功功率">
							<DAI name="dU">
								<Val>总无功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="总视在功率">
							<DAI name="dU">
								<Val>总视在功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因数">
							<DAI name="dU">
								<Val>功率因数</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="PPV">
							<SDI name="phsAB" desc="AB相线电压">
								<DAI name="dU">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<DAI name="dU">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<DAI name="dU">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PPV</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="PhV">
							<SDI name="phsA" desc="A相电压">
								<DAI name="dU">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<DAI name="dU">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<DAI name="dU">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<DAI name="dU">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电压">
								<DAI name="dU">
									<Val>自产零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PhV</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="A">
							<SDI name="phsA" desc="A相制动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.47.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.47.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.47.1"/>
								<DAI name="t" sAddr="81.46.1.47.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.47.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>A相制动电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相制动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.48.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.48.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.48.1"/>
								<DAI name="t" sAddr="81.46.1.48.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.48.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>B相制动电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相制动电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.49.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.49.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.49.1"/>
								<DAI name="t" sAddr="81.46.1.49.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.49.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>C相制动电流</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<DAI name="dU">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电流">
								<DAI name="dU">
									<Val>自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="W">
							<SDI name="phsA" desc="A相有功功率">
								<DAI name="dU">
									<Val>A相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功功率">
								<DAI name="dU">
									<Val>B相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功功率">
								<DAI name="dU">
									<Val>C相有功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>W</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="VAr">
							<SDI name="phsA" desc="A相无功功率">
								<DAI name="dU">
									<Val>A相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功功率">
								<DAI name="dU">
									<Val>B相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功功率">
								<DAI name="dU">
									<Val>C相无功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA" desc="VA">
							<SDI name="phsA" desc="A相视在功率">
								<DAI name="dU">
									<Val>A相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相视在功率">
								<DAI name="dU">
									<Val>B相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相视在功率">
								<DAI name="dU">
									<Val>C相视在功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF" desc="PF">
							<SDI name="phsA" desc="A相功率因数">
								<DAI name="dU">
									<Val>A相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相功率因数">
								<DAI name="dU">
									<Val>B相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相功率因数">
								<DAI name="dU">
									<Val>C相功率因数</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PF</Val>
							</DAI>
						</DOI>
						<DOI name="Z" desc="Z">
							<SDI name="phsA" desc="A相阻抗">
								<DAI name="dU">
									<Val>A相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相阻抗">
								<DAI name="dU">
									<Val>B相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相阻抗">
								<DAI name="dU">
									<Val>C相阻抗</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Z</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="同期电压">
							<DAI name="dU">
								<Val>同期电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="mea" lnClass="MMXU" lnType="PL2201C_SF_CSD_V1.00GZK_MMXU_1" inst="7" desc="保护测量">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功功率">
							<DAI name="dU">
								<Val>总有功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功功率">
							<DAI name="dU">
								<Val>总无功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="总视在功率">
							<DAI name="dU">
								<Val>总视在功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因数">
							<DAI name="dU">
								<Val>功率因数</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="PPV">
							<SDI name="phsAB" desc="AB相线电压">
								<DAI name="dU">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<DAI name="dU">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<DAI name="dU">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PPV</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="PhV">
							<SDI name="phsA" desc="A相电压">
								<DAI name="dU">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<DAI name="dU">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<DAI name="dU">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<DAI name="dU">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电压">
								<DAI name="dU">
									<Val>自产零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PhV</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="A">
							<SDI name="phsA" desc="通道一本侧电流A">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.50.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.50.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.50.1"/>
								<DAI name="t" sAddr="81.46.1.50.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.50.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道一本侧电流A</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="通道一本侧电流B">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.51.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.51.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.51.1"/>
								<DAI name="t" sAddr="81.46.1.51.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.51.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道一本侧电流B</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="通道一本侧电流C">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.52.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.52.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.52.1"/>
								<DAI name="t" sAddr="81.46.1.52.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.52.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道一本侧电流C</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<DAI name="dU">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电流">
								<DAI name="dU">
									<Val>自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="W">
							<SDI name="phsA" desc="A相有功功率">
								<DAI name="dU">
									<Val>A相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功功率">
								<DAI name="dU">
									<Val>B相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功功率">
								<DAI name="dU">
									<Val>C相有功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>W</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="VAr">
							<SDI name="phsA" desc="A相无功功率">
								<DAI name="dU">
									<Val>A相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功功率">
								<DAI name="dU">
									<Val>B相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功功率">
								<DAI name="dU">
									<Val>C相无功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA" desc="VA">
							<SDI name="phsA" desc="A相视在功率">
								<DAI name="dU">
									<Val>A相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相视在功率">
								<DAI name="dU">
									<Val>B相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相视在功率">
								<DAI name="dU">
									<Val>C相视在功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF" desc="PF">
							<SDI name="phsA" desc="A相功率因数">
								<DAI name="dU">
									<Val>A相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相功率因数">
								<DAI name="dU">
									<Val>B相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相功率因数">
								<DAI name="dU">
									<Val>C相功率因数</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PF</Val>
							</DAI>
						</DOI>
						<DOI name="Z" desc="Z">
							<SDI name="phsA" desc="A相阻抗">
								<DAI name="dU">
									<Val>A相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相阻抗">
								<DAI name="dU">
									<Val>B相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相阻抗">
								<DAI name="dU">
									<Val>C相阻抗</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Z</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="同期电压">
							<DAI name="dU">
								<Val>同期电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="mea" lnClass="MMXU" lnType="PL2201C_SF_CSD_V1.00GZK_MMXU_1" inst="8" desc="保护测量">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功功率">
							<DAI name="dU">
								<Val>总有功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功功率">
							<DAI name="dU">
								<Val>总无功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="总视在功率">
							<DAI name="dU">
								<Val>总视在功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因数">
							<DAI name="dU">
								<Val>功率因数</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="PPV">
							<SDI name="phsAB" desc="AB相线电压">
								<DAI name="dU">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<DAI name="dU">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<DAI name="dU">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PPV</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="PhV">
							<SDI name="phsA" desc="A相电压">
								<DAI name="dU">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<DAI name="dU">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<DAI name="dU">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<DAI name="dU">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电压">
								<DAI name="dU">
									<Val>自产零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PhV</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="A">
							<SDI name="phsA" desc="通道一对侧电流A">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.53.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.53.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.53.1"/>
								<DAI name="t" sAddr="81.46.1.53.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.53.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道一对侧电流A</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="通道一对侧电流B">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.54.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.54.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.54.1"/>
								<DAI name="t" sAddr="81.46.1.54.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.54.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道一对侧电流B</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="通道一对侧电流C">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.55.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.55.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.55.1"/>
								<DAI name="t" sAddr="81.46.1.55.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.55.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道一对侧电流C</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<DAI name="dU">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电流">
								<DAI name="dU">
									<Val>自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="W">
							<SDI name="phsA" desc="A相有功功率">
								<DAI name="dU">
									<Val>A相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功功率">
								<DAI name="dU">
									<Val>B相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功功率">
								<DAI name="dU">
									<Val>C相有功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>W</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="VAr">
							<SDI name="phsA" desc="A相无功功率">
								<DAI name="dU">
									<Val>A相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功功率">
								<DAI name="dU">
									<Val>B相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功功率">
								<DAI name="dU">
									<Val>C相无功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA" desc="VA">
							<SDI name="phsA" desc="A相视在功率">
								<DAI name="dU">
									<Val>A相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相视在功率">
								<DAI name="dU">
									<Val>B相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相视在功率">
								<DAI name="dU">
									<Val>C相视在功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF" desc="PF">
							<SDI name="phsA" desc="A相功率因数">
								<DAI name="dU">
									<Val>A相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相功率因数">
								<DAI name="dU">
									<Val>B相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相功率因数">
								<DAI name="dU">
									<Val>C相功率因数</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PF</Val>
							</DAI>
						</DOI>
						<DOI name="Z" desc="Z">
							<SDI name="phsA" desc="A相阻抗">
								<DAI name="dU">
									<Val>A相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相阻抗">
								<DAI name="dU">
									<Val>B相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相阻抗">
								<DAI name="dU">
									<Val>C相阻抗</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Z</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="同期电压">
							<DAI name="dU">
								<Val>同期电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="mea" lnClass="MMXU" lnType="PL2201C_SF_CSD_V1.00GZK_MMXU_1" inst="9" desc="保护测量">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功功率">
							<DAI name="dU">
								<Val>总有功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功功率">
							<DAI name="dU">
								<Val>总无功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="总视在功率">
							<DAI name="dU">
								<Val>总视在功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因数">
							<DAI name="dU">
								<Val>功率因数</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="PPV">
							<SDI name="phsAB" desc="AB相线电压">
								<DAI name="dU">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<DAI name="dU">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<DAI name="dU">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PPV</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="PhV">
							<SDI name="phsA" desc="A相电压">
								<DAI name="dU">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<DAI name="dU">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<DAI name="dU">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<DAI name="dU">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电压">
								<DAI name="dU">
									<Val>自产零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PhV</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="A">
							<SDI name="phsA" desc="通道二本侧电流A">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.56.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.56.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.56.1"/>
								<DAI name="t" sAddr="81.46.1.56.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.56.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道二本侧电流A</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="通道二本侧电流B">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.57.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.57.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.57.1"/>
								<DAI name="t" sAddr="81.46.1.57.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.57.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道二本侧电流B</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="通道二本侧电流C">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.58.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.58.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.58.1"/>
								<DAI name="t" sAddr="81.46.1.58.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.58.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道二本侧电流C</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<DAI name="dU">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电流">
								<DAI name="dU">
									<Val>自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="W">
							<SDI name="phsA" desc="A相有功功率">
								<DAI name="dU">
									<Val>A相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功功率">
								<DAI name="dU">
									<Val>B相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功功率">
								<DAI name="dU">
									<Val>C相有功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>W</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="VAr">
							<SDI name="phsA" desc="A相无功功率">
								<DAI name="dU">
									<Val>A相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功功率">
								<DAI name="dU">
									<Val>B相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功功率">
								<DAI name="dU">
									<Val>C相无功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA" desc="VA">
							<SDI name="phsA" desc="A相视在功率">
								<DAI name="dU">
									<Val>A相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相视在功率">
								<DAI name="dU">
									<Val>B相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相视在功率">
								<DAI name="dU">
									<Val>C相视在功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF" desc="PF">
							<SDI name="phsA" desc="A相功率因数">
								<DAI name="dU">
									<Val>A相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相功率因数">
								<DAI name="dU">
									<Val>B相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相功率因数">
								<DAI name="dU">
									<Val>C相功率因数</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PF</Val>
							</DAI>
						</DOI>
						<DOI name="Z" desc="Z">
							<SDI name="phsA" desc="A相阻抗">
								<DAI name="dU">
									<Val>A相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相阻抗">
								<DAI name="dU">
									<Val>B相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相阻抗">
								<DAI name="dU">
									<Val>C相阻抗</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Z</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="同期电压">
							<DAI name="dU">
								<Val>同期电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="mea" lnClass="MMXU" lnType="PL2201C_SF_CSD_V1.00GZK_MMXU_1" inst="10" desc="保护测量">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功功率">
							<DAI name="dU">
								<Val>总有功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功功率">
							<DAI name="dU">
								<Val>总无功功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="总视在功率">
							<DAI name="dU">
								<Val>总视在功率</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因数">
							<DAI name="dU">
								<Val>功率因数</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="PPV">
							<SDI name="phsAB" desc="AB相线电压">
								<DAI name="dU">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<DAI name="dU">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<DAI name="dU">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PPV</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="PhV">
							<SDI name="phsA" desc="A相电压">
								<DAI name="dU">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<DAI name="dU">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<DAI name="dU">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<DAI name="dU">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电压">
								<DAI name="dU">
									<Val>自产零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PhV</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="A">
							<SDI name="phsA" desc="通道二对侧电流A">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.59.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.59.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.59.1"/>
								<DAI name="t" sAddr="81.46.1.59.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.59.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道二对侧电流A</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="通道二对侧电流B">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.60.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.60.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.60.1"/>
								<DAI name="t" sAddr="81.46.1.60.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.60.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道二对侧电流B</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="通道二对侧电流C">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="81.46.1.61.0.1"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="81.46.1.61.0.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="81.46.1.61.1"/>
								<DAI name="t" sAddr="81.46.1.61.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db" sAddr="81.46.1.61.3">
									<Val>3000</Val>
								</DAI>
								<DAI name="dU">
									<Val>通道二对侧电流C</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<DAI name="dU">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="自产零序电流">
								<DAI name="dU">
									<Val>自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="W">
							<SDI name="phsA" desc="A相有功功率">
								<DAI name="dU">
									<Val>A相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功功率">
								<DAI name="dU">
									<Val>B相有功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功功率">
								<DAI name="dU">
									<Val>C相有功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>W</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="VAr">
							<SDI name="phsA" desc="A相无功功率">
								<DAI name="dU">
									<Val>A相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功功率">
								<DAI name="dU">
									<Val>B相无功功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功功率">
								<DAI name="dU">
									<Val>C相无功功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA" desc="VA">
							<SDI name="phsA" desc="A相视在功率">
								<DAI name="dU">
									<Val>A相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相视在功率">
								<DAI name="dU">
									<Val>B相视在功率</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相视在功率">
								<DAI name="dU">
									<Val>C相视在功率</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF" desc="PF">
							<SDI name="phsA" desc="A相功率因数">
								<DAI name="dU">
									<Val>A相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相功率因数">
								<DAI name="dU">
									<Val>B相功率因数</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相功率因数">
								<DAI name="dU">
									<Val>C相功率因数</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PF</Val>
							</DAI>
						</DOI>
						<DOI name="Z" desc="Z">
							<SDI name="phsA" desc="A相阻抗">
								<DAI name="dU">
									<Val>A相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相阻抗">
								<DAI name="dU">
									<Val>B相阻抗</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相阻抗">
								<DAI name="dU">
									<Val>C相阻抗</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Z</Val>
							</DAI>
						</DOI>
						<DOI name="SynV" desc="同期电压">
							<DAI name="dU">
								<Val>同期电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV0" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="1" desc="SV接收软压板">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="SV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="17.145.3.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.3.1.4"/>
									<DAI name="orIdent" sAddr="17.145.3.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.3.1.6"/>
								<DAI name="T" sAddr="17.145.3.1.7"/>
								<DAI name="Test" sAddr="17.145.3.1.8"/>
								<DAI name="Check" sAddr="17.145.3.1.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="17.145.3.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.3.1.4"/>
									<DAI name="orIdent" sAddr="17.145.3.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.3.1.6"/>
								<DAI name="T" sAddr="17.145.3.1.7"/>
								<DAI name="Test" sAddr="17.145.3.1.8"/>
								<DAI name="Check" sAddr="17.145.3.1.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="17.145.3.1.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.3.1.4"/>
									<DAI name="orIdent" sAddr="17.145.3.1.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.3.1.6"/>
								<DAI name="T" sAddr="17.145.3.1.7"/>
								<DAI name="Test" sAddr="17.145.3.1.8"/>
							</SDI>
							<DAI name="stVal" sAddr="17.145.3.1.0"/>
							<DAI name="q" sAddr="17.145.3.1.1"/>
							<DAI name="t" sAddr="17.145.3.1.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>LinkRxVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>SV接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="链路告警(LinkAlm)1">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)1</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="链路告警(LinkAlm)2">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)2</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="链路告警(LinkAlm)3">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)3</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="链路告警(LinkAlm)4">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)4</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="链路告警(LinkAlm)5">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)5</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="链路告警(LinkAlm)6">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)6</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="链路告警(LinkAlm)7">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)7</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="链路告警(LinkAlm)8">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV1" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="2" desc="SV接收软压板">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="备用UXSV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="17.145.3.2.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.3.2.4"/>
									<DAI name="orIdent" sAddr="17.145.3.2.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.3.2.6"/>
								<DAI name="T" sAddr="17.145.3.2.7"/>
								<DAI name="Test" sAddr="17.145.3.2.8"/>
								<DAI name="Check" sAddr="17.145.3.2.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="17.145.3.2.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.3.2.4"/>
									<DAI name="orIdent" sAddr="17.145.3.2.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.3.2.6"/>
								<DAI name="T" sAddr="17.145.3.2.7"/>
								<DAI name="Test" sAddr="17.145.3.2.8"/>
								<DAI name="Check" sAddr="17.145.3.2.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="17.145.3.2.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.3.2.4"/>
									<DAI name="orIdent" sAddr="17.145.3.2.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.3.2.6"/>
								<DAI name="T" sAddr="17.145.3.2.7"/>
								<DAI name="Test" sAddr="17.145.3.2.8"/>
							</SDI>
							<DAI name="stVal" sAddr="17.145.3.2.0"/>
							<DAI name="q" sAddr="17.145.3.2.1"/>
							<DAI name="t" sAddr="17.145.3.2.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>LinkRxVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>备用UXSV接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="链路告警(LinkAlm)1">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)1</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="链路告警(LinkAlm)2">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)2</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="链路告警(LinkAlm)3">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)3</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="链路告警(LinkAlm)4">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)4</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="链路告警(LinkAlm)5">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)5</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="链路告警(LinkAlm)6">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)6</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="链路告警(LinkAlm)7">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)7</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="链路告警(LinkAlm)8">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SV2" lnClass="CSLK" lnType="SF_CSD_V1.00GZK_CSLK_1" inst="3" desc="SV接收软压板">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="LinkRxVirEn" desc="备用电流SV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="17.145.3.3.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.3.3.4"/>
									<DAI name="orIdent" sAddr="17.145.3.3.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.3.3.6"/>
								<DAI name="T" sAddr="17.145.3.3.7"/>
								<DAI name="Test" sAddr="17.145.3.3.8"/>
								<DAI name="Check" sAddr="17.145.3.3.9"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="17.145.3.3.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.3.3.4"/>
									<DAI name="orIdent" sAddr="17.145.3.3.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.3.3.6"/>
								<DAI name="T" sAddr="17.145.3.3.7"/>
								<DAI name="Test" sAddr="17.145.3.3.8"/>
								<DAI name="Check" sAddr="17.145.3.3.9"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="17.145.3.3.3"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="17.145.3.3.4"/>
									<DAI name="orIdent" sAddr="17.145.3.3.5"/>
								</SDI>
								<DAI name="ctlNum" sAddr="17.145.3.3.6"/>
								<DAI name="T" sAddr="17.145.3.3.7"/>
								<DAI name="Test" sAddr="17.145.3.3.8"/>
							</SDI>
							<DAI name="stVal" sAddr="17.145.3.3.0"/>
							<DAI name="q" sAddr="17.145.3.3.1"/>
							<DAI name="t" sAddr="17.145.3.3.2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="d">
								<Val>LinkRxVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>备用电流SV接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm1" desc="链路告警(LinkAlm)1">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)1</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm2" desc="链路告警(LinkAlm)2">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)2</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm3" desc="链路告警(LinkAlm)3">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)3</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm4" desc="链路告警(LinkAlm)4">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)4</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm5" desc="链路告警(LinkAlm)5">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)5</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm6" desc="链路告警(LinkAlm)6">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)6</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm7" desc="链路告警(LinkAlm)7">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)7</Val>
							</DAI>
						</DOI>
						<DOI name="LinkAlm8" desc="链路告警(LinkAlm)8">
							<DAI name="dU">
								<Val>链路告警(LinkAlm)8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="1" desc="保护功能状态">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="差动A相有效">
							<DAI name="stVal" sAddr="81.64.1.1.0"/>
							<DAI name="q" sAddr="81.64.1.1.1"/>
							<DAI name="t" sAddr="81.64.1.1.2"/>
							<DAI name="d">
								<Val>PDIFPhAValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>差动A相有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="差动B相有效">
							<DAI name="stVal" sAddr="81.64.1.2.0"/>
							<DAI name="q" sAddr="81.64.1.2.1"/>
							<DAI name="t" sAddr="81.64.1.2.2"/>
							<DAI name="d">
								<Val>PDIFPhBValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>差动B相有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="差动C相有效">
							<DAI name="stVal" sAddr="81.64.1.3.0"/>
							<DAI name="q" sAddr="81.64.1.3.1"/>
							<DAI name="t" sAddr="81.64.1.3.2"/>
							<DAI name="d">
								<Val>PDIFPhCValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>差动C相有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="零序差动有效">
							<DAI name="stVal" sAddr="81.64.1.4.0"/>
							<DAI name="q" sAddr="81.64.1.4.1"/>
							<DAI name="t" sAddr="81.64.1.4.2"/>
							<DAI name="d">
								<Val>ZerPDIFValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序差动有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="远方其它保护有效">
							<DAI name="stVal" sAddr="81.64.1.5.0"/>
							<DAI name="q" sAddr="81.64.1.5.1"/>
							<DAI name="t" sAddr="81.64.1.5.2"/>
							<DAI name="d">
								<Val>TrPSCHValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方其它保护有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="距离保护Ⅰ段有效">
							<DAI name="stVal" sAddr="81.64.1.8.0"/>
							<DAI name="q" sAddr="81.64.1.8.1"/>
							<DAI name="t" sAddr="81.64.1.8.2"/>
							<DAI name="d">
								<Val>PDIS1Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="距离保护Ⅱ段有效">
							<DAI name="stVal" sAddr="81.64.1.9.0"/>
							<DAI name="q" sAddr="81.64.1.9.1"/>
							<DAI name="t" sAddr="81.64.1.9.2"/>
							<DAI name="d">
								<Val>PDIS2Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="距离保护Ⅲ段有效">
							<DAI name="stVal" sAddr="81.64.1.10.0"/>
							<DAI name="q" sAddr="81.64.1.10.1"/>
							<DAI name="t" sAddr="81.64.1.10.2"/>
							<DAI name="d">
								<Val>PDIS3Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护Ⅲ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="零序过流Ⅱ段有效">
							<DAI name="stVal" sAddr="81.64.1.7.0"/>
							<DAI name="q" sAddr="81.64.1.7.1"/>
							<DAI name="t" sAddr="81.64.1.7.2"/>
							<DAI name="d">
								<Val>ZerPTOC2Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="零序过流Ⅲ段有效">
							<DAI name="stVal" sAddr="81.64.1.6.0"/>
							<DAI name="q" sAddr="81.64.1.6.1"/>
							<DAI name="t" sAddr="81.64.1.6.2"/>
							<DAI name="d">
								<Val>ZerPTOC3Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅲ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="零序反时限有效">
							<DAI name="stVal" sAddr="81.56.1.4.0"/>
							<DAI name="q" sAddr="81.56.1.4.1"/>
							<DAI name="t" sAddr="81.56.1.4.2"/>
							<DAI name="d">
								<Val>InvZerPTOCValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序反时限有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="重合闸有效">
							<DAI name="stVal" sAddr="81.58.1.4.0"/>
							<DAI name="q" sAddr="81.58.1.4.1"/>
							<DAI name="t" sAddr="81.58.1.4.2"/>
							<DAI name="d">
								<Val>RRECValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="三相不一致保护有效">
							<DAI name="stVal" sAddr="81.45.1.4.0"/>
							<DAI name="q" sAddr="81.45.1.4.1"/>
							<DAI name="t" sAddr="81.45.1.4.2"/>
							<DAI name="d">
								<Val>PPDPValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相不一致保护有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="过电压保护有效">
							<DAI name="stVal" sAddr="81.95.1.4.0"/>
							<DAI name="q" sAddr="81.95.1.4.1"/>
							<DAI name="t" sAddr="81.95.1.4.2"/>
							<DAI name="d">
								<Val>PTOVValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压保护有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="远方跳闸有效">
							<DAI name="stVal" sAddr="81.95.1.1.0"/>
							<DAI name="q" sAddr="81.95.1.1.1"/>
							<DAI name="t" sAddr="81.95.1.1.2"/>
							<DAI name="d">
								<Val>FDRRTCValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方跳闸有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="过负荷有效">
							<DAI name="stVal" sAddr="81.41.1.4.0"/>
							<DAI name="q" sAddr="81.41.1.4.1"/>
							<DAI name="t" sAddr="81.41.1.4.2"/>
							<DAI name="d">
								<Val>TrOLPTOCValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="5" desc="保护功能投退状态">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="光纤通道一投入">
							<DAI name="stVal" sAddr="81.65.1.1.0"/>
							<DAI name="q" sAddr="81.65.1.1.1"/>
							<DAI name="t" sAddr="81.65.1.1.2"/>
							<DAI name="d">
								<Val>FOCH1FunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>光纤通道一投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="状态输入(Ind)2">
							<DAI name="dU">
								<Val>状态输入(Ind)2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="状态输入(Ind)3">
							<DAI name="dU">
								<Val>状态输入(Ind)3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="状态输入(Ind)4">
							<DAI name="dU">
								<Val>状态输入(Ind)4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="状态输入(Ind)5">
							<DAI name="dU">
								<Val>状态输入(Ind)5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="状态输入(Ind)6">
							<DAI name="dU">
								<Val>状态输入(Ind)6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="状态输入(Ind)7">
							<DAI name="dU">
								<Val>状态输入(Ind)7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="状态输入(Ind)8">
							<DAI name="dU">
								<Val>状态输入(Ind)8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="状态输入(Ind)9">
							<DAI name="dU">
								<Val>状态输入(Ind)9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="状态输入(Ind)10">
							<DAI name="dU">
								<Val>状态输入(Ind)10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="状态输入(Ind)11">
							<DAI name="dU">
								<Val>状态输入(Ind)11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="状态输入(Ind)12">
							<DAI name="dU">
								<Val>状态输入(Ind)12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="状态输入(Ind)13">
							<DAI name="dU">
								<Val>状态输入(Ind)13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="状态输入(Ind)14">
							<DAI name="dU">
								<Val>状态输入(Ind)14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="状态输入(Ind)15">
							<DAI name="dU">
								<Val>状态输入(Ind)15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="状态输入(Ind)16">
							<DAI name="dU">
								<Val>状态输入(Ind)16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="6" desc="保护功能投退状态">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="光纤通道二投入">
							<DAI name="stVal" sAddr="81.65.1.2.0"/>
							<DAI name="q" sAddr="81.65.1.2.1"/>
							<DAI name="t" sAddr="81.65.1.2.2"/>
							<DAI name="d">
								<Val>FOCH2FunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>光纤通道二投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="状态输入(Ind)2">
							<DAI name="dU">
								<Val>状态输入(Ind)2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="状态输入(Ind)3">
							<DAI name="dU">
								<Val>状态输入(Ind)3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="状态输入(Ind)4">
							<DAI name="dU">
								<Val>状态输入(Ind)4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="状态输入(Ind)5">
							<DAI name="dU">
								<Val>状态输入(Ind)5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="状态输入(Ind)6">
							<DAI name="dU">
								<Val>状态输入(Ind)6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="状态输入(Ind)7">
							<DAI name="dU">
								<Val>状态输入(Ind)7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="状态输入(Ind)8">
							<DAI name="dU">
								<Val>状态输入(Ind)8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="状态输入(Ind)9">
							<DAI name="dU">
								<Val>状态输入(Ind)9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="状态输入(Ind)10">
							<DAI name="dU">
								<Val>状态输入(Ind)10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="状态输入(Ind)11">
							<DAI name="dU">
								<Val>状态输入(Ind)11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="状态输入(Ind)12">
							<DAI name="dU">
								<Val>状态输入(Ind)12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="状态输入(Ind)13">
							<DAI name="dU">
								<Val>状态输入(Ind)13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="状态输入(Ind)14">
							<DAI name="dU">
								<Val>状态输入(Ind)14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="状态输入(Ind)15">
							<DAI name="dU">
								<Val>状态输入(Ind)15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="状态输入(Ind)16">
							<DAI name="dU">
								<Val>状态输入(Ind)16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="7" desc="保护功能投退状态">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="距离保护投入">
							<DAI name="stVal" sAddr="81.65.1.5.0"/>
							<DAI name="q" sAddr="81.65.1.5.1"/>
							<DAI name="t" sAddr="81.65.1.5.2"/>
							<DAI name="d">
								<Val>PDISFunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="状态输入(Ind)2">
							<DAI name="dU">
								<Val>状态输入(Ind)2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="状态输入(Ind)3">
							<DAI name="dU">
								<Val>状态输入(Ind)3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="状态输入(Ind)4">
							<DAI name="dU">
								<Val>状态输入(Ind)4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="状态输入(Ind)5">
							<DAI name="dU">
								<Val>状态输入(Ind)5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="状态输入(Ind)6">
							<DAI name="dU">
								<Val>状态输入(Ind)6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="状态输入(Ind)7">
							<DAI name="dU">
								<Val>状态输入(Ind)7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="状态输入(Ind)8">
							<DAI name="dU">
								<Val>状态输入(Ind)8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="状态输入(Ind)9">
							<DAI name="dU">
								<Val>状态输入(Ind)9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="状态输入(Ind)10">
							<DAI name="dU">
								<Val>状态输入(Ind)10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="状态输入(Ind)11">
							<DAI name="dU">
								<Val>状态输入(Ind)11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="状态输入(Ind)12">
							<DAI name="dU">
								<Val>状态输入(Ind)12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="状态输入(Ind)13">
							<DAI name="dU">
								<Val>状态输入(Ind)13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="状态输入(Ind)14">
							<DAI name="dU">
								<Val>状态输入(Ind)14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="状态输入(Ind)15">
							<DAI name="dU">
								<Val>状态输入(Ind)15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="状态输入(Ind)16">
							<DAI name="dU">
								<Val>状态输入(Ind)16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="8" desc="保护功能投退状态">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="零序过流保护投入">
							<DAI name="stVal" sAddr="81.65.1.3.0"/>
							<DAI name="q" sAddr="81.65.1.3.1"/>
							<DAI name="t" sAddr="81.65.1.3.2"/>
							<DAI name="d">
								<Val>ZerPTOCFunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流保护投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="状态输入(Ind)2">
							<DAI name="dU">
								<Val>状态输入(Ind)2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="状态输入(Ind)3">
							<DAI name="dU">
								<Val>状态输入(Ind)3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="状态输入(Ind)4">
							<DAI name="dU">
								<Val>状态输入(Ind)4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="状态输入(Ind)5">
							<DAI name="dU">
								<Val>状态输入(Ind)5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="状态输入(Ind)6">
							<DAI name="dU">
								<Val>状态输入(Ind)6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="状态输入(Ind)7">
							<DAI name="dU">
								<Val>状态输入(Ind)7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="状态输入(Ind)8">
							<DAI name="dU">
								<Val>状态输入(Ind)8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="状态输入(Ind)9">
							<DAI name="dU">
								<Val>状态输入(Ind)9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="状态输入(Ind)10">
							<DAI name="dU">
								<Val>状态输入(Ind)10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="状态输入(Ind)11">
							<DAI name="dU">
								<Val>状态输入(Ind)11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="状态输入(Ind)12">
							<DAI name="dU">
								<Val>状态输入(Ind)12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="状态输入(Ind)13">
							<DAI name="dU">
								<Val>状态输入(Ind)13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="状态输入(Ind)14">
							<DAI name="dU">
								<Val>状态输入(Ind)14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="状态输入(Ind)15">
							<DAI name="dU">
								<Val>状态输入(Ind)15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="状态输入(Ind)16">
							<DAI name="dU">
								<Val>状态输入(Ind)16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="9" desc="保护功能投退状态">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="远方跳闸保护投入">
							<DAI name="stVal" sAddr="81.116.1.6.0"/>
							<DAI name="q" sAddr="81.116.1.6.1"/>
							<DAI name="t" sAddr="81.116.1.6.2"/>
							<DAI name="d">
								<Val>RRTCFunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方跳闸保护投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="状态输入(Ind)2">
							<DAI name="dU">
								<Val>状态输入(Ind)2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="状态输入(Ind)3">
							<DAI name="dU">
								<Val>状态输入(Ind)3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="状态输入(Ind)4">
							<DAI name="dU">
								<Val>状态输入(Ind)4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="状态输入(Ind)5">
							<DAI name="dU">
								<Val>状态输入(Ind)5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="状态输入(Ind)6">
							<DAI name="dU">
								<Val>状态输入(Ind)6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="状态输入(Ind)7">
							<DAI name="dU">
								<Val>状态输入(Ind)7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="状态输入(Ind)8">
							<DAI name="dU">
								<Val>状态输入(Ind)8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="状态输入(Ind)9">
							<DAI name="dU">
								<Val>状态输入(Ind)9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="状态输入(Ind)10">
							<DAI name="dU">
								<Val>状态输入(Ind)10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="状态输入(Ind)11">
							<DAI name="dU">
								<Val>状态输入(Ind)11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="状态输入(Ind)12">
							<DAI name="dU">
								<Val>状态输入(Ind)12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="状态输入(Ind)13">
							<DAI name="dU">
								<Val>状态输入(Ind)13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="状态输入(Ind)14">
							<DAI name="dU">
								<Val>状态输入(Ind)14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="状态输入(Ind)15">
							<DAI name="dU">
								<Val>状态输入(Ind)15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="状态输入(Ind)16">
							<DAI name="dU">
								<Val>状态输入(Ind)16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Sta" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="10" desc="保护功能投退状态">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="过电压保护投入">
							<DAI name="stVal" sAddr="81.116.1.10.0"/>
							<DAI name="q" sAddr="81.116.1.10.1"/>
							<DAI name="t" sAddr="81.116.1.10.2"/>
							<DAI name="d">
								<Val>PTOVFunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压保护投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="状态输入(Ind)2">
							<DAI name="dU">
								<Val>状态输入(Ind)2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="状态输入(Ind)3">
							<DAI name="dU">
								<Val>状态输入(Ind)3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="状态输入(Ind)4">
							<DAI name="dU">
								<Val>状态输入(Ind)4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="状态输入(Ind)5">
							<DAI name="dU">
								<Val>状态输入(Ind)5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="状态输入(Ind)6">
							<DAI name="dU">
								<Val>状态输入(Ind)6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="状态输入(Ind)7">
							<DAI name="dU">
								<Val>状态输入(Ind)7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="状态输入(Ind)8">
							<DAI name="dU">
								<Val>状态输入(Ind)8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="状态输入(Ind)9">
							<DAI name="dU">
								<Val>状态输入(Ind)9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="状态输入(Ind)10">
							<DAI name="dU">
								<Val>状态输入(Ind)10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="状态输入(Ind)11">
							<DAI name="dU">
								<Val>状态输入(Ind)11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="状态输入(Ind)12">
							<DAI name="dU">
								<Val>状态输入(Ind)12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="状态输入(Ind)13">
							<DAI name="dU">
								<Val>状态输入(Ind)13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="状态输入(Ind)14">
							<DAI name="dU">
								<Val>状态输入(Ind)14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="状态输入(Ind)15">
							<DAI name="dU">
								<Val>状态输入(Ind)15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="状态输入(Ind)16">
							<DAI name="dU">
								<Val>状态输入(Ind)16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD" desc="录波">
					<LN0 lnClass="LLN0" lnType="SF_CSD_V1.00_LLN0" inst="" desc="General">
						<DataSet name="dsRelayRec" desc="保护录波">
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="RcdStr" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="GriFltNum" fc="ST"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltAmpA" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltAmpB" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltAmpC" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltVolA" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltVolB" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltVolC" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="MaxFltI0A" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltLoop" fc="ST"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltDiskm" fc="MX"/>
						</DataSet>
						<DataSet name="dsLog1" desc="录波设备日志1">
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="RcdStr" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="GriFltNum" fc="ST"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltAmpA" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltAmpB" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltAmpC" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltVolA" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltVolB" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltVolC" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="MaxFltI0A" fc="MX"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltLoop" fc="ST"/>
							<FCDA ldInst="RCD" prefix="flt" lnClass="RFLO" lnInst="117" doName="FltDiskm" fc="MX"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="0" rptID="P_L2211CRCD/LLN0$BR$brcbRelayRec" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl name="LcbLogA" datSet="dsLog1" intgPd="180000" logName="RCD" logEna="true" reasonCode="true">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="SF_CSD_V1.00_LPHD" inst="1" desc="device">
						<DOI name="PhyNam" desc="PhyNam">
							<DAI name="vendor">
								<Val>SFJB</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RDRE" lnType="SF_CSD_V1.00GZK_RDRE_1" inst="1" desc="录波">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="装置录波状态">
							<DAI name="stVal" sAddr="96.1.3.2.0"/>
							<DAI name="q" sAddr="96.1.3.2.1"/>
							<DAI name="t" sAddr="96.1.3.2.2"/>
							<DAI name="dU">
								<Val>装置录波状态</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="录波文件序号">
							<DAI name="stVal" sAddr="96.1.3.1.0"/>
							<DAI name="q" sAddr="96.1.3.1.1"/>
							<DAI name="t" sAddr="96.1.3.1.2"/>
							<DAI name="dU">
								<Val>录波文件序号</Val>
							</DAI>
						</DOI>
						<DOI name="GriFltNum" desc="电网故障序号">
							<DAI name="stVal" sAddr="96.1.3.4.0"/>
							<DAI name="q" sAddr="96.1.3.4.1"/>
							<DAI name="t" sAddr="96.1.3.4.2"/>
							<DAI name="dU">
								<Val>电网故障序号</Val>
							</DAI>
						</DOI>
						<DOI name="RcdStr" desc="装置录波启动">
							<DAI name="stVal" sAddr="96.1.3.3.0"/>
							<DAI name="q" sAddr="96.1.3.3.1"/>
							<DAI name="t" sAddr="96.1.3.3.2"/>
							<DAI name="dU">
								<Val>装置录波启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="flt" lnClass="RFLO" lnType="SF_CSD_V1.02GZK_RFLO_1" inst="117" desc="故障参数">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ" desc="故障阻抗">
							<DAI name="dU">
								<Val>故障阻抗</Val>
							</DAI>
						</DOI>
						<DOI name="FltDiskm" desc="故障测距">
							<SDI name="mag">
								<DAI name="f" sAddr="81.117.1.13.0"/>
							</SDI>
							<DAI name="q" sAddr="81.117.1.13.1"/>
							<DAI name="t" sAddr="81.117.1.13.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>故障测距</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltA" desc="最大故障相电流">
							<DAI name="dU">
								<Val>最大故障相电流</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltI0A" desc="故障零序电流">
							<SDI name="mag">
								<DAI name="f" sAddr="81.117.1.7.0"/>
							</SDI>
							<DAI name="q" sAddr="81.117.1.7.1"/>
							<DAI name="t" sAddr="81.117.1.7.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>故障零序电流</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltDifA" desc="最大故障差流">
							<DAI name="dU">
								<Val>最大故障差流</Val>
							</DAI>
						</DOI>
						<DOI name="FltLoop" desc="故障相别">
							<DAI name="stVal" sAddr="81.117.1.10.0"/>
							<DAI name="q" sAddr="81.117.1.10.1"/>
							<DAI name="t" sAddr="81.117.1.10.2"/>
							<DAI name="dU">
								<Val>故障相别</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltV" desc="最大故障相电压">
							<DAI name="dU">
								<Val>最大故障相电压</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltU0V" desc="最大故障零序电压">
							<DAI name="dU">
								<Val>最大故障零序电压</Val>
							</DAI>
						</DOI>
						<DOI name="FltAmpA" desc="A相故障电流">
							<SDI name="mag">
								<DAI name="f" sAddr="81.117.1.1.0"/>
							</SDI>
							<DAI name="q" sAddr="81.117.1.1.1"/>
							<DAI name="t" sAddr="81.117.1.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>A相故障电流</Val>
							</DAI>
						</DOI>
						<DOI name="FltAmpB" desc="B相故障电流">
							<SDI name="mag">
								<DAI name="f" sAddr="81.117.1.2.0"/>
							</SDI>
							<DAI name="q" sAddr="81.117.1.2.1"/>
							<DAI name="t" sAddr="81.117.1.2.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>B相故障电流</Val>
							</DAI>
						</DOI>
						<DOI name="FltAmpC" desc="C相故障电流">
							<SDI name="mag">
								<DAI name="f" sAddr="81.117.1.3.0"/>
							</SDI>
							<DAI name="q" sAddr="81.117.1.3.1"/>
							<DAI name="t" sAddr="81.117.1.3.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>C相故障电流</Val>
							</DAI>
						</DOI>
						<DOI name="FltVolA" desc="A相故障电压">
							<SDI name="mag">
								<DAI name="f" sAddr="81.117.1.4.0"/>
							</SDI>
							<DAI name="q" sAddr="81.117.1.4.1"/>
							<DAI name="t" sAddr="81.117.1.4.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>A相故障电压</Val>
							</DAI>
						</DOI>
						<DOI name="FltVolB" desc="B相故障电压">
							<SDI name="mag">
								<DAI name="f" sAddr="81.117.1.5.0"/>
							</SDI>
							<DAI name="q" sAddr="81.117.1.5.1"/>
							<DAI name="t" sAddr="81.117.1.5.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>B相故障电压</Val>
							</DAI>
						</DOI>
						<DOI name="FltVolC" desc="C相故障电压">
							<SDI name="mag">
								<DAI name="f" sAddr="81.117.1.6.0"/>
							</SDI>
							<DAI name="q" sAddr="81.117.1.6.1"/>
							<DAI name="t" sAddr="81.117.1.6.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="dU">
								<Val>C相故障电压</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="PIGO" desc="保护GOOSE">
					<LN0 lnClass="LLN0" lnType="SF_CSD_V1.00_LLN0" inst="" desc="General">
						<DataSet name="dsGOOSE1" desc="保护GOOSE输出">
							<FCDA ldInst="PIGO" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="phsA" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="phsB" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="phsC" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="PTRC" lnInst="1" doName="StrBF" daName="phsA" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="PTRC" lnInst="1" doName="StrBF" daName="phsB" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="PTRC" lnInst="1" doName="StrBF" daName="phsC" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="PTRC" lnInst="1" doName="BlkRecST" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="RREC" lnInst="1" doName="Op" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="PPDP" lnInst="1" doName="Op" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="PSCH" lnInst="1" doName="ProRx" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="PSCH" lnInst="2" doName="ProRx" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST"/>
						</DataSet>
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="MIL2211C" ldInst="RPIT01" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="PIGO/GOINGGIO51.DPCSO1.stVal"/>
							<ExtRef iedName="MIL2211C" ldInst="RPIT01" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" intAddr="PIGO/GOINGGIO51.DPCSO2.stVal"/>
							<ExtRef iedName="MIL2211C" ldInst="RPIT01" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" intAddr="PIGO/GOINGGIO51.DPCSO3.stVal"/>
							<ExtRef iedName="MIL2211C" ldInst="RPIT01" prefix="" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" intAddr="PIGO/GOINGGIO1.SPCSO1.stVal"/>
							<ExtRef iedName="MIL2211C" ldInst="RPIT01" prefix="" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" intAddr="PIGO/GOINGGIO2.SPCSO1.stVal"/>
							<ExtRef iedName="P_M2212C" ldInst="PIGO" prefix="B6" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="PIGO/GOINGGIO3.SPCSO1.stVal"/>
							<ExtRef iedName="P_M2212C2" ldInst="PIGO" prefix="B6" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="PIGO/GOINGGIO3.SPCSO2.stVal"/>
						</Inputs>
						<GSEControl name="GoCB1" datSet="dsGOOSE1" confRev="1" appID="P_L2211CPIGO/LLN0$GO$GoCB1"/>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="SF_CSD_V1.00_LPHD" inst="1" desc="device">
						<DOI name="PhyNam" desc="PhyNam">
							<DAI name="vendor">
								<Val>SFJB</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" lnType="SF_CSD_V1.00GZK_PTRC_2" inst="1" desc="跳断路器">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="跳闸出口压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板</Val>
							</DAI>
						</DOI>
						<DOI name="StrBFStrp" desc="启动失灵出口压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecStrp" desc="闭锁重合出口压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="跳断路器">
							<DAI name="phsA" desc="跳断路器A相" sAddr="11.81.129.2.1.0"/>
							<DAI name="phsB" desc="跳断路器B相" sAddr="11.81.129.2.2.0"/>
							<DAI name="phsC" desc="跳断路器C相" sAddr="11.81.129.2.3.0"/>
							<DAI name="dU">
								<Val>跳断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="动作">
							<DAI name="dU">
								<Val>动作</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="StrBF" desc="启动失灵">
							<DAI name="phsA" desc="启动A相失灵" sAddr="11.81.129.2.4.0"/>
							<DAI name="phsB" desc="启动B相失灵" sAddr="11.81.129.2.5.0"/>
							<DAI name="phsC" desc="启动C相失灵" sAddr="11.81.129.2.6.0"/>
							<DAI name="dU">
								<Val>启动失灵</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRecST" desc="永跳">
							<DAI name="stVal" desc="永跳" sAddr="11.81.129.2.7.0"/>
							<DAI name="dU">
								<Val>永跳</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RREC" lnType="SF_CSD_V1.00GZK_RREC_2" inst="1" desc="重合闸">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="重合闸出口软压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸出口软压板</Val>
							</DAI>
						</DOI>
						<DOI name="PhRecEna" desc="按相重合闸软压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>按相重合闸软压板</Val>
							</DAI>
						</DOI>
						<DOI name="StopRecEna" desc="停用重合闸软压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用重合闸软压板</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="重合闸">
							<DAI name="general" desc="重合闸" sAddr="11.81.129.2.8.0"/>
							<DAI name="dU">
								<Val>重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="AutoRecSt" desc="重合状态">
							<DAI name="dU">
								<Val>重合状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PPDP" lnType="SF_CSD_V1.00GZK_PPDP_2" inst="1" desc="三相不一致跳闸">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="三相不一致出口压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相不一致出口压板</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="三相不一致跳闸">
							<DAI name="general" desc="三相不一致跳闸" sAddr="11.81.141.2.1.0"/>
							<DAI name="dU">
								<Val>三相不一致跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PSCH" lnType="SF_CSD_V1.00GZK_PSCH_2" inst="1" desc="远传1开出">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远传压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传压板</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx" desc="发信">
							<DAI name="dU">
								<Val>发信</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="远传1开出">
							<DAI name="stVal" desc="远传1开出" sAddr="11.81.133.2.5.0"/>
							<DAI name="dU">
								<Val>远传1开出</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动远传">
							<DAI name="dU">
								<Val>启动远传</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="远跳保护动作">
							<DAI name="dU">
								<Val>远跳保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PSCH" lnType="SF_CSD_V1.00GZK_PSCH_2" inst="2" desc="远传2开出">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="OpStrp" desc="远传压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传压板</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx" desc="发信">
							<DAI name="dU">
								<Val>发信</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx" desc="远传2开出">
							<DAI name="stVal" desc="远传2开出" sAddr="11.81.133.2.6.0"/>
							<DAI name="dU">
								<Val>远传2开出</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="启动远传">
							<DAI name="dU">
								<Val>启动远传</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="远跳保护动作">
							<DAI name="dU">
								<Val>远跳保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_2" inst="1" desc="过电压远跳发信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="过电压远跳发信">
							<DAI name="stVal" desc="过电压远跳发信" sAddr="11.81.143.2.1.0"/>
							<DAI name="dU">
								<Val>过电压远跳发信</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="保护动作">
							<DAI name="stVal" desc="保护动作" sAddr="11.81.133.2.1.0"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="通道一告警">
							<DAI name="stVal" desc="通道一告警" sAddr="11.81.133.2.2.0"/>
							<DAI name="dU">
								<Val>通道一告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="通道二告警">
							<DAI name="stVal" desc="通道二告警" sAddr="11.81.133.2.3.0"/>
							<DAI name="dU">
								<Val>通道二告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="通道故障">
							<DAI name="stVal" desc="通道故障" sAddr="11.81.133.2.4.0"/>
							<DAI name="dU">
								<Val>通道故障</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="过负荷告警">
							<DAI name="stVal" desc="过负荷告警" sAddr="11.81.142.2.1.0"/>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="状态输入(Ind)7">
							<DAI name="dU">
								<Val>状态输入(Ind)7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="状态输入(Ind)8">
							<DAI name="dU">
								<Val>状态输入(Ind)8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="状态输入(Ind)9">
							<DAI name="dU">
								<Val>状态输入(Ind)9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="状态输入(Ind)10">
							<DAI name="dU">
								<Val>状态输入(Ind)10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="状态输入(Ind)11">
							<DAI name="dU">
								<Val>状态输入(Ind)11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="状态输入(Ind)12">
							<DAI name="dU">
								<Val>状态输入(Ind)12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="状态输入(Ind)13">
							<DAI name="dU">
								<Val>状态输入(Ind)13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="状态输入(Ind)14">
							<DAI name="dU">
								<Val>状态输入(Ind)14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="状态输入(Ind)15">
							<DAI name="dU">
								<Val>状态输入(Ind)15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="状态输入(Ind)16">
							<DAI name="dU">
								<Val>状态输入(Ind)16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="状态输入(Ind)17">
							<DAI name="dU">
								<Val>状态输入(Ind)17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="状态输入(Ind)18">
							<DAI name="dU">
								<Val>状态输入(Ind)18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="状态输入(Ind)19">
							<DAI name="dU">
								<Val>状态输入(Ind)19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="状态输入(Ind)20">
							<DAI name="dU">
								<Val>状态输入(Ind)20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="状态输入(Ind)21">
							<DAI name="dU">
								<Val>状态输入(Ind)21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="状态输入(Ind)22">
							<DAI name="dU">
								<Val>状态输入(Ind)22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="状态输入(Ind)23">
							<DAI name="dU">
								<Val>状态输入(Ind)23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="状态输入(Ind)24">
							<DAI name="dU">
								<Val>状态输入(Ind)24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="状态输入(Ind)25">
							<DAI name="dU">
								<Val>状态输入(Ind)25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="状态输入(Ind)26">
							<DAI name="dU">
								<Val>状态输入(Ind)26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="状态输入(Ind)27">
							<DAI name="dU">
								<Val>状态输入(Ind)27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="状态输入(Ind)28">
							<DAI name="dU">
								<Val>状态输入(Ind)28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="状态输入(Ind)29">
							<DAI name="dU">
								<Val>状态输入(Ind)29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="状态输入(Ind)30">
							<DAI name="dU">
								<Val>状态输入(Ind)30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="状态输入(Ind)31">
							<DAI name="dU">
								<Val>状态输入(Ind)31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="状态输入(Ind)32">
							<DAI name="dU">
								<Val>状态输入(Ind)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_6" inst="51" desc="GOOSE开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="断路器分相跳闸位置TWJa">
							<DAI name="stVal" sAddr="11.81.129.1.1.0"/>
							<DAI name="q" sAddr="11.81.129.1.1.1"/>
							<DAI name="t" sAddr="11.81.129.1.1.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJa</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="断路器分相跳闸位置TWJb">
							<DAI name="stVal" sAddr="11.81.129.1.2.0"/>
							<DAI name="q" sAddr="11.81.129.1.2.1"/>
							<DAI name="t" sAddr="11.81.129.1.2.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJb</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="断路器分相跳闸位置TWJc">
							<DAI name="stVal" sAddr="11.81.129.1.3.0"/>
							<DAI name="q" sAddr="11.81.129.1.3.1"/>
							<DAI name="t" sAddr="11.81.129.1.3.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器分相跳闸位置TWJc</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="双点增强控(DPCSO)4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)4</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="双点增强控(DPCSO)5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)5</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="双点增强控(DPCSO)6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)6</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="双点增强控(DPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="双点增强控(DPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO9" desc="双点增强控(DPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO10" desc="双点增强控(DPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO11" desc="双点增强控(DPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO12" desc="双点增强控(DPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO13" desc="双点增强控(DPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO14" desc="双点增强控(DPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO15" desc="双点增强控(DPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO16" desc="双点增强控(DPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO17" desc="双点增强控(DPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO18" desc="双点增强控(DPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO19" desc="双点增强控(DPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO20" desc="双点增强控(DPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO21" desc="双点增强控(DPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO22" desc="双点增强控(DPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO23" desc="双点增强控(DPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO24" desc="双点增强控(DPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO25" desc="双点增强控(DPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO26" desc="双点增强控(DPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO27" desc="双点增强控(DPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO28" desc="双点增强控(DPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO29" desc="双点增强控(DPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO30" desc="双点增强控(DPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO31" desc="双点增强控(DPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO32" desc="双点增强控(DPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点增强控(DPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_3" inst="1" desc="GOOSE开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="闭锁重合闸-1">
							<DAI name="stVal" sAddr="11.81.129.1.4.0"/>
							<DAI name="q" sAddr="11.81.129.1.4.1"/>
							<DAI name="t" sAddr="11.81.129.1.4.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="闭锁重合闸-2">
							<DAI name="stVal" sAddr="11.81.129.1.5.0"/>
							<DAI name="q" sAddr="11.81.129.1.5.1"/>
							<DAI name="t" sAddr="11.81.129.1.5.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="闭锁重合闸-3">
							<DAI name="stVal" sAddr="11.81.129.1.6.0"/>
							<DAI name="q" sAddr="11.81.129.1.6.1"/>
							<DAI name="t" sAddr="11.81.129.1.6.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="闭锁重合闸-4">
							<DAI name="stVal" sAddr="11.81.129.1.7.0"/>
							<DAI name="q" sAddr="11.81.129.1.7.1"/>
							<DAI name="t" sAddr="11.81.129.1.7.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="闭锁重合闸-5">
							<DAI name="stVal" sAddr="11.81.129.1.8.0"/>
							<DAI name="q" sAddr="11.81.129.1.8.1"/>
							<DAI name="t" sAddr="11.81.129.1.8.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="闭锁重合闸-6">
							<DAI name="stVal" sAddr="11.81.129.1.9.0"/>
							<DAI name="q" sAddr="11.81.129.1.9.1"/>
							<DAI name="t" sAddr="11.81.129.1.9.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸-6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点增强控(SPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点增强控(SPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点增强控(SPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点增强控(SPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点增强控(SPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点增强控(SPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点增强控(SPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点增强控(SPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点增强控(SPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点增强控(SPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点增强控(SPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点增强控(SPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点增强控(SPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点增强控(SPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点增强控(SPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点增强控(SPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点增强控(SPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点增强控(SPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点增强控(SPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点增强控(SPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点增强控(SPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点增强控(SPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点增强控(SPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点增强控(SPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点增强控(SPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点增强控(SPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_3" inst="2" desc="GOOSE开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="低气压闭锁重合闸">
							<DAI name="stVal" sAddr="11.81.129.1.10.0"/>
							<DAI name="q" sAddr="11.81.129.1.10.1"/>
							<DAI name="t" sAddr="11.81.129.1.10.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>低气压闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="单点增强控(SPCSO)2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="单点增强控(SPCSO)3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="单点增强控(SPCSO)4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="单点增强控(SPCSO)5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="单点增强控(SPCSO)6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点增强控(SPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点增强控(SPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点增强控(SPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点增强控(SPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点增强控(SPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点增强控(SPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点增强控(SPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点增强控(SPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点增强控(SPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点增强控(SPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点增强控(SPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点增强控(SPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点增强控(SPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点增强控(SPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点增强控(SPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点增强控(SPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点增强控(SPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点增强控(SPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点增强控(SPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点增强控(SPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点增强控(SPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点增强控(SPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点增强控(SPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点增强控(SPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点增强控(SPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点增强控(SPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_3" inst="3" desc="GOOSE开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="远传1-1">
							<DAI name="stVal" sAddr="11.81.133.1.1.0"/>
							<DAI name="q" sAddr="11.81.133.1.1.1"/>
							<DAI name="t" sAddr="11.81.133.1.1.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="远传1-2">
							<DAI name="stVal" sAddr="11.81.133.1.2.0"/>
							<DAI name="q" sAddr="11.81.133.1.2.1"/>
							<DAI name="t" sAddr="11.81.133.1.2.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="远传1-3">
							<DAI name="stVal" sAddr="11.81.133.1.3.0"/>
							<DAI name="q" sAddr="11.81.133.1.3.1"/>
							<DAI name="t" sAddr="11.81.133.1.3.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="远传1-4">
							<DAI name="stVal" sAddr="11.81.133.1.4.0"/>
							<DAI name="q" sAddr="11.81.133.1.4.1"/>
							<DAI name="t" sAddr="11.81.133.1.4.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="远传1-5">
							<DAI name="stVal" sAddr="11.81.133.1.5.0"/>
							<DAI name="q" sAddr="11.81.133.1.5.1"/>
							<DAI name="t" sAddr="11.81.133.1.5.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="远传1-6">
							<DAI name="stVal" sAddr="11.81.133.1.6.0"/>
							<DAI name="q" sAddr="11.81.133.1.6.1"/>
							<DAI name="t" sAddr="11.81.133.1.6.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传1-6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点增强控(SPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点增强控(SPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点增强控(SPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点增强控(SPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点增强控(SPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点增强控(SPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点增强控(SPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点增强控(SPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点增强控(SPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点增强控(SPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点增强控(SPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点增强控(SPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点增强控(SPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点增强控(SPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点增强控(SPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点增强控(SPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点增强控(SPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点增强控(SPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点增强控(SPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点增强控(SPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点增强控(SPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点增强控(SPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点增强控(SPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点增强控(SPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点增强控(SPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点增强控(SPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_3" inst="4" desc="GOOSE开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="远传2-1">
							<DAI name="stVal" sAddr="11.81.133.1.7.0"/>
							<DAI name="q" sAddr="11.81.133.1.7.1"/>
							<DAI name="t" sAddr="11.81.133.1.7.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="远传2-2">
							<DAI name="stVal" sAddr="11.81.133.1.8.0"/>
							<DAI name="q" sAddr="11.81.133.1.8.1"/>
							<DAI name="t" sAddr="11.81.133.1.8.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="远传2-3">
							<DAI name="stVal" sAddr="11.81.133.1.9.0"/>
							<DAI name="q" sAddr="11.81.133.1.9.1"/>
							<DAI name="t" sAddr="11.81.133.1.9.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="远传2-4">
							<DAI name="stVal" sAddr="11.81.133.1.10.0"/>
							<DAI name="q" sAddr="11.81.133.1.10.1"/>
							<DAI name="t" sAddr="11.81.133.1.10.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="远传2-5">
							<DAI name="stVal" sAddr="11.81.133.1.11.0"/>
							<DAI name="q" sAddr="11.81.133.1.11.1"/>
							<DAI name="t" sAddr="11.81.133.1.11.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="远传2-6">
							<DAI name="stVal" sAddr="11.81.133.1.12.0"/>
							<DAI name="q" sAddr="11.81.133.1.12.1"/>
							<DAI name="t" sAddr="11.81.133.1.12.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>远传2-6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点增强控(SPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点增强控(SPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点增强控(SPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点增强控(SPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点增强控(SPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点增强控(SPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点增强控(SPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点增强控(SPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点增强控(SPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点增强控(SPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点增强控(SPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点增强控(SPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点增强控(SPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点增强控(SPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点增强控(SPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点增强控(SPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点增强控(SPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点增强控(SPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点增强控(SPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点增强控(SPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点增强控(SPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点增强控(SPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点增强控(SPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点增强控(SPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点增强控(SPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点增强控(SPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="SF_CSD_V1.00GZK_GGIO_3" inst="5" desc="GOOSE开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="其它保护动作-1">
							<DAI name="stVal" sAddr="11.81.133.1.13.0"/>
							<DAI name="q" sAddr="11.81.133.1.13.1"/>
							<DAI name="t" sAddr="11.81.133.1.13.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="其它保护动作-2">
							<DAI name="stVal" sAddr="11.81.133.1.14.0"/>
							<DAI name="q" sAddr="11.81.133.1.14.1"/>
							<DAI name="t" sAddr="11.81.133.1.14.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="其它保护动作-3">
							<DAI name="stVal" sAddr="11.81.133.1.15.0"/>
							<DAI name="q" sAddr="11.81.133.1.15.1"/>
							<DAI name="t" sAddr="11.81.133.1.15.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="其它保护动作-4">
							<DAI name="stVal" sAddr="11.81.133.1.16.0"/>
							<DAI name="q" sAddr="11.81.133.1.16.1"/>
							<DAI name="t" sAddr="11.81.133.1.16.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="其它保护动作-5">
							<DAI name="stVal" sAddr="11.81.133.1.17.0"/>
							<DAI name="q" sAddr="11.81.133.1.17.1"/>
							<DAI name="t" sAddr="11.81.133.1.17.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="其它保护动作-6">
							<DAI name="stVal" sAddr="11.81.133.1.18.0"/>
							<DAI name="q" sAddr="11.81.133.1.18.1"/>
							<DAI name="t" sAddr="11.81.133.1.18.2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>其它保护动作-6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点增强控(SPCSO)7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点增强控(SPCSO)8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点增强控(SPCSO)9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点增强控(SPCSO)10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点增强控(SPCSO)11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点增强控(SPCSO)12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点增强控(SPCSO)13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点增强控(SPCSO)14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点增强控(SPCSO)15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点增强控(SPCSO)16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点增强控(SPCSO)17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点增强控(SPCSO)18">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点增强控(SPCSO)19">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点增强控(SPCSO)20">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点增强控(SPCSO)21">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)21</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点增强控(SPCSO)22">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)22</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点增强控(SPCSO)23">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)23</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点增强控(SPCSO)24">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)24</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点增强控(SPCSO)25">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)25</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点增强控(SPCSO)26">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)26</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点增强控(SPCSO)27">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)27</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点增强控(SPCSO)28">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)28</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点增强控(SPCSO)29">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)29</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点增强控(SPCSO)30">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)30</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点增强控(SPCSO)31">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)31</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点增强控(SPCSO)32">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>单点增强控(SPCSO)32</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="M1">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="PISV" desc="保护SV">
					<LN0 lnClass="LLN0" lnType="SF_CSD_V1.00_LLN0" inst="" desc="General">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="" lnClass="LLN0" lnInst="" doName="DelayTRtg" daName="" intAddr="PISV/SVINGGIO1.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO2.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="UA" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO3.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="UB" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO4.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="UB" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO5.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="UC" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO6.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="UC" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO7.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="UX" lnClass="TVTR" lnInst="1" doName="Vol1" daName="" intAddr="PISV/SVINGGIO8.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="UX" lnClass="TVTR" lnInst="1" doName="Vol2" daName="" intAddr="PISV/SVINGGIO9.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp1" daName="" intAddr="PISV/SVINGGIO10.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="PA" lnClass="TCTR" lnInst="1" doName="Amp2" daName="" intAddr="PISV/SVINGGIO11.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="PB" lnClass="TCTR" lnInst="1" doName="Amp1" daName="" intAddr="PISV/SVINGGIO12.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="PB" lnClass="TCTR" lnInst="1" doName="Amp2" daName="" intAddr="PISV/SVINGGIO13.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="PC" lnClass="TCTR" lnInst="1" doName="Amp1" daName="" intAddr="PISV/SVINGGIO14.SvIn"/>
							<ExtRef iedName="MIL2211C" ldInst="MUSV01" prefix="PC" lnClass="TCTR" lnInst="1" doName="Amp2" daName="" intAddr="PISV/SVINGGIO15.SvIn"/>
						</Inputs>
					</LN0>
					<LN prefix="" lnClass="LPHD" lnType="SF_CSD_V1.00_LPHD" inst="1" desc="device">
						<DOI name="PhyNam" desc="PhyNam">
							<DAI name="vendor">
								<Val>SFJB</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="1" desc="MU额定延时">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="MU额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.1.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.1.1.0"/>
							<DAI name="dU">
								<Val>MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="2" desc="保护A相电压Ua1">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护A相电压Ua1">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.2.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.2.1.0"/>
							<DAI name="dU">
								<Val>保护A相电压Ua1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="3" desc="保护A相电压Ua2">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护A相电压Ua2">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.3.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.3.1.0"/>
							<DAI name="dU">
								<Val>保护A相电压Ua2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="4" desc="保护B相电压Ub1">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护B相电压Ub1">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.4.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.4.1.0"/>
							<DAI name="dU">
								<Val>保护B相电压Ub1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="5" desc="保护B相电压Ub2">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护B相电压Ub2">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.5.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.5.1.0"/>
							<DAI name="dU">
								<Val>保护B相电压Ub2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="6" desc="保护C相电压Uc1">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护C相电压Uc1">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.6.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.6.1.0"/>
							<DAI name="dU">
								<Val>保护C相电压Uc1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="7" desc="保护C相电压Uc2">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护C相电压Uc2">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.7.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.7.1.0"/>
							<DAI name="dU">
								<Val>保护C相电压Uc2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="8" desc="同期电压Ux1">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="同期电压Ux1">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.8.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.8.1.0"/>
							<DAI name="dU">
								<Val>同期电压Ux1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="9" desc="同期电压Ux2">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="同期电压Ux2">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.15.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.15.1.0"/>
							<DAI name="dU">
								<Val>同期电压Ux2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="10" desc="保护A相电流Ia1">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护A相电流Ia1">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.9.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.9.1.0"/>
							<DAI name="dU">
								<Val>保护A相电流Ia1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="11" desc="保护A相电流Ia2">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护A相电流Ia2">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.10.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.10.1.0"/>
							<DAI name="dU">
								<Val>保护A相电流Ia2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="12" desc="保护B相电流Ib1">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护B相电流Ib1">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.11.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.11.1.0"/>
							<DAI name="dU">
								<Val>保护B相电流Ib1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="13" desc="保护B相电流Ib2">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护B相电流Ib2">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.12.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.12.1.0"/>
							<DAI name="dU">
								<Val>保护B相电流Ib2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="14" desc="保护C相电流Ic1">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护C相电流Ic1">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.13.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.13.1.0"/>
							<DAI name="dU">
								<Val>保护C相电流Ic1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="15" desc="保护C相电流Ic2">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="保护C相电流Ic2">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.14.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.14.1.0"/>
							<DAI name="dU">
								<Val>保护C相电流Ic2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="16" desc="备用UXMU额定延时">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="备用UXMU额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.16.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.16.1.0"/>
							<DAI name="dU">
								<Val>备用UXMU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="PL2201C_SF_CSD_V1.00GZK_GGIO_8" inst="17" desc="备用电流MU额定延时">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn" desc="备用电流MU额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="12.81.146.1.17.0.0"/>
							</SDI>
							<DAI name="q" sAddr="12.81.146.1.17.1.0"/>
							<DAI name="dU">
								<Val>备用电流MU额定延时</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SF_CSD_V1.00_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_LTSM_1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="HostTPortAlarm" type="CN_SPS_GZK_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_GZK_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_CSLK_1" lnClass="CSLK">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="LinkRxVirEn" type="CN_SPC_GZK_EX"/>
			<DO name="LinkAlm1" type="CN_SPS_GZK_EX"/>
			<DO name="LinkAlm2" type="CN_SPS_GZK_EX"/>
			<DO name="LinkAlm3" type="CN_SPS_GZK_EX"/>
			<DO name="LinkAlm4" type="CN_SPS_GZK_EX"/>
			<DO name="LinkAlm5" type="CN_SPS_GZK_EX"/>
			<DO name="LinkAlm6" type="CN_SPS_GZK_EX"/>
			<DO name="LinkAlm7" type="CN_SPS_GZK_EX"/>
			<DO name="LinkAlm8" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_GGIO_1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
			<DO name="Alm15" type="CN_SPS_GZK"/>
			<DO name="Alm16" type="CN_SPS_GZK"/>
			<DO name="Alm17" type="CN_SPS_GZK"/>
			<DO name="Alm18" type="CN_SPS_GZK"/>
			<DO name="Alm19" type="CN_SPS_GZK"/>
			<DO name="Alm20" type="CN_SPS_GZK"/>
			<DO name="Alm21" type="CN_SPS_GZK"/>
			<DO name="Alm22" type="CN_SPS_GZK"/>
			<DO name="Alm23" type="CN_SPS_GZK"/>
			<DO name="Alm24" type="CN_SPS_GZK"/>
			<DO name="Alm25" type="CN_SPS_GZK"/>
			<DO name="Alm26" type="CN_SPS_GZK"/>
			<DO name="Alm27" type="CN_SPS_GZK"/>
			<DO name="Alm28" type="CN_SPS_GZK"/>
			<DO name="Alm29" type="CN_SPS_GZK"/>
			<DO name="Alm30" type="CN_SPS_GZK"/>
			<DO name="Alm31" type="CN_SPS_GZK"/>
			<DO name="Alm32" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_GGIO_2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
			<DO name="Ind17" type="CN_SPS_GZK"/>
			<DO name="Ind18" type="CN_SPS_GZK"/>
			<DO name="Ind19" type="CN_SPS_GZK"/>
			<DO name="Ind20" type="CN_SPS_GZK"/>
			<DO name="Ind21" type="CN_SPS_GZK"/>
			<DO name="Ind22" type="CN_SPS_GZK"/>
			<DO name="Ind23" type="CN_SPS_GZK"/>
			<DO name="Ind24" type="CN_SPS_GZK"/>
			<DO name="Ind25" type="CN_SPS_GZK"/>
			<DO name="Ind26" type="CN_SPS_GZK"/>
			<DO name="Ind27" type="CN_SPS_GZK"/>
			<DO name="Ind28" type="CN_SPS_GZK"/>
			<DO name="Ind29" type="CN_SPS_GZK"/>
			<DO name="Ind30" type="CN_SPS_GZK"/>
			<DO name="Ind31" type="CN_SPS_GZK"/>
			<DO name="Ind32" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_GGIO_3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="SPCSO1" type="CN_SPC_GZK"/>
			<DO name="SPCSO2" type="CN_SPC_GZK"/>
			<DO name="SPCSO3" type="CN_SPC_GZK"/>
			<DO name="SPCSO4" type="CN_SPC_GZK"/>
			<DO name="SPCSO5" type="CN_SPC_GZK"/>
			<DO name="SPCSO6" type="CN_SPC_GZK"/>
			<DO name="SPCSO7" type="CN_SPC_GZK"/>
			<DO name="SPCSO8" type="CN_SPC_GZK"/>
			<DO name="SPCSO9" type="CN_SPC_GZK"/>
			<DO name="SPCSO10" type="CN_SPC_GZK"/>
			<DO name="SPCSO11" type="CN_SPC_GZK"/>
			<DO name="SPCSO12" type="CN_SPC_GZK"/>
			<DO name="SPCSO13" type="CN_SPC_GZK"/>
			<DO name="SPCSO14" type="CN_SPC_GZK"/>
			<DO name="SPCSO15" type="CN_SPC_GZK"/>
			<DO name="SPCSO16" type="CN_SPC_GZK"/>
			<DO name="SPCSO17" type="CN_SPC_GZK"/>
			<DO name="SPCSO18" type="CN_SPC_GZK"/>
			<DO name="SPCSO19" type="CN_SPC_GZK"/>
			<DO name="SPCSO20" type="CN_SPC_GZK"/>
			<DO name="SPCSO21" type="CN_SPC_GZK"/>
			<DO name="SPCSO22" type="CN_SPC_GZK"/>
			<DO name="SPCSO23" type="CN_SPC_GZK"/>
			<DO name="SPCSO24" type="CN_SPC_GZK"/>
			<DO name="SPCSO25" type="CN_SPC_GZK"/>
			<DO name="SPCSO26" type="CN_SPC_GZK"/>
			<DO name="SPCSO27" type="CN_SPC_GZK"/>
			<DO name="SPCSO28" type="CN_SPC_GZK"/>
			<DO name="SPCSO29" type="CN_SPC_GZK"/>
			<DO name="SPCSO30" type="CN_SPC_GZK"/>
			<DO name="SPCSO31" type="CN_SPC_GZK"/>
			<DO name="SPCSO32" type="CN_SPC_GZK"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_GGIO_6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="DPCSO1" type="CN_DPC_GZK"/>
			<DO name="DPCSO2" type="CN_DPC_GZK"/>
			<DO name="DPCSO3" type="CN_DPC_GZK"/>
			<DO name="DPCSO4" type="CN_DPC_GZK"/>
			<DO name="DPCSO5" type="CN_DPC_GZK"/>
			<DO name="DPCSO6" type="CN_DPC_GZK"/>
			<DO name="DPCSO7" type="CN_DPC_GZK"/>
			<DO name="DPCSO8" type="CN_DPC_GZK"/>
			<DO name="DPCSO9" type="CN_DPC_GZK"/>
			<DO name="DPCSO10" type="CN_DPC_GZK"/>
			<DO name="DPCSO11" type="CN_DPC_GZK"/>
			<DO name="DPCSO12" type="CN_DPC_GZK"/>
			<DO name="DPCSO13" type="CN_DPC_GZK"/>
			<DO name="DPCSO14" type="CN_DPC_GZK"/>
			<DO name="DPCSO15" type="CN_DPC_GZK"/>
			<DO name="DPCSO16" type="CN_DPC_GZK"/>
			<DO name="DPCSO17" type="CN_DPC_GZK"/>
			<DO name="DPCSO18" type="CN_DPC_GZK"/>
			<DO name="DPCSO19" type="CN_DPC_GZK"/>
			<DO name="DPCSO20" type="CN_DPC_GZK"/>
			<DO name="DPCSO21" type="CN_DPC_GZK"/>
			<DO name="DPCSO22" type="CN_DPC_GZK"/>
			<DO name="DPCSO23" type="CN_DPC_GZK"/>
			<DO name="DPCSO24" type="CN_DPC_GZK"/>
			<DO name="DPCSO25" type="CN_DPC_GZK"/>
			<DO name="DPCSO26" type="CN_DPC_GZK"/>
			<DO name="DPCSO27" type="CN_DPC_GZK"/>
			<DO name="DPCSO28" type="CN_DPC_GZK"/>
			<DO name="DPCSO29" type="CN_DPC_GZK"/>
			<DO name="DPCSO30" type="CN_DPC_GZK"/>
			<DO name="DPCSO31" type="CN_DPC_GZK"/>
			<DO name="DPCSO32" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_PTRC_1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="TrStrp" type="CN_SPC_GZK_EX"/>
			<DO name="StrBFStrp" type="CN_SPC_GZK_EX"/>
			<DO name="BlkRecStrp" type="CN_SPC_GZK_EX"/>
			<DO name="Tr" type="CN_ACT_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Op3P" type="CN_ACT_3P_GZK_EX"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="TPTrMod" type="CN_SPG_SG_GZK_EX"/>
			<DO name="Z2BlkRec" type="CN_SPG_SG_GZK_EX"/>
			<DO name="MPBlkRec" type="CN_SPG_SG_GZK_EX"/>
			<DO name="Z3BlkRec" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_PTRC_2" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="TrStrp" type="CN_SPC_GZK_EX"/>
			<DO name="StrBFStrp" type="CN_SPC_GZK_EX"/>
			<DO name="BlkRecStrp" type="CN_SPC_GZK_EX"/>
			<DO name="Tr" type="CN_ACT_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="StrBF" type="CN_ACT_3P_GZK_EX"/>
			<DO name="BlkRecST" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_RDRE_1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="RcdMade" type="CN_SPS_GZK"/>
			<DO name="FltNum" type="CN_INS_GZK"/>
			<DO name="GriFltNum" type="CN_INS_GZK"/>
			<DO name="RcdStr" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_GAPC_2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Op1" type="CN_ACT_3P_GZK"/>
			<DO name="Op2" type="CN_ACT_3P_GZK"/>
			<DO name="Op3" type="CN_ACT_3P_GZK"/>
			<DO name="Op4" type="CN_ACT_3P_GZK"/>
			<DO name="Op5" type="CN_ACT_3P_GZK"/>
			<DO name="Op6" type="CN_ACT_3P_GZK"/>
			<DO name="Op7" type="CN_ACT_3P_GZK"/>
			<DO name="Op8" type="CN_ACT_3P_GZK"/>
			<DO name="Op9" type="CN_ACT_3P_GZK"/>
			<DO name="Op10" type="CN_ACT_3P_GZK"/>
			<DO name="Op11" type="CN_ACT_3P_GZK"/>
			<DO name="Op12" type="CN_ACT_3P_GZK"/>
			<DO name="Op13" type="CN_ACT_3P_GZK"/>
			<DO name="Op14" type="CN_ACT_3P_GZK"/>
			<DO name="Op15" type="CN_ACT_3P_GZK"/>
			<DO name="Op16" type="CN_ACT_3P_GZK"/>
			<DO name="Op17" type="CN_ACT_3P_GZK"/>
			<DO name="Op18" type="CN_ACT_3P_GZK"/>
			<DO name="Op19" type="CN_ACT_3P_GZK"/>
			<DO name="Op20" type="CN_ACT_3P_GZK"/>
			<DO name="Op21" type="CN_ACT_3P_GZK"/>
			<DO name="Op22" type="CN_ACT_3P_GZK"/>
			<DO name="Op23" type="CN_ACT_3P_GZK"/>
			<DO name="Op24" type="CN_ACT_3P_GZK"/>
			<DO name="Op25" type="CN_ACT_3P_GZK"/>
			<DO name="Op26" type="CN_ACT_3P_GZK"/>
			<DO name="Op27" type="CN_ACT_3P_GZK"/>
			<DO name="Op28" type="CN_ACT_3P_GZK"/>
			<DO name="Op29" type="CN_ACT_3P_GZK"/>
			<DO name="Op30" type="CN_ACT_3P_GZK"/>
			<DO name="Op31" type="CN_ACT_3P_GZK"/>
			<DO name="Op32" type="CN_ACT_3P_GZK"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="ActSGNum" type="PL2201C_CN_MV_GZK_EX"/>
			<DO name="SettingGrp" type="CN_ING_SP_GZK_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevAddr" type="CN_ING_SP_GZK_EX"/>
			<DO name="IPAddrNetA" type="CN_STG_SP_GZK_EX"/>
			<DO name="IPAddrNetB" type="CN_STG_SP_GZK_EX"/>
			<DO name="IPAddrNetC" type="CN_STG_SP_GZK_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_GZK_EX"/>
			<DO name="StaName" type="CN_STG_SP_GZK_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_GZK_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_GZK_EX"/>
			<DO name="SASPinCrc" type="CN_STG_SP_GZK_EX"/>
			<DO name="IEDPinTime" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.01GZK_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK"/>
			<DO name="FuncEna1" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna2" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna3" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna4" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna5" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna6" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna7" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna8" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna9" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna10" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna11" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna12" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna13" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna14" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna15" type="CN_SPC_GZK_EX"/>
			<DO name="FuncEna16" type="CN_SPC_GZK_EX"/>
			<DO name="RemSetEna" type="CN_SPS_GZK_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_GZK_EX"/>
			<DO name="RemGoEna" type="CN_SPS_GZK_EX"/>
			<DO name="DPFCStr" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="ROCStr" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="N0CStr" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="CCF1ChkEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CCF2ChkEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_LLN0_2" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK"/>
			<DO name="DelayTRtg" type="PL2201C_CN_SAV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_GGIO_8" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="SvIn" type="PL2201C_CN_SAV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_MMXN_1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="PL2201C_CN_MV_GZK"/>
			<DO name="Vol" type="PL2201C_CN_MV_GZK"/>
			<DO name="Watt" type="PL2201C_CN_MV_GZK"/>
			<DO name="VolAmpr" type="PL2201C_CN_MV_GZK"/>
			<DO name="VolAmp" type="PL2201C_CN_MV_GZK"/>
			<DO name="PwrFact" type="PL2201C_CN_MV_GZK"/>
			<DO name="Imp" type="PL2201C_CN_CMV_GZK"/>
			<DO name="Hz" type="PL2201C_CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_MMXU_1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="TotW" type="PL2201C_CN_MV_GZK"/>
			<DO name="TotVAr" type="PL2201C_CN_MV_GZK"/>
			<DO name="TotVA" type="PL2201C_CN_MV_GZK"/>
			<DO name="TotPF" type="PL2201C_CN_MV_GZK"/>
			<DO name="Hz" type="PL2201C_CN_MV_GZK"/>
			<DO name="PPV" type="PL2201C_CN_DEL_GZK"/>
			<DO name="PhV" type="PL2201C_CN_WYE_ALL_GZK"/>
			<DO name="A" type="PL2201C_CN_WYE_ALL_GZK"/>
			<DO name="W" type="PL2201C_CN_WYE_GZK"/>
			<DO name="VAr" type="PL2201C_CN_WYE_GZK"/>
			<DO name="VA" type="PL2201C_CN_WYE_GZK"/>
			<DO name="PF" type="PL2201C_CN_WYE_GZK"/>
			<DO name="Z" type="PL2201C_CN_WYE_GZK"/>
			<DO name="SynV" type="PL2201C_CN_MV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_PDIF_1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="LinCapac" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="LinCapac0" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="LocShRX" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="LocNRX" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="CTFact" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="StrValSG" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="CTBrkVal" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CCCEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="LoopTstEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_PDIS_1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="PhStr" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="GndStr" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="RisLod" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="PhDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="GndDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="LinAng" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="K0Fact" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="StrVal" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="Z1" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="Z0" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="LinAng0" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="K0FactX" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="K0FactR" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="SpdupEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CapacEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CapacVal" type="PL2201C_CN_ASG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_PSCH_1" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="ProTx" type="CN_SPS_GZK"/>
			<DO name="ProRx" type="CN_SPS_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Type" type="CN_ING_SP_GZK_EX"/>
			<DO name="LocChnID" type="CN_ING_SG_GZK_EX"/>
			<DO name="RemChnID" type="CN_ING_SG_GZK_EX"/>
			<DO name="WeakEnd" type="CN_SPG_SG_GZK_EX"/>
			<DO name="IntClkMod" type="CN_SPG_SG_GZK_EX"/>
			<DO name="StrEnaRT" type="CN_SPG_SG_GZK_EX"/>
			<DO name="APSchTyp" type="CN_SPG_SG_GZK_EX"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_PSCH_2" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="OpStrp" type="CN_SPC_GZK_EX"/>
			<DO name="ProTx" type="CN_SPS_GZK"/>
			<DO name="ProRx" type="CN_SPS_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_PTOC_1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="MinOpTmms" type="CN_ING_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="DirEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_GZK_EX"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="TrEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ZroACalEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
			<DO name="InvZroTmms" type="CN_ING_SG_GZK_EX"/>
			<DO name="VolEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="FilterIEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_PTOV_1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CBOpnBlkRT" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OnePhOVMod" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ZroVCalEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
			<DO name="OVTrip" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_PPDP_1" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="TrStrp" type="CN_SPC_GZK_EX"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="ABlkVal" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="I0BlkVal" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="I2BlkVal" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK_EX"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ABlkEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="TWJEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_PPDP_2" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="TrStrp" type="CN_SPC_GZK_EX"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.02GZK_RFLO_1" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="FltZ" type="PL2201C_CN_CMV_GZK"/>
			<DO name="FltDiskm" type="PL2201C_CN_MV_GZK"/>
			<DO name="MaxFltA" type="PL2201C_CN_MV_GZK_EX"/>
			<DO name="MaxFltI0A" type="PL2201C_CN_MV_GZK_EX"/>
			<DO name="MaxFltDifA" type="PL2201C_CN_MV_GZK_EX"/>
			<DO name="FltLoop" type="CN_INS_FltLoop_GZK"/>
			<DO name="MaxFltV" type="PL2201C_CN_MV_GZK_EX"/>
			<DO name="MaxFltU0V" type="PL2201C_CN_MV_GZK_EX"/>
			<DO name="FltAmpA" type="PL2201C_CN_MV_GZK_EX"/>
			<DO name="FltAmpB" type="PL2201C_CN_MV_GZK_EX"/>
			<DO name="FltAmpC" type="PL2201C_CN_MV_GZK_EX"/>
			<DO name="FltVolA" type="PL2201C_CN_MV_GZK_EX"/>
			<DO name="FltVolB" type="PL2201C_CN_MV_GZK_EX"/>
			<DO name="FltVolC" type="PL2201C_CN_MV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.02GZK_RFLO_2" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="FltZ" type="PL2201C_CN_CMV_GZK"/>
			<DO name="FltDiskm" type="PL2201C_CN_MV_GZK"/>
			<DO name="LinLenKm" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="R1" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="X1" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="R0" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="X0" type="PL2201C_CN_ASG_SG_GZK"/>
			<DO name="XPerKm" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="RatRX" type="PL2201C_CN_ASG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_RPSB_1" lnClass="RPSB">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="BlkValASG" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkZ1Ena" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkZ2Ena" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_RREC_1" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="OpStrp" type="CN_SPC_GZK_EX"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="AutoRecSt" type="CN_INS_GZK"/>
			<DO name="SPRecTmms" type="CN_ING_SG_GZK_EX"/>
			<DO name="TPRecTmms" type="CN_ING_SG_GZK_EX"/>
			<DO name="RecDifAng" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_GZK_EX"/>
			<DO name="RecChkDea" type="CN_SPG_SG_GZK_EX"/>
			<DO name="SPRChkLiv" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OpnStrSPR" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OpnStrTPR" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ChkLivLin" type="CN_SPG_SG_GZK_EX"/>
			<DO name="SPRecMod" type="CN_SPG_SG_GZK_EX"/>
			<DO name="TPRecMod" type="CN_SPG_SG_GZK_EX"/>
			<DO name="InhRec" type="CN_SPG_SG_GZK_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_RREC_2" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="OpStrp" type="CN_SPC_GZK_EX"/>
			<DO name="PhRecEna" type="CN_SPC_GZK_EX"/>
			<DO name="StopRecEna" type="CN_SPC_GZK_EX"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="AutoRecSt" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_RRTC_1" lnClass="RRTC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrValI2" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="StrVal3U0" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="StrValU2" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="LoA" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="LoW" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="LoPFAng" type="PL2201C_CN_ASG_SG_GZK_EX"/>
			<DO name="RTCDlTmms" type="CN_ING_SG_GZK_EX"/>
			<DO name="RTDlTmms" type="CN_ING_SG_GZK_EX"/>
			<DO name="AVStrEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="LoAWStrEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="LoPFAngEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="NoCrtrnEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="PTFDisCEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_STMP_1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Tmp" type="PL2201C_CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_SPVT_1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Vol" type="PL2201C_CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_SCLI_1" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="AlmU" type="CN_SPS_GZK_EX"/>
			<DO name="AlmL" type="CN_SPS_GZK_EX"/>
			<DO name="LigIntes" type="PL2201C_CN_MV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_TVTR_1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="PL2201C_CN_SAV_GZK"/>
			<DO name="Vol1" type="PL2201C_CN_SAV_GZK"/>
			<DO name="Vol2" type="PL2201C_CN_SAV_GZK"/>
			<DO name="VRtg" type="PL2201C_CN_ASG_SP_GZK"/>
			<DO name="HzRtg" type="PL2201C_CN_ASG_SP_GZK"/>
			<DO name="VRtgSnd" type="PL2201C_CN_ASG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="SF_CSD_V1.00GZK_TVTR_2" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="PL2201C_CN_SAV_GZK"/>
			<DO name="FuFail" type="CN_SPS_GZK"/>
			<DO name="LinPTMod" type="CN_SPG_SG_GZK_EX"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="CapacLinPT" type="CN_SPG_SG_GZK_EX"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="PL2201C_SF_CSD_V1.00GZK_TCTR_1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="PL2201C_CN_SAV_GZK"/>
			<DO name="Amp1" type="PL2201C_CN_SAV_GZK"/>
			<DO name="Amp2" type="PL2201C_CN_SAV_GZK"/>
			<DO name="ARtg" type="PL2201C_CN_ASG_SP_GZK"/>
			<DO name="HzRtg" type="PL2201C_CN_ASG_SP_GZK"/>
			<DO name="ARtgSnd" type="PL2201C_CN_ASG_SP_GZK_EX"/>
		</LNodeType>
		<DOType id="CN_DPL_GZK" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
			<DA name="swDate" bType="VisString255" fc="DC"/>
			<DA name="swRevCrc" bType="VisString255" fc="DC"/>
			<DA name="adSwRev" bType="VisString255" fc="DC"/>
			<DA name="adSwDate" bType="VisString255" fc="DC"/>
			<DA name="adSwRevCrc" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPS_GZK" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_DPC_GZK" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Dbpos" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPC_GZK" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INS_GZK" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPS_GZK_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS_Beh_GZK" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_INS_Health_GZK" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_ACT_3P_GZK" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACT_3P_GZK_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_ACD_3P_GZK" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirPhsA" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirPhsB" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirPhsC" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirNeut" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPC_GZK_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPC_DC_GZK" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_INC_Mod_GZK" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPG_SG_GZK_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SG_GZK" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ING_SG_GZK_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SP_GZK_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SP_GZK_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL_LN0_GZK" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL_GZK" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL_GZK_EX" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS_FltLoop_GZK" cdc="INS">
			<DA name="stVal" bType="Enum" type="FltLoop" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="FltLoop" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201C_CN_MV_GZK" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="PL2201C_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201C_CN_MV_GZK_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="PL2201C_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="PL2201C_CN_CMV_GZK" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="PL2201C_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201C_CN_WYE_GZK" cdc="WYE">
			<SDO name="phsA" type="PL2201C_CN_CMV_GZK"/>
			<SDO name="phsB" type="PL2201C_CN_CMV_GZK"/>
			<SDO name="phsC" type="PL2201C_CN_CMV_GZK"/>
			<DA name="angRef" bType="Enum" type="PL2201C_angid" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201C_CN_WYE_ALL_GZK" cdc="WYE">
			<SDO name="phsA" type="PL2201C_CN_CMV_GZK"/>
			<SDO name="phsB" type="PL2201C_CN_CMV_GZK"/>
			<SDO name="phsC" type="PL2201C_CN_CMV_GZK"/>
			<SDO name="neut" type="PL2201C_CN_CMV_GZK"/>
			<SDO name="net" type="PL2201C_CN_CMV_GZK"/>
			<SDO name="res" type="PL2201C_CN_CMV_GZK"/>
			<DA name="angRef" bType="Enum" type="PL2201C_angid" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201C_CN_DEL_GZK" cdc="DEL">
			<SDO name="phsAB" type="PL2201C_CN_CMV_GZK"/>
			<SDO name="phsBC" type="PL2201C_CN_CMV_GZK"/>
			<SDO name="phsCA" type="PL2201C_CN_CMV_GZK"/>
			<DA name="angRef" bType="Enum" type="PL2201C_angid" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201C_CN_ASG_SG_GZK" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="PL2201C_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201C_CN_ASG_SG_GZK_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="PL2201C_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="PL2201C_CN_ASG_SP_GZK" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="PL2201C_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201C_CN_ASG_SP_GZK_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="PL2201C_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType id="PL2201C_CN_SAV_GZK" cdc="SAV">
			<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="units" bType="Struct" type="PL2201C_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="PL2201C_CN_SAV_GZK_EX" cdc="SAV">
			<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="units" bType="Struct" type="PL2201C_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DAType id="CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA name="mag" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="PL2201C_CN_units">
			<BDA name="SIUnit" bType="Enum" type="PL2201C_SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="PL2201C_multiplier"/>
		</DAType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="FltLoop">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
		</EnumType>
		<EnumType id="PL2201C_angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="PL2201C_multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="PL2201C_SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
